    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.1</td>
    <td align="right">1.045E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.1</td>
    <td align="right">4.181E-003</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM101 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM102 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM103 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">8.362E-003</td>
    <td align="right">2.564E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">8.779E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">8.362E-003</td>
    <td align="right">2.564E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">8.779E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.651E-002</td>
    <td align="right">5.064E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.665</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">3.512E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">97.83</td>
    <td align="right">1.0</td>
    <td align="right">9.964E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">0.2</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">80.27</td>
    <td align="right">0.4</td>
    <td align="right">8.175E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">8.942E-003</td>
    <td align="right">4.455E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">1.233E-002</td>
    <td align="right">6.145E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">8.943E-003</td>
    <td align="right">4.455E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">1.234E-002</td>
    <td align="right">6.145E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.1</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1437.79518</td>
    <td align="right">1581.57470</td>
    <td align="right">0.12112</td>
    <td align="right">0.13323</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.26300</td>
    <td align="right">7.42070E-003</td>
    <td align="right">150.50577</td>
    <td align="right">1.50663</td>
    <td align="right">4.58742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2502.20749</td>
    <td align="right">3252.86973</td>
    <td align="right">0.10841</td>
    <td align="right">0.14094</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">150.50577</td>
    <td align="right">1.50663</td>
    <td align="right">4.58742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1099.68368</td>
    <td align="right">1209.65205</td>
    <td align="right">9.26359E-002</td>
    <td align="right">0.10190</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1377.40961</td>
    <td align="right">1790.63250</td>
    <td align="right">5.97327E-002</td>
    <td align="right">7.76525E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1125.78708</td>
    <td align="right">1238.36579</td>
    <td align="right">9.48348E-002</td>
    <td align="right">0.10432</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1749.86502</td>
    <td align="right">2274.82452</td>
    <td align="right">7.59201E-002</td>
    <td align="right">9.86961E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1683.69255</td>
    <td align="right">1852.06181</td>
    <td align="right">0.14183</td>
    <td align="right">0.15601</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.23100</td>
    <td align="right">7.42070E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4307.40449</td>
    <td align="right">5599.62584</td>
    <td align="right">0.18821</td>
    <td align="right">0.24467</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">214.42163</td>
    <td align="right">235.86379</td>
    <td align="right">1.80658E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.87800</td>
    <td align="right">7.42070E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">317.39541</td>
    <td align="right">412.61403</td>
    <td align="right">1.37940E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">203.09586</td>
    <td align="right">223.40544</td>
    <td align="right">1.71121E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.87800</td>
    <td align="right">7.42070E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">209.43633</td>
    <td align="right">272.26723</td>
    <td align="right">9.07470E-003</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">208.43241</td>
    <td align="right">229.27565</td>
    <td align="right">1.75617E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.87800</td>
    <td align="right">7.42070E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">241.20641</td>
    <td align="right">313.56833</td>
    <td align="right">1.04878E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">295.47524</td>
    <td align="right">325.02276</td>
    <td align="right">2.48940E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">584.77222</td>
    <td align="right">760.20389</td>
    <td align="right">2.55640E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">641.49161</td>
    <td align="right">705.64077</td>
    <td align="right">5.40492E-002</td>
    <td align="right">5.94542E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.29250</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">3.26079</td>
    <td align="right">3.06459E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">435.71071</td>
    <td align="right">566.42392</td>
    <td align="right">1.87467E-002</td>
    <td align="right">3.06459E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">3.26079</td>
    <td align="right">3.06459E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">838.52364</td>
    <td align="right">922.37600</td>
    <td align="right">7.06645E-002</td>
    <td align="right">0.14246</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">28.13875</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">6.52158</td>
    <td align="right">0.14246</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">326.76759</td>
    <td align="right">424.79786</td>
    <td align="right">1.39962E-002</td>
    <td align="right">0.14246</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">6.52158</td>
    <td align="right">0.14246</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2865.12204</td>
    <td align="right">3151.63424</td>
    <td align="right">0.24141</td>
    <td align="right">0.26555</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">22.45000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">163.05641</td>
    <td align="right">16.30511</td>
    <td align="right">0.23607</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">295.59562</td>
    <td align="right">384.27430</td>
    <td align="right">1.30006E-002</td>
    <td align="right">0.23607</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">163.05641</td>
    <td align="right">16.30511</td>
    <td align="right">0.23607</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2745.45172</td>
    <td align="right">3019.99689</td>
    <td align="right">0.23129</td>
    <td align="right">0.25442</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.52860</td>
    <td align="right">5.63222E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1322.00587</td>
    <td align="right">1718.60763</td>
    <td align="right">5.64947E-002</td>
    <td align="right">7.34431E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">6.52860</td>
    <td align="right">5.63222E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">123.00976</td>
    <td align="right">135.31073</td>
    <td align="right">1.03619E-002</td>
    <td align="right">1.13981E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">810.95538</td>
    <td align="right">1054.24199</td>
    <td align="right">3.54393E-002</td>
    <td align="right">4.60711E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">133.38980</td>
    <td align="right">146.72878</td>
    <td align="right">1.12363E-002</td>
    <td align="right">1.23599E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">696.76709</td>
    <td align="right">905.79721</td>
    <td align="right">3.04613E-002</td>
    <td align="right">3.95997E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">137.34998</td>
    <td align="right">151.08498</td>
    <td align="right">1.15698E-002</td>
    <td align="right">1.27268E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">759.87741</td>
    <td align="right">987.84063</td>
    <td align="right">3.32345E-002</td>
    <td align="right">4.32048E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">214.18356</td>
    <td align="right">235.60191</td>
    <td align="right">1.80414E-002</td>
    <td align="right">1.98456E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1092.41922</td>
    <td align="right">1420.14499</td>
    <td align="right">4.78365E-002</td>
    <td align="right">6.21875E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">144.50745</td>
    <td align="right">158.95819</td>
    <td align="right">1.21731E-002</td>
    <td align="right">1.33904E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">331.79666</td>
    <td align="right">431.33566</td>
    <td align="right">1.44561E-002</td>
    <td align="right">1.87929E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">117.21915</td>
    <td align="right">128.94107</td>
    <td align="right">9.87439E-003</td>
    <td align="right">1.08618E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">262.15932</td>
    <td align="right">340.80712</td>
    <td align="right">1.14243E-002</td>
    <td align="right">1.48515E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">117.67710</td>
    <td align="right">129.44481</td>
    <td align="right">9.91296E-003</td>
    <td align="right">1.09043E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">314.50922</td>
    <td align="right">408.86199</td>
    <td align="right">1.37193E-002</td>
    <td align="right">1.78350E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">195.06099</td>
    <td align="right">214.56709</td>
    <td align="right">1.64313E-002</td>
    <td align="right">1.80745E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">575.71914</td>
    <td align="right">748.43488</td>
    <td align="right">2.51918E-002</td>
    <td align="right">3.27494E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">288.05385</td>
    <td align="right">316.85923</td>
    <td align="right">2.42662E-002</td>
    <td align="right">2.66929E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">454.57192</td>
    <td align="right">590.94350</td>
    <td align="right">1.96441E-002</td>
    <td align="right">2.55373E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">286.11162</td>
    <td align="right">314.72278</td>
    <td align="right">2.41026E-002</td>
    <td align="right">2.65129E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">487.01910</td>
    <td align="right">633.12483</td>
    <td align="right">2.10687E-002</td>
    <td align="right">2.73893E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">282.49301</td>
    <td align="right">310.74231</td>
    <td align="right">2.37978E-002</td>
    <td align="right">2.61776E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">577.61736</td>
    <td align="right">750.90257</td>
    <td align="right">2.50551E-002</td>
    <td align="right">3.25716E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">332.41777</td>
    <td align="right">365.65954</td>
    <td align="right">2.80028E-002</td>
    <td align="right">3.08031E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">543.49729</td>
    <td align="right">706.54648</td>
    <td align="right">2.35488E-002</td>
    <td align="right">3.06134E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">377.97347</td>
    <td align="right">415.77081</td>
    <td align="right">3.18404E-002</td>
    <td align="right">3.50244E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">512.01386</td>
    <td align="right">665.61801</td>
    <td align="right">2.21635E-002</td>
    <td align="right">2.88126E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">386.09844</td>
    <td align="right">424.70829</td>
    <td align="right">3.25254E-002</td>
    <td align="right">3.57779E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">747.72442</td>
    <td align="right">972.04174</td>
    <td align="right">3.25953E-002</td>
    <td align="right">4.23738E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1357.08250</td>
    <td align="right">1492.79075</td>
    <td align="right">0.11432</td>
    <td align="right">0.12576</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1262.53559</td>
    <td align="right">1641.29627</td>
    <td align="right">5.43647E-002</td>
    <td align="right">7.28927E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">986.38140</td>
    <td align="right">1085.01954</td>
    <td align="right">8.30959E-002</td>
    <td align="right">9.14055E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1170.68061</td>
    <td align="right">1521.88479</td>
    <td align="right">5.05207E-002</td>
    <td align="right">6.56769E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1162.88670</td>
    <td align="right">1279.17537</td>
    <td align="right">9.79654E-002</td>
    <td align="right">0.10776</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1341.61992</td>
    <td align="right">1744.10590</td>
    <td align="right">5.77850E-002</td>
    <td align="right">7.51205E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">315.66953</td>
    <td align="right">347.23648</td>
    <td align="right">2.65929E-002</td>
    <td align="right">2.92522E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">459.64877</td>
    <td align="right">597.54340</td>
    <td align="right">1.99388E-002</td>
    <td align="right">2.59205E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">349.73910</td>
    <td align="right">384.71301</td>
    <td align="right">2.94630E-002</td>
    <td align="right">3.24093E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">429.50098</td>
    <td align="right">558.35127</td>
    <td align="right">1.86004E-002</td>
    <td align="right">2.41805E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1355.92022</td>
    <td align="right">1491.51224</td>
    <td align="right">0.11423</td>
    <td align="right">0.12565</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1363.28545</td>
    <td align="right">1772.27109</td>
    <td align="right">5.87693E-002</td>
    <td align="right">7.64001E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">361.52724</td>
    <td align="right">397.67996</td>
    <td align="right">3.04561E-002</td>
    <td align="right">3.35017E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">399.61460</td>
    <td align="right">519.49898</td>
    <td align="right">1.72909E-002</td>
    <td align="right">2.24781E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1431.33609</td>
    <td align="right">1574.46969</td>
    <td align="right">0.12058</td>
    <td align="right">0.13264</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1307.90819</td>
    <td align="right">1700.28065</td>
    <td align="right">5.62919E-002</td>
    <td align="right">7.31795E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">384.71132</td>
    <td align="right">423.18245</td>
    <td align="right">3.24092E-002</td>
    <td align="right">3.56501E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">393.71594</td>
    <td align="right">511.83072</td>
    <td align="right">1.70215E-002</td>
    <td align="right">2.21279E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">357.05693</td>
    <td align="right">392.76263</td>
    <td align="right">3.00788E-002</td>
    <td align="right">3.30867E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">933.94802</td>
    <td align="right">1214.13242</td>
    <td align="right">4.07767E-002</td>
    <td align="right">5.30098E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1285.83869</td>
    <td align="right">1414.42256</td>
    <td align="right">0.10832</td>
    <td align="right">0.11916</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1676.30402</td>
    <td align="right">2179.19523</td>
    <td align="right">7.25672E-002</td>
    <td align="right">9.43374E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1044.83302</td>
    <td align="right">1149.31632</td>
    <td align="right">8.80199E-002</td>
    <td align="right">9.68219E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1481.16482</td>
    <td align="right">1925.51426</td>
    <td align="right">6.42080E-002</td>
    <td align="right">8.34705E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1246.17997</td>
    <td align="right">1370.79796</td>
    <td align="right">0.10498</td>
    <td align="right">0.11548</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1669.79699</td>
    <td align="right">2170.73609</td>
    <td align="right">7.22804E-002</td>
    <td align="right">9.39645E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">332.95279</td>
    <td align="right">366.24807</td>
    <td align="right">2.80489E-002</td>
    <td align="right">3.08537E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">566.53315</td>
    <td align="right">736.49310</td>
    <td align="right">2.46238E-002</td>
    <td align="right">3.20109E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">364.68474</td>
    <td align="right">401.15321</td>
    <td align="right">3.07220E-002</td>
    <td align="right">3.37942E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">517.45055</td>
    <td align="right">672.68571</td>
    <td align="right">2.24773E-002</td>
    <td align="right">2.92205E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1414.97391</td>
    <td align="right">1556.47130</td>
    <td align="right">0.11920</td>
    <td align="right">0.13112</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1641.42639</td>
    <td align="right">2133.85431</td>
    <td align="right">7.10394E-002</td>
    <td align="right">9.23512E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">366.52792</td>
    <td align="right">403.18072</td>
    <td align="right">3.08773E-002</td>
    <td align="right">3.39650E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">460.35188</td>
    <td align="right">598.45744</td>
    <td align="right">1.99626E-002</td>
    <td align="right">2.59514E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1420.94206</td>
    <td align="right">1563.03627</td>
    <td align="right">0.11970</td>
    <td align="right">0.13168</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1607.41674</td>
    <td align="right">2089.64176</td>
    <td align="right">6.95349E-002</td>
    <td align="right">9.03953E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">368.73132</td>
    <td align="right">405.60445</td>
    <td align="right">3.10629E-002</td>
    <td align="right">3.41692E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">482.93350</td>
    <td align="right">627.81356</td>
    <td align="right">2.09572E-002</td>
    <td align="right">2.72443E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">431.03665</td>
    <td align="right">474.14031</td>
    <td align="right">3.63085E-002</td>
    <td align="right">3.99394E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1444.19568</td>
    <td align="right">1877.45438</td>
    <td align="right">6.31816E-002</td>
    <td align="right">8.21361E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1433.81359</td>
    <td align="right">1577.19495</td>
    <td align="right">0.12078</td>
    <td align="right">0.13286</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3607.22441</td>
    <td align="right">4689.39173</td>
    <td align="right">0.15738</td>
    <td align="right">0.20459</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1221.22837</td>
    <td align="right">1343.35121</td>
    <td align="right">0.10287</td>
    <td align="right">0.11316</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3042.31967</td>
    <td align="right">3955.01557</td>
    <td align="right">0.13278</td>
    <td align="right">0.17261</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1421.23108</td>
    <td align="right">1563.35419</td>
    <td align="right">0.11972</td>
    <td align="right">0.13169</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3589.29081</td>
    <td align="right">4666.07805</td>
    <td align="right">0.15659</td>
    <td align="right">0.20357</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">377.87867</td>
    <td align="right">415.66653</td>
    <td align="right">3.18312E-002</td>
    <td align="right">3.50144E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1102.94749</td>
    <td align="right">1433.83173</td>
    <td align="right">4.81888E-002</td>
    <td align="right">6.26454E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">573.14851</td>
    <td align="right">630.46336</td>
    <td align="right">4.82801E-002</td>
    <td align="right">5.31081E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1079.42408</td>
    <td align="right">1403.25130</td>
    <td align="right">4.71556E-002</td>
    <td align="right">6.13023E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2238.88449</td>
    <td align="right">2462.77294</td>
    <td align="right">0.18860</td>
    <td align="right">0.20746</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3559.31413</td>
    <td align="right">4627.10837</td>
    <td align="right">0.15527</td>
    <td align="right">0.20185</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">580.94775</td>
    <td align="right">639.04252</td>
    <td align="right">4.89371E-002</td>
    <td align="right">5.38308E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1045.59001</td>
    <td align="right">1359.26701</td>
    <td align="right">4.56690E-002</td>
    <td align="right">5.93697E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2212.12338</td>
    <td align="right">2433.33572</td>
    <td align="right">0.18634</td>
    <td align="right">0.20498</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3542.50494</td>
    <td align="right">4605.25642</td>
    <td align="right">0.15453</td>
    <td align="right">0.20089</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">573.00347</td>
    <td align="right">630.30382</td>
    <td align="right">4.82679E-002</td>
    <td align="right">5.30947E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1055.91074</td>
    <td align="right">1372.68397</td>
    <td align="right">4.61226E-002</td>
    <td align="right">5.99594E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1193.29141</td>
    <td align="right">1312.62055</td>
    <td align="right">0.10052</td>
    <td align="right">0.11057</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.44625</td>
    <td align="right">7.42070E-003</td>
    <td align="right">97.82690</td>
    <td align="right">0.97929</td>
    <td align="right">3.47872E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1732.17607</td>
    <td align="right">2251.82889</td>
    <td align="right">7.50689E-002</td>
    <td align="right">9.75896E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">97.82690</td>
    <td align="right">0.97929</td>
    <td align="right">3.47872E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">296.94845</td>
    <td align="right">326.64330</td>
    <td align="right">2.50142E-002</td>
    <td align="right">2.75157E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">0.16147</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">395.35211</td>
    <td align="right">513.95775</td>
    <td align="right">1.70174E-002</td>
    <td align="right">2.21226E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">0.16147</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">677.62031</td>
    <td align="right">745.38234</td>
    <td align="right">5.70811E-002</td>
    <td align="right">6.27893E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">80.27392</td>
    <td align="right">0.39747</td>
    <td align="right">2.44675E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1089.25684</td>
    <td align="right">1416.03390</td>
    <td align="right">4.70095E-002</td>
    <td align="right">6.11124E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">80.27392</td>
    <td align="right">0.39747</td>
    <td align="right">2.44675E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">147.22286</td>
    <td align="right">161.94514</td>
    <td align="right">1.24015E-002</td>
    <td align="right">1.36417E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">798.92314</td>
    <td align="right">1038.60009</td>
    <td align="right">3.49108E-002</td>
    <td align="right">4.53840E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">152.82884</td>
    <td align="right">168.11173</td>
    <td align="right">1.28737E-002</td>
    <td align="right">1.41611E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">684.00602</td>
    <td align="right">889.20782</td>
    <td align="right">2.99004E-002</td>
    <td align="right">3.88705E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">159.04234</td>
    <td align="right">174.94657</td>
    <td align="right">1.33971E-002</td>
    <td align="right">1.47368E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">747.50649</td>
    <td align="right">971.75844</td>
    <td align="right">3.26913E-002</td>
    <td align="right">4.24986E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">239.50409</td>
    <td align="right">263.45450</td>
    <td align="right">2.01743E-002</td>
    <td align="right">2.21917E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1088.92801</td>
    <td align="right">1415.60641</td>
    <td align="right">4.76830E-002</td>
    <td align="right">6.19879E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">162.80947</td>
    <td align="right">179.09041</td>
    <td align="right">1.37146E-002</td>
    <td align="right">1.50860E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">897.78911</td>
    <td align="right">1167.12584</td>
    <td align="right">3.92549E-002</td>
    <td align="right">5.10314E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">179.03544</td>
    <td align="right">196.93898</td>
    <td align="right">1.50813E-002</td>
    <td align="right">1.65895E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">798.45209</td>
    <td align="right">1037.98772</td>
    <td align="right">3.49280E-002</td>
    <td align="right">4.54064E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">188.49157</td>
    <td align="right">207.34072</td>
    <td align="right">1.58778E-002</td>
    <td align="right">1.74656E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.86200</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">864.74563</td>
    <td align="right">1124.16931</td>
    <td align="right">3.78376E-002</td>
    <td align="right">4.91889E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">294.30690</td>
    <td align="right">323.73759</td>
    <td align="right">2.47909E-002</td>
    <td align="right">2.72700E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">28.60000</td>
    <td align="right">7.42070E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1141.88545</td>
    <td align="right">1484.45109</td>
    <td align="right">5.00108E-002</td>
    <td align="right">6.50141E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">306.30201</td>
    <td align="right">336.93221</td>
    <td align="right">2.58032E-002</td>
    <td align="right">2.83836E-002</td>
    <td align="right">CALGARY INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">20.23600</td>
    <td align="right">7.42070E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.08818</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">308.71393</td>
    <td align="right">401.32811</td>
    <td align="right">1.33846E-002</td>
    <td align="right">1.73999E-002</td>
    <td align="right">CALGARY INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-29.10000</td>
    <td align="right">2.91910E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.08818</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.10722</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.18592</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13323</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13323</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.94542E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.94542E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.06459E-002</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.06459E-002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26555</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26555</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23607</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23607</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13981E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13981E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.60711E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.60711E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.23599E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.23599E-002</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.95997E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.95997E-002</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.27268E-002</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.27268E-002</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.32048E-002</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.32048E-002</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98456E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98456E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.21875E-002</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.21875E-002</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.33904E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.33904E-002</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.87929E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.87929E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08618E-002</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08618E-002</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.48515E-002</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.48515E-002</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09043E-002</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09043E-002</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.78350E-002</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.78350E-002</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.80745E-002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.80745E-002</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.27494E-002</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.27494E-002</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11057</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11057</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.75896E-002</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.75896E-002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75157E-002</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75157E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21226E-002</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21226E-002</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.27893E-002</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.27893E-002</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.11124E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.11124E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.50860E-002</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.50860E-002</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.10314E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.10314E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65895E-002</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65895E-002</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.54064E-002</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.54064E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.74656E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.74656E-002</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.91889E-002</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.91889E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.72700E-002</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.72700E-002</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.50141E-002</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.50141E-002</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.83836E-002</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.83836E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73999E-002</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.73999E-002</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39688</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39688</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21591</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21591</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.85843E-005</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.11927</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10190</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10190</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10190</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10190</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1686.79809</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3864.49444</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10190</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.67446E-005</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">54.55505</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10432</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10432</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10432</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10432</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1726.83731</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4340.98919</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10432</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.39764E-005</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">69.31367</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24467</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24467</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24467</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 14KBTU/HR 9.6EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24467</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 14KBTU/HR 9.6EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4050.17936</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 14KBTU/HR 9.6EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7647.13064</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24467</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.36350E-005</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">170.76150</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 49</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.16273E-006</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.57170</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.06653E-006</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8.29211</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 52</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.68340E-006</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">9.55862</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 51</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13543E-005</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.18229</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.94542E-002</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.46000E-006</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">17.25323</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14246</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.27386E-002</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31064E-003</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1377.83593</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.34470E-006</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.90254</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 50</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26555</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.73945E-006</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.58347</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25442</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.63260E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.85161E-004</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 58</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2460.64943</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.56688E-005</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.39231</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 56</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.60711E-002</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.57460E-005</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">32.15356</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 53</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.95997E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.35288E-005</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.63210</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 63</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.32048E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.47542E-005</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">30.13117</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 60</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.21875E-002</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.12110E-005</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.30821</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 57</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87929E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.44235E-006</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">13.15930</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 54</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.48515E-002</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.09023E-006</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.40131</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 64</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.78350E-002</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.10669E-006</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.47618</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 61</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.27494E-002</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.11785E-005</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.82025</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.66929E-002</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.66929E-002</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.66929E-002</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.66929E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">441.86177</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1582.24402</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.66929E-002</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.82622E-006</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">17.98026</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.73893E-002</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.73893E-002</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.73893E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.73893E-002</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">453.38953</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1624.17290</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.73893E-002</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.45623E-006</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.26541</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25716E-002</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25716E-002</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25716E-002</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.25716E-002</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">539.17537</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1741.50360</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.25716E-002</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12153E-005</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.85602</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08031E-002</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08031E-002</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08031E-002</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.08031E-002</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">509.90046</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1697.09594</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.08031E-002</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05528E-005</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">21.50249</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50244E-002</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50244E-002</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50244E-002</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.50244E-002</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">579.77806</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1656.32360</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.50244E-002</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.94155E-006</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20.25450</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.23738E-002</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.23738E-002</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.23738E-002</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.23738E-002</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">701.43738</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1963.59632</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.23738E-002</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.45182E-005</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">29.64744</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12576</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12576</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12576</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12576</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2081.73242</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5666.63671</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12576</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.45141E-005</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">49.92055</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.14055E-002</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.14055E-002</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.14055E-002</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.14055E-002</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1513.08500</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4730.88892</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.14055E-002</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.27306E-005</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.29968</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10776</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10776</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10776</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10776</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1783.84221</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5717.07104</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10776</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60496E-005</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.05215</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">484.22773</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1590.91871</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.92480E-006</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18.18373</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.24093E-002</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.24093E-002</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.24093E-002</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.24093E-002</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">536.48939</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1551.45411</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.24093E-002</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.33943E-006</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16.98778</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12565</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12565</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12565</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12565</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2079.95062</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5745.75387</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12565</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.64703E-005</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.91255</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35017E-002</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35017E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35017E-002</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.35017E-002</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">554.57168</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1512.91494</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.35017E-002</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.75914E-006</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.80435</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13264</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13264</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13264</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13264</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2195.63600</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5672.84372</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13264</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.53951E-005</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">51.71555</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.56501E-002</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.56501E-002</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.56501E-002</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.56501E-002</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">590.13530</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1504.98642</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.56501E-002</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.64461E-006</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.56991</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.30098E-002</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.30098E-002</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.30098E-002</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.30098E-002</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">877.50000</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2204.47205</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.30098E-002</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81341E-005</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">37.02541</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11916</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11916</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11916</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11916</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1972.44385</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6152.13205</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11916</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.25481E-005</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">66.32444</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.68219E-002</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.68219E-002</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.68219E-002</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.68219E-002</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1602.74560</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5133.73399</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.68219E-002</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.87591E-005</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">58.61046</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11548</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11548</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11548</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11548</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1911.60850</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6143.69087</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11548</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.24217E-005</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">66.06665</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.20109E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.20109E-002</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.20109E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.20109E-002</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">529.89481</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1728.81294</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.20109E-002</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10001E-005</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.42097</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.37942E-002</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.37942E-002</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.37942E-002</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.37942E-002</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">559.41472</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1665.56171</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.37942E-002</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00471E-005</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20.47538</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13112</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13112</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13112</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13112</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2170.53433</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6106.88069</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13112</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.18708E-005</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">64.94235</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39650E-002</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39650E-002</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39650E-002</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.39650E-002</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">562.24189</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1591.55011</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.39650E-002</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.93845E-006</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18.21329</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13168</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13168</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13168</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13168</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2179.68930</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6062.59884</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13168</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.12105E-005</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">63.59437</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.41692E-002</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.41692E-002</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.41692E-002</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.41692E-002</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">565.62203</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1620.82194</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.41692E-002</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.37691E-006</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.10783</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.21361E-002</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.21361E-002</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.21361E-002</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.21361E-002</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1359.64417</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2864.16801</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.21361E-002</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.80413E-005</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.24965</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20459</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20459</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20459</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20459</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3386.71985</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8649.23133</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20459</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.00399E-005</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">143.00789</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17261</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17261</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17261</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17261</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2857.38688</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7152.76188</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17261</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.90714E-005</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.60688</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20357</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20357</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20357</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 11KBTU/HR 10.1EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20357</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 11KBTU/HR 10.1EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3369.73933</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 11KBTU/HR 10.1EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8626.00157</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20357</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.96917E-005</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">142.29780</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.26454E-002</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.26454E-002</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.26454E-002</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.26454E-002</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1037.00430</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2422.66871</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.26454E-002</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.14154E-005</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.71930</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.13023E-002</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.13023E-002</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.13023E-002</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.13023E-002</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1014.77043</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2392.18272</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.13023E-002</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.09587E-005</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">42.78805</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20746</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20746</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20746</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20746</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3434.12396</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8586.88116</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20746</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.91096E-005</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">141.11095</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.93697E-002</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.93697E-002</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.93697E-002</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.93697E-002</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">982.77944</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2348.42013</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.93697E-002</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.03018E-005</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">41.44854</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20498</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20498</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20498</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20498</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3393.07635</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8565.10395</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20498</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.87832E-005</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">140.44539</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.99594E-002</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.99594E-002</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.99594E-002</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.99594E-002</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">992.54016</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2361.77248</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.99594E-002</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.05022E-005</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">41.85714</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 58</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11057</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36329E-005</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.71536</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.75157E-002</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.67638E-006</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.68365</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.27893E-002</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11496E-005</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.19349</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.53840E-002</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.53840E-002</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.53840E-002</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.53840E-002</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">751.26607</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1364.90439</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.53840E-002</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.55123E-005</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">31.67802</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.88705E-002</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.88705E-002</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.88705E-002</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.88705E-002</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">643.44531</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1217.43388</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.88705E-002</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.32810E-005</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.12750</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.24986E-002</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.24986E-002</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.24986E-002</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.24986E-002</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">703.50326</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1299.60036</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.24986E-002</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.45140E-005</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">29.64193</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19879E-002</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19879E-002</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19879E-002</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19879E-002</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1026.12024</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1741.01870</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19879E-002</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11432E-005</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.16994</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 59</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.10314E-002</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.74320E-005</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.59072</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 55</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.54064E-002</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.55032E-005</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">31.65511</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 65</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.91889E-002</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67904E-005</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">34.28124</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 62</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.50141E-002</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.21715E-005</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">45.26702</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.83836E-002</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.99416E-006</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.21361</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.94542E-002</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26555</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.60711E-002</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.95997E-002</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.32048E-002</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.21875E-002</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.87929E-002</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.48515E-002</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.78350E-002</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.27494E-002</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11057</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.75157E-002</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.27893E-002</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.10314E-002</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.54064E-002</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.91889E-002</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.50141E-002</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.83836E-002</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39688</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25739.31088</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">119117.19627</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.77911E-003</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1956.33452</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.55491</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.77911E-003</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2333.01012</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5659.53116</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14094</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1042.11969</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79267</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4744.19337</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1042.11969</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79267</td>
  </tr>
  <tr>
    <td align="right">         726</td>
    <td align="right">Coil:Heating:Fuel</td>
