  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c6fc1384-f891-41a2-89c3-6f61c7e015a0}, !- Handle
  Space Function Hway lodging - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09993258562906,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {65074c74-4687-438c-9964-26a29a0dbd74}, !- Handle
  Space Function Hway lodging - rooms Lights, !- Name
  {c6fc1384-f891-41a2-89c3-6f61c7e015a0}, !- Lights Definition Name
  {48cb14e4-0882-45c4-84be-d462ada1d6aa}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ae89a9cf-f424-4b4a-b431-6919b924ef26}, !- Handle
  Space Function Hway lodging - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f3cde282-2dcd-47d7-99e7-6edbded91bdc}, !- Handle
  Space Function Hway lodging - rooms Elec Equip, !- Name
  {ae89a9cf-f424-4b4a-b431-6919b924ef26}, !- Electric Equipment Definition Name
  {48cb14e4-0882-45c4-84be-d462ada1d6aa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {62972c42-58f3-4b41-9acb-18aaa6efd20b}, !- Handle
  Space Function Hway lodging - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7bfd07f0-0e43-499a-bf16-96c5a43a89d4}, !- Handle
  Space Function Hway lodging - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78751e1f-56f6-40bd-a221-b212acf0256f}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {40721477-ec2b-4883-b3d2-fca58dc556fc}, !- Lighting Schedule Name
  {0e2110a8-a730-471a-a83b-1be5538563b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67f5db2e-205e-4789-82b8-07e7a6a51c45}, !- Handle
  Space Function Hway lodging - rooms Thermostat, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9c8122dc-6d7e-40f6-90a5-62774ea26d19}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {27b6bbbd-86ec-40dd-a5ae-448fb3ac23c1}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {183a0cbb-239a-417a-aa2c-e119c9f9270e}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {27b6bbbd-86ec-40dd-a5ae-448fb3ac23c1}, !- People Definition Name
  {21fb388a-7341-491b-808f-d05551f763f5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {9c6c7bc0-a107-4e81-bf6a-bfec51bfe107}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c59ee994-60b4-4f0b-8f51-3b8e64c1600f}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {9c6c7bc0-a107-4e81-bf6a-bfec51bfe107}, !- Lights Definition Name
  {21fb388a-7341-491b-808f-d05551f763f5}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c7c62613-f23a-4054-abdd-42c5b81f3f53}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c8719537-2ec8-4160-835f-5cc9f83682dd}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {c7c62613-f23a-4054-abdd-42c5b81f3f53}, !- Electric Equipment Definition Name
  {21fb388a-7341-491b-808f-d05551f763f5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ec35d84d-d93e-4bb0-88f1-db7f74653011}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a6a7d07-25bc-44c5-ae6e-4349048302c5}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ca72663d-5456-4acb-854e-c946359a224a}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {1b52bc6d-d32b-48ea-ba8c-1894f4712a4d}, !- Lighting Schedule Name
  {ddcf57e9-9e59-4671-85b8-4f12e5dbcbe8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ca72663d-5456-4acb-854e-c946359a224a}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {9785d2a9-11fc-4b43-ae3e-853f0d68ef4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9785d2a9-11fc-4b43-ae3e-853f0d68ef4b}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1b8b3d3f-596e-419d-ab25-6481a4389c44}, !- Handle
  Schedule Rule 47,                       !- Name
  {ca72663d-5456-4acb-854e-c946359a224a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {700fd7a8-5482-4d13-95cc-846367e66c37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {700fd7a8-5482-4d13-95cc-846367e66c37}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {25a1e8a4-574f-40ca-ac0b-68b6a00e0cfe}, !- Handle
  Schedule Rule 48,                       !- Name
  {ca72663d-5456-4acb-854e-c946359a224a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56d2c2a4-a8e3-40ad-a041-24b98299ec7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56d2c2a4-a8e3-40ad-a041-24b98299ec7e}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {ab17a18d-268d-490d-b4eb-341d1d472f4c}, !- Handle
  Schedule Rule 49,                       !- Name
  {ca72663d-5456-4acb-854e-c946359a224a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3516c3d4-cf88-4047-a4c3-ac05b375a8a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3516c3d4-cf88-4047-a4c3-ac05b375a8a2}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {1b52bc6d-d32b-48ea-ba8c-1894f4712a4d}, !- Handle
  NECB-C-Lighting,                        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {812e3e03-8069-4b50-b85b-2b9c0e5c8b55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {812e3e03-8069-4b50-b85b-2b9c0e5c8b55}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {663491f1-4762-44a7-9340-1440758ecc7a}, !- Handle
  Schedule Rule 50,                       !- Name
  {1b52bc6d-d32b-48ea-ba8c-1894f4712a4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {09bc1107-dbb4-4559-9899-92dd34d063b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09bc1107-dbb4-4559-9899-92dd34d063b7}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {81855640-18d7-427c-9b8e-252e0848cad4}, !- Handle
  Schedule Rule 51,                       !- Name
  {1b52bc6d-d32b-48ea-ba8c-1894f4712a4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a19a7a2-0e1a-468d-93f9-dc87f160b2e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a19a7a2-0e1a-468d-93f9-dc87f160b2e7}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {573b3091-c7c1-427a-a9b5-6278b5224a5b}, !- Handle
  Schedule Rule 52,                       !- Name
  {1b52bc6d-d32b-48ea-ba8c-1894f4712a4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04076bf-2834-4154-affe-cc0d5d6f722e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a04076bf-2834-4154-affe-cc0d5d6f722e}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {ddcf57e9-9e59-4671-85b8-4f12e5dbcbe8}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {385e52be-8def-480d-9329-2102a3326145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {385e52be-8def-480d-9329-2102a3326145}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {22566766-e8c4-43b8-ac7f-94c5230d4d92}, !- Handle
  Schedule Rule 53,                       !- Name
  {ddcf57e9-9e59-4671-85b8-4f12e5dbcbe8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88a6ce81-f32b-417c-99dc-a833dc23a025}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88a6ce81-f32b-417c-99dc-a833dc23a025}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {912fba97-fb78-47f9-8d55-d84a6d47c660}, !- Handle
  Schedule Rule 54,                       !- Name
  {ddcf57e9-9e59-4671-85b8-4f12e5dbcbe8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9134638a-b2bc-43ca-8c4c-161348e03af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9134638a-b2bc-43ca-8c4c-161348e03af2}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {50628513-1c4f-4a43-9928-b2e8297b1b6c}, !- Handle
  Schedule Rule 55,                       !- Name
  {ddcf57e9-9e59-4671-85b8-4f12e5dbcbe8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c562a871-0083-4926-99d2-bb93b2cf6d37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c562a871-0083-4926-99d2-bb93b2cf6d37}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {03db1762-225a-406a-b632-3b47f886af57}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {f9261e14-830a-4eea-9014-8179652413a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9261e14-830a-4eea-9014-8179652413a7}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ff6e9a75-b604-45ba-a4c2-4af6f9ed528f}, !- Handle
  Schedule Rule 56,                       !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20815d5c-7399-454f-b624-050cad1d791c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20815d5c-7399-454f-b624-050cad1d791c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2844e799-bd2b-4abb-924a-767195db796c}, !- Handle
  Schedule Rule 57,                       !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {545f7380-1059-4605-b260-6ee7ebd82892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {545f7380-1059-4605-b260-6ee7ebd82892}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dde266f4-ee33-4726-b989-f8cf6145e22b}, !- Handle
  Schedule Rule 58,                       !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed6e43b8-0092-4eee-a574-6bb8e07027d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed6e43b8-0092-4eee-a574-6bb8e07027d8}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {f02ef5b5-7c8c-43e1-9dc3-0f37a7a237f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f02ef5b5-7c8c-43e1-9dc3-0f37a7a237f1}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0b88dd31-fad0-4eb1-a018-d161d66a58cd}, !- Handle
  Schedule Rule 59,                       !- Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c309027-3600-44fa-a27b-217129eaff9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c309027-3600-44fa-a27b-217129eaff9e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c63cc851-3d3b-4f8f-b6fa-f1661b9345d5}, !- Handle
  Schedule Rule 60,                       !- Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b61d8597-fdf1-48de-8942-f07c3248eeae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b61d8597-fdf1-48de-8942-f07c3248eeae}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3691d048-18f1-40d3-9be3-806a503a920b}, !- Handle
  Schedule Rule 61,                       !- Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ec427de-9c9f-4c6b-9d0d-3b7a4aec632b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ec427de-9c9f-4c6b-9d0d-3b7a4aec632b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {fa20a419-d111-49f5-960a-825cda174693}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {054abd60-5906-4184-ac55-097adbe70a6b}, !- Handle
  Space Function Lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {522cb19f-2cab-46a2-a065-363126e2d901}, !- Handle
  Space Function Lounge/recreation People, !- Name
  {054abd60-5906-4184-ac55-097adbe70a6b}, !- People Definition Name
  {94b6b295-6569-403c-bc15-0b64d95e4ea7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {445ec2bc-d4a6-49ae-95a1-651cd7d5684e}, !- Handle
  Space Function Lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f410c1b5-d950-4b1d-bb22-7ad3a14d07fb}, !- Handle
  Space Function Lounge/recreation Lights, !- Name
  {445ec2bc-d4a6-49ae-95a1-651cd7d5684e}, !- Lights Definition Name
  {94b6b295-6569-403c-bc15-0b64d95e4ea7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {12a8ae50-3a26-4362-aff0-80924ff5f1a0}, !- Handle
  Space Function Lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {14e49494-2b41-4a33-bf7f-14586ba84d27}, !- Handle
  Space Function Lounge/recreation Elec Equip, !- Name
  {12a8ae50-3a26-4362-aff0-80924ff5f1a0}, !- Electric Equipment Definition Name
  {94b6b295-6569-403c-bc15-0b64d95e4ea7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4ee4cb89-f35c-496f-a399-f90b823926d6}, !- Handle
  Space Function Lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a77d0129-3020-4cf7-9f7f-0ea4bfc50fbd}, !- Handle
  Space Function Lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {64c64867-b219-4250-a0d8-97be9e50192f}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {e8d60ad9-dab2-471d-86f4-437451bdcd46}, !- Lighting Schedule Name
  {d12b0ec0-81f5-44f3-9d5b-f450d7c7bc26}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5124ee69-da38-4af4-8a84-4ba25d14b8bf}, !- Handle
  Space Function Lounge/recreation Thermostat, !- Name
  {99cc28d1-872e-45bd-aa2e-d4d9a9b15daf}, !- Heating Setpoint Temperature Schedule Name
  {62f2251e-bd51-4b1c-b28e-467c08f0205a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {832f4ee6-4218-42d9-b80c-4ae5455e614e}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {365239d7-2fe4-418a-b52d-236ecd49e451}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {362fd15f-d2d3-4c58-ad7f-4a35ce1f71ec}, !- Handle
  Space Function Office - enclosed People, !- Name
  {365239d7-2fe4-418a-b52d-236ecd49e451}, !- People Definition Name
  {0632d886-31bf-4085-b449-52013bc2fbd4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {67a5ef69-1ece-4979-a4f3-6df0ae2cc78b}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {783b3bd3-1f31-40fc-8ac8-0ee8dfec984a}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {67a5ef69-1ece-4979-a4f3-6df0ae2cc78b}, !- Lights Definition Name
  {0632d886-31bf-4085-b449-52013bc2fbd4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d0af461c-7754-4349-8518-3b1713602180}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e6ac088e-5065-4832-9dcd-33e8eaf40bf1}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {d0af461c-7754-4349-8518-3b1713602180}, !- Electric Equipment Definition Name
  {0632d886-31bf-4085-b449-52013bc2fbd4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c20b29f7-6380-408e-b954-764796f89f46}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {93d7fda2-f319-4dda-bdeb-ee4d56e50fa5}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd61726e-0ca4-4673-aa64-761bd716972f}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {4d00f951-38bc-4298-898b-a4c41d20330e}, !- Lighting Schedule Name
  {cd6c9daf-2837-4aed-aad6-2079540d428d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dd61726e-0ca4-4673-aa64-761bd716972f}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {11598ab1-4204-4b39-9451-c52d89ce146b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11598ab1-4204-4b39-9451-c52d89ce146b}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1ee90d67-1fbc-4fc6-b97c-fa342484f755}, !- Handle
  Schedule Rule 62,                       !- Name
  {dd61726e-0ca4-4673-aa64-761bd716972f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bbdc7f3-fff4-4fe3-acee-d360d950bfe2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bbdc7f3-fff4-4fe3-acee-d360d950bfe2}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {fb1c54e9-4b99-4eb3-9fc1-294909cf16bf}, !- Handle
  Schedule Rule 63,                       !- Name
  {dd61726e-0ca4-4673-aa64-761bd716972f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7e46c11-d331-43b9-8ef5-8589dfe487eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7e46c11-d331-43b9-8ef5-8589dfe487eb}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3387e464-6639-476e-8748-9ccc968cd12f}, !- Handle
  Schedule Rule 64,                       !- Name
  {dd61726e-0ca4-4673-aa64-761bd716972f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb45db09-7547-4209-b33b-77699925af4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb45db09-7547-4209-b33b-77699925af4f}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d00f951-38bc-4298-898b-a4c41d20330e}, !- Handle
  NECB-A-Lighting,                        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {41a02e19-f1bc-44c8-a006-57a31320a9a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a02e19-f1bc-44c8-a006-57a31320a9a4}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {17f80130-4df4-484a-af67-dae520d538f4}, !- Handle
  Schedule Rule 65,                       !- Name
  {4d00f951-38bc-4298-898b-a4c41d20330e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd62ec57-7f18-4b1c-b2b9-8c3ac169e7f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd62ec57-7f18-4b1c-b2b9-8c3ac169e7f8}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7b791b2b-f543-46f2-95ab-2e7af1640cb0}, !- Handle
  Schedule Rule 66,                       !- Name
  {4d00f951-38bc-4298-898b-a4c41d20330e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fb2a07a-eb1b-41ab-bb98-1c4844321ff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fb2a07a-eb1b-41ab-bb98-1c4844321ff1}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0e2536e4-82fa-4f2c-a7a6-0f10958a8801}, !- Handle
  Schedule Rule 67,                       !- Name
  {4d00f951-38bc-4298-898b-a4c41d20330e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1bba7dd-7452-41bc-a524-b363e2870d32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1bba7dd-7452-41bc-a524-b363e2870d32}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd6c9daf-2837-4aed-aad6-2079540d428d}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {168a71af-05a6-4985-9c1b-4700da752f23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {168a71af-05a6-4985-9c1b-4700da752f23}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {6e577db2-c278-493c-855a-06f0a7da9fad}, !- Handle
  Schedule Rule 68,                       !- Name
  {cd6c9daf-2837-4aed-aad6-2079540d428d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e6d6f7d8-7db0-4da3-857a-44b1b66894ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6d6f7d8-7db0-4da3-857a-44b1b66894ff}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f0becbcd-36af-4328-b6c9-28856a10e77d}, !- Handle
  Schedule Rule 69,                       !- Name
  {cd6c9daf-2837-4aed-aad6-2079540d428d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca739b91-a167-42c7-9e97-ac602bd967db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca739b91-a167-42c7-9e97-ac602bd967db}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1c480ee2-d1f4-40bf-b18c-6daf65afdbc7}, !- Handle
  Schedule Rule 70,                       !- Name
  {cd6c9daf-2837-4aed-aad6-2079540d428d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4747657-cb59-41ab-a847-de9609094e62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4747657-cb59-41ab-a847-de9609094e62}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa74147d-8549-4872-b8ad-b6b60050fd43}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Heating Setpoint Temperature Schedule Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {9bfce835-688a-45d6-ba1d-b1016c871fba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bfce835-688a-45d6-ba1d-b1016c871fba}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {180bb779-4aa2-4dbf-9223-61acf7eeb7a8}, !- Handle
  Schedule Rule 71,                       !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3bb22a81-48ca-43c4-8fb0-40477792b917}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb22a81-48ca-43c4-8fb0-40477792b917}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a9971f58-110a-499f-a53d-f417ec1112e8}, !- Handle
  Schedule Rule 72,                       !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98e735ec-f5cd-4593-bf88-e7a9741a7eab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98e735ec-f5cd-4593-bf88-e7a9741a7eab}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f8e546d6-bd18-41e5-9088-47d8a18be2c0}, !- Handle
  Schedule Rule 73,                       !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8883c6e2-93d3-4e22-b6d3-144df527a93d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8883c6e2-93d3-4e22-b6d3-144df527a93d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {8dced529-d866-4e70-9e4f-94c17ec08b6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dced529-d866-4e70-9e4f-94c17ec08b6a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {30c6407b-96de-4f59-93a1-99c2def43adf}, !- Handle
  Schedule Rule 74,                       !- Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36a54344-4f55-4866-ad24-6370d8aacec9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a54344-4f55-4866-ad24-6370d8aacec9}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ae5c3791-1b68-400e-8499-8fd02b9c381d}, !- Handle
  Schedule Rule 75,                       !- Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc5ecf06-6afb-4579-87f8-2e24d8c42e09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc5ecf06-6afb-4579-87f8-2e24d8c42e09}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b313b952-a32e-4c4c-9d8e-3546bbaf1e1f}, !- Handle
  Schedule Rule 76,                       !- Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {718c89f9-2d59-4619-8f0f-79a1041799b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {718c89f9-2d59-4619-8f0f-79a1041799b2}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {26851326-bb3f-4abd-86a7-2dbf41b2aff7}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {afecbc90-2a7a-4a9d-9c19-36113010b84c}, !- Handle
  Space Function Stairway-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37e3f569-0f0c-4b28-a401-68ead9db3278}, !- Handle
  Space Function Stairway-sch-F People,   !- Name
  {afecbc90-2a7a-4a9d-9c19-36113010b84c}, !- People Definition Name
  {344c7f79-1999-4b85-a5a2-4a5e3971e1a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {14d7405d-ec50-4a02-a2f1-27ed9196ab46}, !- Handle
  Space Function Stairway-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1519a248-0982-45a1-b59b-7f5cf0a8fb0e}, !- Handle
  Space Function Stairway-sch-F Lights,   !- Name
  {14d7405d-ec50-4a02-a2f1-27ed9196ab46}, !- Lights Definition Name
  {344c7f79-1999-4b85-a5a2-4a5e3971e1a1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dc0673e3-b6b8-48ca-88d3-598136dca2a1}, !- Handle
  Space Function Stairway-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {55efe1e6-06a8-442e-a749-87c7211a08fe}, !- Handle
  Space Function Stairway-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78751e1f-56f6-40bd-a221-b212acf0256f}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {40721477-ec2b-4883-b3d2-fca58dc556fc}, !- Lighting Schedule Name
  {0e2110a8-a730-471a-a83b-1be5538563b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01602795-4303-4c02-929c-d098ac1385a8}, !- Handle
  Space Function Stairway-sch-F Thermostat, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db0cac03-b4bf-47cf-b603-ec936915d346}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b71e8da2-a1a8-4b23-8d0c-6ea6975e533a}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aea49bf9-5c81-4cc0-bad3-eff3ad28050c}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {b71e8da2-a1a8-4b23-8d0c-6ea6975e533a}, !- People Definition Name
  {e77816d8-47d3-4dd4-9436-36bef9d83a4c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {1ee7f19c-c812-485c-a11e-aa282d1d21b0}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7c648b0a-696d-4151-86e1-75b6069e0f44}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {1ee7f19c-c812-485c-a11e-aa282d1d21b0}, !- Lights Definition Name
  {e77816d8-47d3-4dd4-9436-36bef9d83a4c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {48b76cb3-36cd-49e7-96f0-8b3abc325cdc}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {71d0f016-f855-4c43-9859-2f6a3ae6d907}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {48b76cb3-36cd-49e7-96f0-8b3abc325cdc}, !- Electric Equipment Definition Name
  {e77816d8-47d3-4dd4-9436-36bef9d83a4c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1cb8b27a-ebe4-4f1a-9f14-d3abc9807f05}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a87bc2a-7eab-4f1a-b323-b078c6c5a402}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0d97e4a1-e4f8-4c34-8721-fd12a1963cf3}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {2dd58019-bd51-4d93-8c00-b04292b55685}, !- Lighting Schedule Name
  {5f9b7c2a-28de-4ed4-9e01-c75ca804d755}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0d97e4a1-e4f8-4c34-8721-fd12a1963cf3}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {152bc217-d9cc-474b-a204-acc3b575a3ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {152bc217-d9cc-474b-a204-acc3b575a3ec}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {fa935063-ca85-4b87-93de-c64f239c6b83}, !- Handle
  Schedule Rule 77,                       !- Name
  {0d97e4a1-e4f8-4c34-8721-fd12a1963cf3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b5f1a48-99f3-4812-97ab-c696f588214d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b5f1a48-99f3-4812-97ab-c696f588214d}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {37c53aa4-b92f-4d95-b84b-4d5110a12054}, !- Handle
  Schedule Rule 78,                       !- Name
  {0d97e4a1-e4f8-4c34-8721-fd12a1963cf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9ec76cb-5128-4495-b6b8-882af5010c9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9ec76cb-5128-4495-b6b8-882af5010c9e}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6c99e1f8-df35-4da1-a00a-26e8987feb72}, !- Handle
  Schedule Rule 79,                       !- Name
  {0d97e4a1-e4f8-4c34-8721-fd12a1963cf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {143747d9-34ce-47dd-b3fd-0345b79ca36c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143747d9-34ce-47dd-b3fd-0345b79ca36c}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2dd58019-bd51-4d93-8c00-b04292b55685}, !- Handle
  NECB-E-Lighting,                        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {ef2a9d8c-b341-4def-919d-9990a52abf89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef2a9d8c-b341-4def-919d-9990a52abf89}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a0ad5294-4b37-46c0-b043-bf56440540a7}, !- Handle
  Schedule Rule 80,                       !- Name
  {2dd58019-bd51-4d93-8c00-b04292b55685}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9b17c012-0cae-405e-9a02-74fd898a71a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b17c012-0cae-405e-9a02-74fd898a71a2}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0607f36a-12e7-402f-be4d-fe727dd858fd}, !- Handle
  Schedule Rule 81,                       !- Name
  {2dd58019-bd51-4d93-8c00-b04292b55685}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba3978be-f468-439b-be41-fd800acfe462}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba3978be-f468-439b-be41-fd800acfe462}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d7b9ce17-6cf5-4525-8be8-2b5c0c02ff08}, !- Handle
  Schedule Rule 82,                       !- Name
  {2dd58019-bd51-4d93-8c00-b04292b55685}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fac42d9-f617-434e-ba0b-0f0e5b45876a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fac42d9-f617-434e-ba0b-0f0e5b45876a}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f9b7c2a-28de-4ed4-9e01-c75ca804d755}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {0e7b9802-bd15-44cd-ac78-c4eb44d6c6f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e7b9802-bd15-44cd-ac78-c4eb44d6c6f9}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {21efa332-ae56-4f84-aeb5-c47c8d44d2c3}, !- Handle
  Schedule Rule 83,                       !- Name
  {5f9b7c2a-28de-4ed4-9e01-c75ca804d755}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b720e31-7ea6-4ee6-bc77-4473f9d59ee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b720e31-7ea6-4ee6-bc77-4473f9d59ee4}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {48a543be-f371-45f2-9fee-99c359f54177}, !- Handle
  Schedule Rule 84,                       !- Name
  {5f9b7c2a-28de-4ed4-9e01-c75ca804d755}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfee4a88-977a-4dc6-b5c5-7357e486e8fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfee4a88-977a-4dc6-b5c5-7357e486e8fc}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5ea415c2-3db7-4b6b-af57-05ae2bbb47ef}, !- Handle
  Schedule Rule 85,                       !- Name
  {5f9b7c2a-28de-4ed4-9e01-c75ca804d755}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b70621b-4121-4324-a43e-8161f80a5f23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b70621b-4121-4324-a43e-8161f80a5f23}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e43b0559-922d-4852-a1e8-53067bfc71fb}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {55ad0e0a-3425-4d27-a095-74879707c56a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55ad0e0a-3425-4d27-a095-74879707c56a}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {acd59d5f-2740-4528-9623-d1e2a24b22e2}, !- Handle
  Schedule Rule 86,                       !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd364db3-438a-4c7f-82ac-da0e6def355a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd364db3-438a-4c7f-82ac-da0e6def355a}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {19c23071-3490-4cd5-a97e-713e8ccc0b51}, !- Handle
  Schedule Rule 87,                       !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b0f794d-816b-4b21-99e0-57d71e80c3a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b0f794d-816b-4b21-99e0-57d71e80c3a7}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a7a52b48-84d3-4ca4-8373-a990144c07d8}, !- Handle
  Schedule Rule 88,                       !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e2c5e2d-4e61-42bb-9d4e-742baa7c13bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e2c5e2d-4e61-42bb-9d4e-742baa7c13bc}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {43deeba9-6211-4cbf-92a0-c525b6efa031}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43deeba9-6211-4cbf-92a0-c525b6efa031}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d29225be-b8ec-421c-b447-c975cd498715}, !- Handle
  Schedule Rule 89,                       !- Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a6ee991-1aed-431d-9a9a-1faa6b656f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a6ee991-1aed-431d-9a9a-1faa6b656f31}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7f8015f2-94a7-4131-bd54-91e1ab5d1934}, !- Handle
  Schedule Rule 90,                       !- Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ad0ea3f-d747-4304-b28f-168a0454b480}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ad0ea3f-d747-4304-b28f-168a0454b480}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ffd91f54-e863-436e-b6a9-f14654cd2cca}, !- Handle
  Schedule Rule 91,                       !- Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65d3291c-7815-4034-88a0-713a33e3cf85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d3291c-7815-4034-88a0-713a33e3cf85}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {6ba0699b-9fe6-42af-b142-8a96fdb61320}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1db223b1-d567-42cc-abef-16d09389b0e1}, !- Handle
  Space Function Washroom-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b739af18-2e13-45ac-ae64-e4dd998f3f11}, !- Handle
  Space Function Washroom-sch-F People,   !- Name
  {1db223b1-d567-42cc-abef-16d09389b0e1}, !- People Definition Name
  {a6fa8d88-989c-4f46-9473-9a24b49ef3f3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e99785a-85ed-442e-b6a9-1d76ed490c1d}, !- Work Efficiency Schedule Name
  {866da9bd-2ea8-4944-b4b4-d6800855a8e2}, !- Clothing Insulation Schedule Name
  {92266225-bbe7-42ab-ae38-fcb18608b094}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {8474b803-3698-4749-a93f-fa5220424c6a}, !- Handle
  Space Function Washroom-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {59e18105-d8ab-4e2d-b81c-3a6ebae170ea}, !- Handle
  Space Function Washroom-sch-F Lights,   !- Name
  {8474b803-3698-4749-a93f-fa5220424c6a}, !- Lights Definition Name
  {a6fa8d88-989c-4f46-9473-9a24b49ef3f3}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {563ab56f-c9ae-4d1c-a808-9f5fd8c73f77}, !- Handle
  Space Function Washroom-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {60ec21ce-940e-40d4-96c0-376b97f5aea5}, !- Handle
  Space Function Washroom-sch-F Elec Equip, !- Name
  {563ab56f-c9ae-4d1c-a808-9f5fd8c73f77}, !- Electric Equipment Definition Name
  {a6fa8d88-989c-4f46-9473-9a24b49ef3f3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {072facdb-f537-4921-9ef3-aedf54b4d712}, !- Handle
  Space Function Washroom-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eb085c39-4fe5-4c46-a37f-4b9ce2c14a1b}, !- Handle
  Space Function Washroom-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78751e1f-56f6-40bd-a221-b212acf0256f}, !- Number of People Schedule Name
  {0e77ceb6-c044-4061-bb02-2cfe7734e521}, !- People Activity Level Schedule Name
  {40721477-ec2b-4883-b3d2-fca58dc556fc}, !- Lighting Schedule Name
  {0e2110a8-a730-471a-a83b-1be5538563b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {922675cb-b614-43b7-8d37-3bfa18b163b3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {305c324f-f2ff-4b3e-bbb7-466324324a83}, !- Handle
  Space Function Washroom-sch-F Thermostat, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Handle
  Always On Discrete,                     !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {5dca8830-1185-47d6-a6c6-9ae6f9617b35}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a182319-0c17-44eb-ac44-ef4d250a24d2}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c31a09c-6591-44a6-9549-43cb9b53bd0a}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41f8067f-ce75-4b6a-958f-40d0ffe32149}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f072e5f-2d65-4271-b93f-e7008ad7f510}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c31f8586-9105-47ea-8129-b7fa03d7e3de}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a18b590-ae81-48b8-9633-dc1c2dd79f85}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90643edb-287c-4dc8-bb73-a957e1c6e77c}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {710cf569-4ab9-42a9-9227-173273d600e9}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {668ca56a-1440-4fe3-93f3-f9d607df65de}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31990a82-c120-46c9-8f0b-817ad2849c8d}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51292613-3b76-4e19-85bb-87617e8a5599}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9de36bfb-b910-4089-91f7-926a05a1b5b5}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55ec47a5-3662-48fe-9223-46dd576937ac}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe0e436a-c4b7-40cc-896f-59e8acc8ab42}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49c48d5b-d51d-4a28-a7b3-57068f96d972}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {671b04f9-6e14-48bc-a029-9a40071dcb2f}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51b179b0-8e9e-488c-9348-a705b788d06d}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1706c039-31e8-496e-a58d-9df80cf90d5c}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b18baf18-3f3f-4ba6-9692-b0bf622ee0eb}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08bb371a-6abe-49d9-93f0-67a54075f86e}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4da96cc-a19e-4add-a41d-6f2944046981}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33fab78a-809b-4dbe-8f1f-142479c41703}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba16c522-a119-4921-98aa-d42365e7d834}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b900263-6a26-4e8b-b243-e9f0c07bd00f}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ded9fd6f-d986-423e-9b03-79379304c197}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4f27d65-660a-4f13-b90a-68f1829e4616}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e1bffd9-5802-43c2-bd77-65ca538d60b1}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf647086-726d-420d-b251-d3767e890192}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a51ade63-e262-4ca1-97a0-2252b1fa5081}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5757d5b9-9154-4fe9-9c5f-f6c4c3925bb9}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b2a1187-19f7-49c0-a112-14eeb4ecdfc6}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b19e17c1-e0c7-419d-8503-461421ef3022}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fadeb43e-3ec4-4ba6-a91a-d49a622733d2}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5e440d6-18c5-4068-80e3-12cb60ebaceb}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9c1b8ac-d7f3-42e3-a12c-ef02d191d2b3}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e268ed56-e4cc-46ef-87b7-c85253a6ee21}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6755cf15-c2c3-4fe2-9989-6866d2e04b01}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29c45ad7-3e2a-4fb2-9109-096a3cde45b5}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {386b583a-5dce-4799-a3a9-32cb6e81d357}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {840b8dce-1279-4ca2-822b-349fbd436691}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b03e3e8-7ffb-456b-8af2-9394c9a98e75}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7812c199-468c-401b-94aa-66e565ffaa43}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebc90a9e-a87d-48b0-a8c9-bdbe91825cbf}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50c04461-64ae-48e7-83b5-9bff57643d19}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1c7252f-6c19-448c-a9d9-c031136df878}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62941af3-f0f7-433f-8248-a99a81b1e07c}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c319532-1db7-48d0-98d0-f814bc48e2ea}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0f5aa46-424b-4a2f-b2ee-07333dede6a6}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f485a1b1-fe61-410e-8e59-fe0dcd0460f0}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0a35210-aa57-4a50-a430-663d33e01bfb}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c53fed7d-08b7-4a76-a1e8-480235962cc7}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c32f9ae7-b116-4a79-a163-77bab02d4e3c}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28ab65b5-dd7b-4593-b92d-014ca9d8cfa6}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {560040f7-e406-43b6-bbae-45a077ad65fa}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {587ec7f1-da16-4c1a-a322-c52a026a03e0}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bff85d4-5989-4317-b95d-a93f60504eb9}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96194d05-3eaa-47e2-b7e3-ae5a6b1dda25}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae2af69b-f3f7-482a-85b9-1aac6f7a1d18}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5dd07f49-ec0f-481e-8e6b-fbe530d0f1df}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df94112f-35b3-4ffa-83cf-3a787c8c1bbe}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e1e57c9-46cd-4a04-aaaa-1a0b27130f83}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {139a5bb6-b5d4-4c1d-a9df-d3da87f234e1}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb7e0f1a-3279-46fa-8548-cbfa60b0b825}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f32be11-8855-4b2c-9e17-bf3eb4cede32}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6f2ba65-c1f2-4d6a-aaf2-349bc772d3ac}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1cfd058-01c9-405f-bd19-aef813bf9752}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {633ef496-d8ba-47e2-bbd9-56f75f7960b7}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6bd9a89f-5e1a-4259-bc29-04b1458b8425}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {5cec1fe8-24b0-4c6a-b631-5a0a6f0832f5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d955aa82-6bb1-4b42-a9fe-044ecd0b3982}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {40392bb7-7932-4ed2-adb6-a2171745dfeb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe528f24-7ef6-4b4f-9417-7bf17bdc2997}, !- Handle
  Floor Adiabatic construction,           !- Name
  {8454a522-a8f1-4071-9a40-1258e0055e57}, !- Surface Rendering Name
  {5cec1fe8-24b0-4c6a-b631-5a0a6f0832f5}, !- Layer 1
  {d955aa82-6bb1-4b42-a9fe-044ecd0b3982}, !- Layer 2
  {40392bb7-7932-4ed2-adb6-a2171745dfeb}; !- Layer 3

OS:Material,
  {f412805c-bff4-4b73-a73e-ff2f13aecb60}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f6d0fe55-ae15-45cb-84ff-c22d3898b1e1}, !- Handle
  Wall Adiabatic construction,            !- Name
  {fce63c66-dab3-4d6f-89f1-bd7973f460d0}, !- Surface Rendering Name
  {f412805c-bff4-4b73-a73e-ff2f13aecb60}, !- Layer 1
  {f412805c-bff4-4b73-a73e-ff2f13aecb60}; !- Layer 2

OS:Material,
  {f1b1bf42-c1d7-4589-990d-b8e1ed988690}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {9388f173-1445-48d2-af46-1eb7016848ea}, !- Handle
  Basement Wall construction,             !- Name
  {0e64168a-93d4-454b-bc05-ee3e6b5d67d4}, !- Surface Rendering Name
  {f1b1bf42-c1d7-4589-990d-b8e1ed988690}; !- Layer 1

OS:Construction,
  {b08ca1d8-4b7f-4a84-b634-3a98e91ec06e}, !- Handle
  Basement Floor construction,            !- Name
  {c8263091-94d0-4952-89ad-91915dabe7c4}, !- Surface Rendering Name
  {f1b1bf42-c1d7-4589-990d-b8e1ed988690}, !- Layer 1
  {5cec1fe8-24b0-4c6a-b631-5a0a6f0832f5}; !- Layer 2

OS:DefaultConstructionSet,
  {2dac0d9d-8187-443e-b4d0-36bc15c58585}, !- Handle
  NECB 2011 - SmHotel - NECB HDD Method at climate 7a, !- Name
  {0b2caf54-e1eb-4f7c-81e5-3e83f908769a}, !- Default Exterior Surface Constructions Name
  {30b0b926-64ba-44ac-af8a-17f2134a97e3}, !- Default Interior Surface Constructions Name
  {a52e65df-87d1-4657-8745-73587084f371}, !- Default Ground Contact Surface Constructions Name
  {34a69d94-3cbf-4544-a992-f40b7a9eb3ad}, !- Default Exterior SubSurface Constructions Name
  {c0aa461b-d5ee-40de-bd0d-f00c64983d26}, !- Default Interior SubSurface Constructions Name
  {1d1d6f78-734a-4043-8021-0dd8d14be865}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {81947327-72cb-46e7-b19b-80fac1400501}, !- Handle
  Default Surface Constructions 1,        !- Name
  {54b5c0f9-5e6b-40ac-a5b1-167c9e171677}, !- Floor Construction Name
  {095144f3-e5d1-42d3-9b56-854d482b6715}, !- Wall Construction Name
  {8803344a-3eb8-49c3-a2df-093d8f7a0e34}; !- Roof Ceiling Construction Name

OS:Construction,
  {54b5c0f9-5e6b-40ac-a5b1-167c9e171677}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {b90ddfa8-d229-4554-acc7-0c1ebaa97d88}, !- Surface Rendering Name
  {1412e751-ff31-4e84-87a7-efb4fd0c4595}, !- Layer 1
  {5e137eb6-893d-4318-9a16-16428796ee4a}, !- Layer 2
  {677b61a0-93e8-4a6f-8fcf-9e6fe6b0fb12}; !- Layer 3

OS:StandardsInformation:Construction,
  {76b0b610-a0c3-40c9-b839-68058df27f97}, !- Handle
  {54b5c0f9-5e6b-40ac-a5b1-167c9e171677}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1412e751-ff31-4e84-87a7-efb4fd0c4595}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5e137eb6-893d-4318-9a16-16428796ee4a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {677b61a0-93e8-4a6f-8fcf-9e6fe6b0fb12}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {095144f3-e5d1-42d3-9b56-854d482b6715}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {4b55f405-d3a6-4f4c-af9f-99c0f622e091}, !- Surface Rendering Name
  {3497f160-8087-4712-ad4c-0263ad07bf22}, !- Layer 1
  {8b93cac3-4b41-4edb-a099-89627bd013fb}, !- Layer 2
  {2337d053-eae7-428c-b24c-e0650992912f}, !- Layer 3
  {173f2b72-6ecd-4cde-9d27-0bad7b645127}; !- Layer 4

OS:StandardsInformation:Construction,
  {8b1b5289-a8b4-4bcb-9af7-7ec5532817b8}, !- Handle
  {095144f3-e5d1-42d3-9b56-854d482b6715}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3497f160-8087-4712-ad4c-0263ad07bf22}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {8b93cac3-4b41-4edb-a099-89627bd013fb}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2337d053-eae7-428c-b24c-e0650992912f}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {173f2b72-6ecd-4cde-9d27-0bad7b645127}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {8803344a-3eb8-49c3-a2df-093d8f7a0e34}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {61a5fe52-83f7-448b-81ab-7b58ddeb0872}, !- Surface Rendering Name
  {5b8ffbee-2a79-43c0-b6a7-9bc61678a597}, !- Layer 1
  {2a393d30-fca8-4fd9-bcaa-10a5ee779e5b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5375ccb8-76b6-4452-a963-cf4c6beb8b68}, !- Handle
  {8803344a-3eb8-49c3-a2df-093d8f7a0e34}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5b8ffbee-2a79-43c0-b6a7-9bc61678a597}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2a393d30-fca8-4fd9-bcaa-10a5ee779e5b}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {30b0b926-64ba-44ac-af8a-17f2134a97e3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f7338134-a61c-4e07-815c-f4ab7e5189cb}, !- Floor Construction Name
  {70c57a00-d1f8-40a4-bda8-2f88965356e6}, !- Wall Construction Name
  {1eecbb62-ee18-40ab-8b90-146ae96f6bfd}; !- Roof Ceiling Construction Name

OS:Construction,
  {f7338134-a61c-4e07-815c-f4ab7e5189cb}, !- Handle
  Typical Interior Floor,                 !- Name
  {288adb71-cce4-449a-9a5c-28a3f1437fae}, !- Surface Rendering Name
  {d955aa82-6bb1-4b42-a9fe-044ecd0b3982}, !- Layer 1
  {5cec1fe8-24b0-4c6a-b631-5a0a6f0832f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {34e36db2-23a9-4873-b793-fbf50fb09d22}, !- Handle
  {f7338134-a61c-4e07-815c-f4ab7e5189cb}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {70c57a00-d1f8-40a4-bda8-2f88965356e6}, !- Handle
  Typical Interior Wall,                  !- Name
  {96da635d-6ec4-4ce3-a68b-b6808e123918}, !- Surface Rendering Name
  {f412805c-bff4-4b73-a73e-ff2f13aecb60}, !- Layer 1
  {f412805c-bff4-4b73-a73e-ff2f13aecb60}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c78b9a7-6a38-4b31-a9fb-2919e0c38464}, !- Handle
  {70c57a00-d1f8-40a4-bda8-2f88965356e6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1eecbb62-ee18-40ab-8b90-146ae96f6bfd}, !- Handle
  Typical Interior Ceiling,               !- Name
  {ea6c7aba-91a9-488f-99aa-7e05144749b5}, !- Surface Rendering Name
  {5cec1fe8-24b0-4c6a-b631-5a0a6f0832f5}, !- Layer 1
  {d955aa82-6bb1-4b42-a9fe-044ecd0b3982}; !- Layer 2

OS:StandardsInformation:Construction,
  {1db9d1b4-3612-416d-a773-f8e098618e80}, !- Handle
  {1eecbb62-ee18-40ab-8b90-146ae96f6bfd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5ce8368b-75ad-46d2-8cce-e1461db91f79}, !- Handle
  Default Surface Constructions 3,        !- Name
  {129c7e9f-1774-489f-9879-33aeb80c7dba}, !- Floor Construction Name
  {129c7e9f-1774-489f-9879-33aeb80c7dba}, !- Wall Construction Name
  {129c7e9f-1774-489f-9879-33aeb80c7dba}; !- Roof Ceiling Construction Name

OS:Construction,
  {129c7e9f-1774-489f-9879-33aeb80c7dba}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {9b109890-6a43-4d5d-ad76-59303637a521}, !- Surface Rendering Name
  {f43d7d09-2e57-41d8-a974-3c444ef4493f}, !- Layer 1
  {677b61a0-93e8-4a6f-8fcf-9e6fe6b0fb12}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab75c057-e51a-49a5-bd45-a824e7197a67}, !- Handle
  {129c7e9f-1774-489f-9879-33aeb80c7dba}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0f159969-229c-4a5a-a77f-471cb2bfb2ae}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f43d7d09-2e57-41d8-a974-3c444ef4493f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {e7a7c997-c02c-45e3-a64d-e605f666d320}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d9cbe7ff-e25a-4050-aa01-19b1f451401f}, !- Fixed Window Construction Name
  {d9cbe7ff-e25a-4050-aa01-19b1f451401f}, !- Operable Window Construction Name
  {e2428221-a675-49ac-bd68-791be02a6969}, !- Door Construction Name
  {360362e1-c6d1-41ff-b20e-b3c9a5043b85}, !- Glass Door Construction Name
  {49ab5bcc-90c2-408e-b225-4fb3ae8c6c35}, !- Overhead Door Construction Name
  {b3a1bf16-1d80-4687-8967-979f820af010}, !- Skylight Construction Name
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}, !- Tubular Daylight Dome Construction Name
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d9cbe7ff-e25a-4050-aa01-19b1f451401f}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {dd5af896-d19f-403e-b3b1-42eb00cfc2af}, !- Surface Rendering Name
  {a03a86c4-7470-46e2-a692-855265fb336c}, !- Layer 1
  {39bbcef3-9e50-45b3-b775-ae9bfddb866b}, !- Layer 2
  {b6c70eb1-b36d-4825-ac0a-712edde83a7a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6ad465d-6878-41f2-9a9f-9d11e463b2eb}, !- Handle
  {d9cbe7ff-e25a-4050-aa01-19b1f451401f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a03a86c4-7470-46e2-a692-855265fb336c}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {39bbcef3-9e50-45b3-b775-ae9bfddb866b}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {b6c70eb1-b36d-4825-ac0a-712edde83a7a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e2428221-a675-49ac-bd68-791be02a6969}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {e0146c1d-c53f-4b19-9e23-d18bdd5b8c86}, !- Surface Rendering Name
  {8e644397-0b1b-4e69-902a-18525376ee95}, !- Layer 1
  {0f159969-229c-4a5a-a77f-471cb2bfb2ae}; !- Layer 2

OS:StandardsInformation:Construction,
  {12e0c10a-d368-44a6-a295-198046aee675}, !- Handle
  {e2428221-a675-49ac-bd68-791be02a6969}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8e644397-0b1b-4e69-902a-18525376ee95}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {360362e1-c6d1-41ff-b20e-b3c9a5043b85}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {f9067cdf-6579-41f0-a1af-e99281a251c9}, !- Surface Rendering Name
  {82ae0c15-f08f-442d-9064-1daa406e6ba3}, !- Layer 1
  {a2541c37-28cf-40bd-ae87-776f53d773ad}, !- Layer 2
  {b6c70eb1-b36d-4825-ac0a-712edde83a7a}; !- Layer 3

OS:StandardsInformation:Construction,
  {58f5419f-5863-4a66-92c8-0c603945a0a9}, !- Handle
  {360362e1-c6d1-41ff-b20e-b3c9a5043b85}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {82ae0c15-f08f-442d-9064-1daa406e6ba3}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a2541c37-28cf-40bd-ae87-776f53d773ad}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {49ab5bcc-90c2-408e-b225-4fb3ae8c6c35}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {2601e129-5047-48e6-a1f1-f71dca5cc7cf}, !- Surface Rendering Name
  {ffa079b8-199d-4e5c-8936-178e2346447e}; !- Layer 1

OS:StandardsInformation:Construction,
  {021e196d-b0a5-4886-a960-5f0c2bb27f94}, !- Handle
  {49ab5bcc-90c2-408e-b225-4fb3ae8c6c35}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ffa079b8-199d-4e5c-8936-178e2346447e}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3a1bf16-1d80-4687-8967-979f820af010}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {fac6ce9f-4ccb-4a79-937d-8d99b5c9281e}, !- Surface Rendering Name
  {c5d9a03a-c0df-4890-afc9-ca96ed1c2f6d}, !- Layer 1
  {a2541c37-28cf-40bd-ae87-776f53d773ad}, !- Layer 2
  {b6c70eb1-b36d-4825-ac0a-712edde83a7a}; !- Layer 3

OS:StandardsInformation:Construction,
  {55499da9-059e-402a-aa9e-b9a61a5e6421}, !- Handle
  {b3a1bf16-1d80-4687-8967-979f820af010}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c5d9a03a-c0df-4890-afc9-ca96ed1c2f6d}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}, !- Handle
  Typical Interior Window,                !- Name
  {102311a6-de40-48ba-a84f-bb50c27d5af3}, !- Surface Rendering Name
  {945c45d8-d161-4e91-a913-8e4c48fc25e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {0d111b03-d3e6-4e96-883e-aea7c134d42c}, !- Handle
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {945c45d8-d161-4e91-a913-8e4c48fc25e9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c0aa461b-d5ee-40de-bd0d-f00c64983d26}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}, !- Fixed Window Construction Name
  {1a2bd88d-b92c-42b3-bbea-aa8f8301c0e0}, !- Operable Window Construction Name
  {9ef7b9c4-fb66-4049-b2df-4dc7185218db}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9ef7b9c4-fb66-4049-b2df-4dc7185218db}, !- Handle
  Typical Interior Door,                  !- Name
  {91879bcf-a5d8-4d5d-ac37-d5a6ebbf7964}, !- Surface Rendering Name
  {fd57f976-486b-4bf4-82cf-3cea5ed00949}; !- Layer 1

OS:StandardsInformation:Construction,
  {9bb1a8db-fc43-4d68-b2e5-0f28fcfb64ad}, !- Handle
  {9ef7b9c4-fb66-4049-b2df-4dc7185218db}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fd57f976-486b-4bf4-82cf-3cea5ed00949}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1d1d6f78-734a-4043-8021-0dd8d14be865}, !- Handle
  Typical Interior Partition,             !- Name
  {09eee16d-0c2e-48b0-a5cf-72516d08c185}, !- Surface Rendering Name
  {fd57f976-486b-4bf4-82cf-3cea5ed00949}; !- Layer 1

OS:StandardsInformation:Construction,
  {b5167b78-4e2f-43af-9865-6142b8f0e1f5}, !- Handle
  {1d1d6f78-734a-4043-8021-0dd8d14be865}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b487c24e-3f11-4f35-a612-aa753fca2580}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79610bf6-1aa8-4bb4-a78e-59ed6b7778e0}, !- Handle
  InteriorFurnishings,                    !- Name
  {3b79ca02-9a07-405b-a683-73249ef1a162}, !- Surface Rendering Name
  {b487c24e-3f11-4f35-a612-aa753fca2580}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {0b2caf54-e1eb-4f7c-81e5-3e83f908769a}, !- Handle
  NECB 2011 - SmHotel - NECB HDD Method at climate 7a, !- Name
  {b81cfd9d-f1e2-4bd9-8647-249acb711090}, !- Floor Construction Name
  {2cef6c0f-26a9-4e5b-b221-68cfabeb5700}, !- Wall Construction Name
  {a9eaf2fe-9e37-4da5-8eec-a1090ac7860e}; !- Roof Ceiling Construction Name

OS:Construction,
  {b81cfd9d-f1e2-4bd9-8647-249acb711090}, !- Handle
  Customized opaque construction {54b5c0f9-5e6b-40ac-a5b1-167c9e171677} to conductance of 0.162, !- Name
  {21da78e9-2e81-4368-bfd8-faed7eedd328}, !- Surface Rendering Name
  {08e3c384-8047-4fc6-b695-b62621b2333c}, !- Layer 1
  {22013949-3d4e-4c05-800a-2a086ab3c42f}, !- Layer 2
  {ace7d0de-9f81-4bf8-8b60-36d0d0fb9d06}; !- Layer 3

OS:StandardsInformation:Construction,
  {c8344045-0c7b-4559-b946-a65a2236c4e1}, !- Handle
  {b81cfd9d-f1e2-4bd9-8647-249acb711090}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {08e3c384-8047-4fc6-b695-b62621b2333c}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {22013949-3d4e-4c05-800a-2a086ab3c42f}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ace7d0de-9f81-4bf8-8b60-36d0d0fb9d06}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2cef6c0f-26a9-4e5b-b221-68cfabeb5700}, !- Handle
  Customized opaque construction {095144f3-e5d1-42d3-9b56-854d482b6715} to conductance of 0.21, !- Name
  {91860ca4-89a5-4398-b8bd-f5330e99285c}, !- Surface Rendering Name
  {08c6003c-42e5-41fd-9c36-a6fe580a58c2}, !- Layer 1
  {93598334-d627-49b7-ac9e-a4824834073f}, !- Layer 2
  {b43b0c5b-028d-454b-83ea-c5472c12e7f5}, !- Layer 3
  {ebf7cff8-3aca-4237-88f7-da39e94fa9be}; !- Layer 4

OS:StandardsInformation:Construction,
  {9165d663-d145-41fc-acf2-404517c4ebda}, !- Handle
  {2cef6c0f-26a9-4e5b-b221-68cfabeb5700}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {08c6003c-42e5-41fd-9c36-a6fe580a58c2}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {93598334-d627-49b7-ac9e-a4824834073f}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b43b0c5b-028d-454b-83ea-c5472c12e7f5}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ebf7cff8-3aca-4237-88f7-da39e94fa9be}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a9eaf2fe-9e37-4da5-8eec-a1090ac7860e}, !- Handle
  Customized opaque construction {8803344a-3eb8-49c3-a2df-093d8f7a0e34} to conductance of 0.162, !- Name
  {2263d9f5-720a-465c-b3ec-bbc5623ef3b7}, !- Surface Rendering Name
  {eef24323-ea17-4ae6-971c-27d538886990}, !- Layer 1
  {ddbac61b-ee26-466b-ac03-10a81c564800}; !- Layer 2

OS:StandardsInformation:Construction,
  {3cb0f3bf-6841-4d93-85bb-04adaa67e407}, !- Handle
  {a9eaf2fe-9e37-4da5-8eec-a1090ac7860e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {eef24323-ea17-4ae6-971c-27d538886990}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ddbac61b-ee26-466b-ac03-10a81c564800}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a52e65df-87d1-4657-8745-73587084f371}, !- Handle
  NECB 2011 - SmHotel - NECB HDD Method at climate 7a 1, !- Name
  {ea2315c4-2d11-40e6-9933-3d6c98342fd4}, !- Floor Construction Name
  {ba064b40-cee5-45bb-a98c-e5c8b1104615}, !- Wall Construction Name
  {ba064b40-cee5-45bb-a98c-e5c8b1104615}; !- Roof Ceiling Construction Name

OS:Construction,
  {ea2315c4-2d11-40e6-9933-3d6c98342fd4}, !- Handle
  Customized opaque construction {129c7e9f-1774-489f-9879-33aeb80c7dba} to conductance of 0.757, !- Name
  {78e7e13b-4a13-41e0-9f59-1011643111c1}, !- Surface Rendering Name
  {354d18dd-7ecc-42e1-91a4-b94c95457f64}, !- Layer 1
  {536623d7-1928-46f0-b9b3-f538adedde1f}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d208e6e-8915-4c5f-8b06-50d524bd645f}, !- Handle
  {ea2315c4-2d11-40e6-9933-3d6c98342fd4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {354d18dd-7ecc-42e1-91a4-b94c95457f64}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {536623d7-1928-46f0-b9b3-f538adedde1f}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ba064b40-cee5-45bb-a98c-e5c8b1104615}, !- Handle
  Customized opaque construction {129c7e9f-1774-489f-9879-33aeb80c7dba} to conductance of 0.284, !- Name
  {2d829fa6-36fe-4a9a-aef4-f747486f63bc}, !- Surface Rendering Name
  {ad49b9cb-a1bc-4c0d-a99e-a42ec75b7b67}, !- Layer 1
  {c12dffec-f70f-4268-809a-18a735661b9c}; !- Layer 2

OS:StandardsInformation:Construction,
  {7ce0ce99-4f8f-4d5f-a826-a658819092f6}, !- Handle
  {ba064b40-cee5-45bb-a98c-e5c8b1104615}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ad49b9cb-a1bc-4c0d-a99e-a42ec75b7b67}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c12dffec-f70f-4268-809a-18a735661b9c}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {34a69d94-3cbf-4544-a992-f40b7a9eb3ad}, !- Handle
  NECB 2011 - SmHotel - NECB HDD Method at climate 7a, !- Name
  {7c8d69a2-5d65-4a47-8062-0d9b49831893}, !- Fixed Window Construction Name
  {7c8d69a2-5d65-4a47-8062-0d9b49831893}, !- Operable Window Construction Name
  {5212242b-2708-4984-83ea-5a47029c4146}, !- Door Construction Name
  {855699cc-b53b-4485-a6ff-bd5758b11e9a}, !- Glass Door Construction Name
  {d65d40bd-4ce0-4318-a108-9d83d71df1a1}, !- Overhead Door Construction Name
  {8c7a5d8d-7baf-4c75-a9c8-78f5bafebc93}, !- Skylight Construction Name
  {bfc38e4b-3790-4598-91c7-a6ea2303bdd1}, !- Tubular Daylight Dome Construction Name
  {bfc38e4b-3790-4598-91c7-a6ea2303bdd1}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {dd370d9b-9776-472d-a8cd-9cd20560e5c2}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {7c8d69a2-5d65-4a47-8062-0d9b49831893}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  {8de71698-8a6a-4565-aaa3-c809cc2e21c5}, !- Surface Rendering Name
  {dd370d9b-9776-472d-a8cd-9cd20560e5c2}; !- Layer 1

OS:Construction,
  {5212242b-2708-4984-83ea-5a47029c4146}, !- Handle
  Customized opaque construction {e2428221-a675-49ac-bd68-791be02a6969} to conductance of 2.2, !- Name
  {f79bbe32-0aac-475f-b3ba-82e6d4949fe5}, !- Surface Rendering Name
  {50026c0e-57f4-497a-8fcf-6c2e3f99921c}, !- Layer 1
  {a0f7debf-045f-4d11-9629-d0f995eee25c}; !- Layer 2

OS:StandardsInformation:Construction,
  {b28672d3-bc47-4a7d-80ce-fdf351bf9158}, !- Handle
  {5212242b-2708-4984-83ea-5a47029c4146}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {50026c0e-57f4-497a-8fcf-6c2e3f99921c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a0f7debf-045f-4d11-9629-d0f995eee25c}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {79bf9982-1667-441b-9232-e0e49d830843}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {855699cc-b53b-4485-a6ff-bd5758b11e9a}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {97b24577-3687-4685-8c9b-0e74fc2cc107}, !- Surface Rendering Name
  {79bf9982-1667-441b-9232-e0e49d830843}; !- Layer 1

OS:Construction,
  {d65d40bd-4ce0-4318-a108-9d83d71df1a1}, !- Handle
  Customized opaque construction {49ab5bcc-90c2-408e-b225-4fb3ae8c6c35} to conductance of 2.2, !- Name
  {f60b0669-6ffe-4b22-bc09-9db502d07461}, !- Surface Rendering Name
  {99ad75c1-8554-48a5-a4a0-8c505373ac58}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e51c48b-d5a0-469f-a051-270b0c0af23f}, !- Handle
  {d65d40bd-4ce0-4318-a108-9d83d71df1a1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {99ad75c1-8554-48a5-a4a0-8c505373ac58}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {ffc11599-09c4-467c-8dcc-31b278880052}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {8c7a5d8d-7baf-4c75-a9c8-78f5bafebc93}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {e22f9d03-5817-4bcf-9885-38ee7e2a2053}, !- Surface Rendering Name
  {ffc11599-09c4-467c-8dcc-31b278880052}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2ed5f8f6-4d48-4833-bd88-876ed4041291}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {bfc38e4b-3790-4598-91c7-a6ea2303bdd1}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  {822d0795-eac7-4c0e-9cdf-83498649cc21}, !- Surface Rendering Name
  {2ed5f8f6-4d48-4833-bd88-876ed4041291}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {08344e8d-1523-4fba-92d2-8ac451c8163c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53d6942d-cf97-47af-b5b3-96c17d57bc0c}, !- Handle
  Space Function Stairway-sch-F Thermostat 1, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db09ebea-cd31-4ecb-87ef-d5bbd3816568}, !- Handle
  Space Function Hway lodging - rooms Thermostat 1, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54eb8a67-b362-4d6c-b7d7-73ff52b23815}, !- Handle
  Space Function Stairway-sch-F Thermostat 2, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593c1eaf-d5a3-47e3-9e74-3706636fe30b}, !- Handle
  Space Function Stairway-sch-F Thermostat 3, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5292dd1f-0a65-40ca-88b7-8cc7aef4e51e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 2, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de672d3d-0dc9-4747-a9e6-19ff8a7fbedf}, !- Handle
  Space Function Hway lodging - rooms Thermostat 3, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0ca9662-c9db-4cb2-a775-d02227a5eecb}, !- Handle
  Space Function Gym - fitness Thermostat 1, !- Name
  {99cc28d1-872e-45bd-aa2e-d4d9a9b15daf}, !- Heating Setpoint Temperature Schedule Name
  {62f2251e-bd51-4b1c-b28e-467c08f0205a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ee65863-73bb-4b74-bc3a-3e941529c49f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b580c7bc-3ba5-4389-8849-c11f8094bf73}, !- Handle
  Space Function Hway lodging - rooms Thermostat 4, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60c35037-fc4a-4f83-a475-f4de4572255b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 5, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef7be8f4-bda4-485a-9709-cb357dcd18e6}, !- Handle
  Space Function Washroom-sch-F Thermostat 1, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8660df82-26eb-4af8-9ff5-ba69a18634b7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 3, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce9460f5-2d44-4de4-8240-3199af8691a1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 6, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac5b891-c931-42aa-969e-648f96e2bbe1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 7, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef407bac-6d4e-498c-8a73-3c6e9ac3a276}, !- Handle
  Space Function Hway lodging - rooms Thermostat 8, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad946a48-3c4d-46f6-9307-b67c33e75c59}, !- Handle
  Space Function Stairway-sch-F Thermostat 4, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {942d340b-c402-4afe-b294-9009fbaa6c72}, !- Handle
  Space Function Hway lodging - rooms Thermostat 9, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {325fcac3-8003-456f-ab29-0a9996372d74}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c570dd2-bfbc-4db9-9d52-6000cc93480c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 10, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c2761c3-97fd-4273-a687-7da8b63be469}, !- Handle
  Space Function Hway lodging - rooms Thermostat 11, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15dd8d98-1ed4-43bf-9082-4b42b90bee11}, !- Handle
  Space Function Hway lodging - rooms Thermostat 12, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f074f67-a3ac-47c6-a188-9b542734f575}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2475b712-7b35-480e-9cb8-894cb8f32a2f}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a35118eb-a30a-4da5-9f0b-d0cc815b1a91}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f62a186-1318-4d0d-8bcd-a603dbefd3ad}, !- Handle
  Space Function Lobby - elevator Thermostat 4, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c58e9c69-4406-4fb9-ad23-4ef72bb3cfa9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 4, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {400a1087-6a88-4475-b109-a26bcce91943}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4915998f-f537-43bf-a5bb-55a20a8c2083}, !- Handle
  Space Function Hway lodging - rooms Thermostat 13, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29e87ac0-6fad-451f-8da5-3f2e6ccc1192}, !- Handle
  Space Function Hway lodging - rooms Thermostat 14, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {763b552e-988b-44b3-8523-70c112d8ebc5}, !- Handle
  Space Function Stairway-sch-F Thermostat 5, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c77d288a-860f-412c-8605-bfbce2756786}, !- Handle
  Space Function Hway lodging - rooms Thermostat 15, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {403deb5b-4cfe-4add-9a75-091833b23214}, !- Handle
  Space Function Stairway-sch-F Thermostat 6, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d49e162e-fa53-4265-9ebf-ffcf8a4a9568}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {784aa358-e127-4ff1-b322-9e8d3e5e6f55}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {bbb3aa27-15b4-4164-a09d-9a11ea664a9b}, !- Heating Setpoint Temperature Schedule Name
  {ba41512f-beb7-4571-8b27-f983b37b5652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e65d4cea-4103-48e1-87af-e3c32d486561}, !- Handle
  Space Function Hway lodging - rooms Thermostat 16, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {790024c6-6f52-473f-abca-4636e04462cf}, !- Handle
  Space Function Hway lodging - rooms Thermostat 17, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f332925-611a-4518-90d8-23f21af7fe0e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 18, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f173616d-b144-4da4-89d0-6c422a4d0f8a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 19, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43eefdac-e90c-496c-9278-111e2ff80c66}, !- Handle
  Space Function Hway lodging - rooms Thermostat 20, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2fdaf04-bea9-47bf-b79a-1256c27d8bfa}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebd628c7-6b68-40f2-a256-9b6be04a39e5}, !- Handle
  Space Function Storage area - occsens Thermostat 4, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f7840d5-b1c9-4309-a9e8-acebe65b5126}, !- Handle
  Space Function Hway lodging - rooms Thermostat 21, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1522b32a-0c59-47ff-9fd2-51e7b10d88c5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 22, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {084fa37a-a9aa-4e57-81bb-d4328d07a163}, !- Handle
  Space Function Storage area - occsens Thermostat 5, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2ec58d2-d5aa-469a-bf89-a250467fd5e4}, !- Handle
  Space Function Hway lodging - rooms Thermostat 23, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2caa2464-5d3e-4df3-8ed0-b14487f0c687}, !- Handle
  Space Function Storage area - occsens Thermostat 6, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8435c0d2-c31b-40eb-b27e-bf001eb73e0c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 24, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b92cb05-fb0f-457e-88c1-53e41868b749}, !- Handle
  Space Function Hway lodging - rooms Thermostat 25, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc7d3521-5347-4e4e-92a6-d7bb11875cbb}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 2, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df3bafb4-4087-4ba9-b6ce-eda46673fab1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 26, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b61026b-3a8c-4aeb-922a-b10a31be3ac8}, !- Handle
  Space Function Hway lodging - rooms Thermostat 27, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1100d8f9-11ae-4bed-b6cb-d9f8f2e41c2c}, !- Handle
  Space Function Storage area - occsens Thermostat 7, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1373a941-14ac-4c4d-bb26-776234afc8d5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 28, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40d5f4b0-5ec4-4639-b828-e2a4209df2a5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 29, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1b4af5c-a1db-4ce7-bf3c-a815f17b4ce1}, !- Handle
  Space Function Stairway-sch-F Thermostat 7, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbc1992a-0eba-4a5f-8d91-fbd354bf7ddc}, !- Handle
  Space Function Hway lodging - rooms Thermostat 30, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9dd2f7f-3259-4138-bf7f-893edde9176f}, !- Handle
  Space Function Storage area - occsens Thermostat 8, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dc05ac0-cfb4-46b5-ad18-2b0c877f711a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 31, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acae8379-6281-485f-a5d2-9f8c83f55340}, !- Handle
  Space Function Hway lodging - rooms Thermostat 32, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {374c3546-31a1-4778-b894-ac4bb561acd7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 33, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {542df339-78d6-4517-ba6a-e1d29fc35883}, !- Handle
  Space Function Storage area - occsens Thermostat 9, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12cf125f-1d22-4b10-9c98-1a29da971e3d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 34, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2e3ff38-ee66-4b25-8c5e-e93855b454f7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 35, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88797b08-baf3-48e9-a549-7676450dc676}, !- Handle
  Space Function Stairway-sch-F Thermostat 8, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b39b28cd-677f-4785-ac1d-fd045f6d8efc}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Heating Setpoint Temperature Schedule Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6380b32-b79b-48ff-a6a8-e3749c52c498}, !- Handle
  Space Function Lounge/recreation Thermostat 1, !- Name
  {99cc28d1-872e-45bd-aa2e-d4d9a9b15daf}, !- Heating Setpoint Temperature Schedule Name
  {62f2251e-bd51-4b1c-b28e-467c08f0205a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- Handle
  Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {461b5eae-dbae-42c7-a8e8-0358bca0de1d}, !- Zone Air Inlet Port List
  {fd9b8b67-e346-4479-b3b3-8e9b8de42004}, !- Zone Air Exhaust Port List
  {be86c92e-1b0f-4850-8bd0-b63c8cbd076a}, !- Zone Air Node Name
  {104d8bc4-e5a2-4a7e-8baf-bc4bfcac3480}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d6ad454-71f4-4e44-a8f3-8b709ecd4e6e}, !- Group Rendering Name
  {86d70f9c-6101-4981-9447-d195fafb7f42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a98cf4f-3fc9-487b-9010-6d0afe5813b9}, !- Handle
  Node 1,                                 !- Name
  {be86c92e-1b0f-4850-8bd0-b63c8cbd076a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be86c92e-1b0f-4850-8bd0-b63c8cbd076a}, !- Handle
  {83827ba9-be07-43aa-9c27-447be1d076b3}, !- Name
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- Source Object
  11,                                     !- Outlet Port
  {2a98cf4f-3fc9-487b-9010-6d0afe5813b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {461b5eae-dbae-42c7-a8e8-0358bca0de1d}, !- Handle
  {39e5d3a3-fdb0-43eb-b14c-0e473ef82b22}, !- Name
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- HVAC Component
  {2c49d591-9bbf-4ce6-8ad3-ecc6ed1ebf55}, !- Port 1
  {5d16a258-9db8-4e46-9f3c-7037a554b23a}; !- Port 2

OS:PortList,
  {fd9b8b67-e346-4479-b3b3-8e9b8de42004}, !- Handle
  {f2dfc9b7-f6aa-47b5-9752-231e0c767a06}, !- Name
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- HVAC Component
  {81e22b32-fdba-40f5-834d-963b233afaa2}; !- Port 1

OS:Sizing:Zone,
  {84c2b7d6-c6ca-4a7c-b4ac-70a27bd510b3}, !- Handle
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a277e65d-9680-4b69-8831-5f1092549393}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- Thermal Zone
  {e88f8df8-b96c-4fd7-bcfc-8a083989aec3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4cd7eaab-be7b-4e46-a05f-5c7db0f5e1fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1c391cce-4235-41a5-9a26-5c9d0763e2d1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {86d70f9c-6101-4981-9447-d195fafb7f42}, !- Handle
  Space Function Hway lodging - rooms Thermostat 36, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- Handle
  Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b173c8ef-c741-4942-b0ba-a3a767d990c8}, !- Zone Air Inlet Port List
  {597b8bac-25bd-465e-9076-82ef717053ed}, !- Zone Air Exhaust Port List
  {f16d1295-282f-47ad-bac5-9cf46e4668f2}, !- Zone Air Node Name
  {01194e3a-76a9-4ec3-9390-7db8694362be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecf8ac54-7c6d-4774-972f-13dd0d218e9c}, !- Group Rendering Name
  {f8a3494b-7077-449a-b5c8-01796b37b079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90191cf2-d056-4160-b6cc-cbe34b74a4d4}, !- Handle
  Node 2,                                 !- Name
  {f16d1295-282f-47ad-bac5-9cf46e4668f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16d1295-282f-47ad-bac5-9cf46e4668f2}, !- Handle
  {22aaaf0e-c3b6-4203-b2bd-9e564b0f5b58}, !- Name
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- Source Object
  11,                                     !- Outlet Port
  {90191cf2-d056-4160-b6cc-cbe34b74a4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b173c8ef-c741-4942-b0ba-a3a767d990c8}, !- Handle
  {b528ff2d-7356-487a-b8aa-e526bf7b3c63}, !- Name
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- HVAC Component
  {96031221-e8ac-44cb-9eea-a437a1d5a559}, !- Port 1
  {fa8597ca-d3ab-40d5-937c-6c37a03146ea}; !- Port 2

OS:PortList,
  {597b8bac-25bd-465e-9076-82ef717053ed}, !- Handle
  {20affccd-c932-4ba4-af17-5079344c2aea}, !- Name
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- HVAC Component
  {1ff2f68c-ac97-4c8a-9732-aa6d5615bd93}; !- Port 1

OS:Sizing:Zone,
  {120b7e88-3b8c-4d0b-b694-97ec0fa657d8}, !- Handle
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1418ed3-69e1-48e4-81c4-c40bec1f88ca}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- Thermal Zone
  {d3b27533-f51d-4400-8115-1e5879df4dee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2ef44f8e-57ba-4960-96cd-ae4b6a5a8caa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4f2a61e0-e2bf-4487-bb6a-dcc376ccb474}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f8a3494b-7077-449a-b5c8-01796b37b079}, !- Handle
  Space Function Hway lodging - rooms Thermostat 37, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- Handle
  Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc452cea-b616-42cc-85be-3910f9fff934}, !- Zone Air Inlet Port List
  {d3548e8d-829b-40b8-bdf2-6112c4d0ceac}, !- Zone Air Exhaust Port List
  {f6b0773b-4955-45a3-bb46-5dba5fcb617d}, !- Zone Air Node Name
  {91acb591-1995-4eaa-a76a-c6e46034837c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec36deb0-f88a-458d-a814-638b0deea6e9}, !- Group Rendering Name
  {1ded7243-fb6c-4605-8b35-f436aa39628d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35477fe2-ce5b-456f-ab42-a40b252946b4}, !- Handle
  Node 3,                                 !- Name
  {f6b0773b-4955-45a3-bb46-5dba5fcb617d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6b0773b-4955-45a3-bb46-5dba5fcb617d}, !- Handle
  {3e71f8b0-feca-48b0-9980-d8ec4aaa70f6}, !- Name
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- Source Object
  11,                                     !- Outlet Port
  {35477fe2-ce5b-456f-ab42-a40b252946b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc452cea-b616-42cc-85be-3910f9fff934}, !- Handle
  {aba934b1-0380-4177-976c-4a25334e21f0}, !- Name
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- HVAC Component
  {1bae3fc6-5ef5-4e91-b482-28773c261cc7}, !- Port 1
  {c0671c8a-bce8-4a26-9cbe-4720c91a8a9e}; !- Port 2

OS:PortList,
  {d3548e8d-829b-40b8-bdf2-6112c4d0ceac}, !- Handle
  {a8b7a085-7f21-4f65-a283-70a125170950}, !- Name
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- HVAC Component
  {5cf96df6-9ed8-439e-bdb7-680e463885b7}; !- Port 1

OS:Sizing:Zone,
  {9e79a914-9acd-4414-8046-e572be2a23a2}, !- Handle
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f838c88-105a-4e36-be6c-76b802c696d8}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- Thermal Zone
  {a91da4e7-500f-4f69-9ef8-042545c742cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18833d18-d0eb-4af4-a786-2d6b94d17d27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fb748797-fc1c-4d85-a65a-a884cfb0d33a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1ded7243-fb6c-4605-8b35-f436aa39628d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 38, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- Handle
  Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0651648a-0d6b-4989-b44c-80e183880fab}, !- Zone Air Inlet Port List
  {a7c986b0-7358-4ac3-a202-fd432f160839}, !- Zone Air Exhaust Port List
  {124bf788-5c6b-4919-a078-1d9b2a48dec3}, !- Zone Air Node Name
  {0dcd9608-6785-4c52-b223-dcd2108ffe85}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0794d3ed-5250-4679-b177-9cf1ed17d90b}, !- Group Rendering Name
  {70b1a847-5e85-4f44-8de5-e8d5b1708236}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a179d4-9053-4f2e-b68b-cfb88e56d4cc}, !- Handle
  Node 4,                                 !- Name
  {124bf788-5c6b-4919-a078-1d9b2a48dec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {124bf788-5c6b-4919-a078-1d9b2a48dec3}, !- Handle
  {66fec928-c1ad-410b-9511-14ac6bd6560b}, !- Name
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- Source Object
  11,                                     !- Outlet Port
  {96a179d4-9053-4f2e-b68b-cfb88e56d4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0651648a-0d6b-4989-b44c-80e183880fab}, !- Handle
  {1e2f1e1c-837b-4a96-8e42-78fe3c5a8513}, !- Name
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- HVAC Component
  {2172d765-f088-4908-9bc3-21b7936c252a}, !- Port 1
  {04e2cd13-d5bc-424c-bc64-38cf5657d978}; !- Port 2

OS:PortList,
  {a7c986b0-7358-4ac3-a202-fd432f160839}, !- Handle
  {60b08268-df75-4c25-9133-afbe187c4b7f}, !- Name
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- HVAC Component
  {7dfb9797-cb64-40ac-a157-e93bbb8ab105}; !- Port 1

OS:Sizing:Zone,
  {e62c33bd-2b62-428c-91bf-a9949d023751}, !- Handle
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6034b1f8-bd69-4c51-8392-47ce910c7f15}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- Thermal Zone
  {b7e1a8c0-60d4-4cae-9b92-d18b0465a7fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a32a9175-ef8d-403a-bd64-bab8175244b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {29157e7f-eb83-4f41-a2ee-4fae6b03a5ba}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {70b1a847-5e85-4f44-8de5-e8d5b1708236}, !- Handle
  Space Function Hway lodging - rooms Thermostat 39, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- Handle
  Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf55e6e3-ca69-4ab0-b644-4bfccd48d7b3}, !- Zone Air Inlet Port List
  {1f93f7dd-edb4-47b8-a154-be935682ebd1}, !- Zone Air Exhaust Port List
  {7e36917d-d94e-4735-94ae-3c6ae32dcf90}, !- Zone Air Node Name
  {6934ee2f-18c4-463c-87f6-290993261901}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cde2e09a-cb0f-4f05-910a-40bdbdcb1355}, !- Group Rendering Name
  {7e245329-1642-49dc-b0bd-c4beb91bc4b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d30ac0e-e821-4606-bdae-cb5ccb760831}, !- Handle
  Node 5,                                 !- Name
  {7e36917d-d94e-4735-94ae-3c6ae32dcf90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e36917d-d94e-4735-94ae-3c6ae32dcf90}, !- Handle
  {00556536-f03a-45ee-87fd-117ebb5115c8}, !- Name
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- Source Object
  11,                                     !- Outlet Port
  {6d30ac0e-e821-4606-bdae-cb5ccb760831}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf55e6e3-ca69-4ab0-b644-4bfccd48d7b3}, !- Handle
  {8b0fdf82-49ee-490d-a407-231488cf6bad}, !- Name
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- HVAC Component
  {2eb42893-df8c-4219-85c7-1c46a1330054}, !- Port 1
  {7b146cde-c8c9-4dc5-9425-1ff4b8ad31a4}; !- Port 2

OS:PortList,
  {1f93f7dd-edb4-47b8-a154-be935682ebd1}, !- Handle
  {83863a4a-0249-4922-9574-da7f4c1dc064}, !- Name
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- HVAC Component
  {6f72fb7a-3a33-4235-a027-229d69cf0639}; !- Port 1

OS:Sizing:Zone,
  {1b0f699a-9813-4a98-be64-bc089d34d5f3}, !- Handle
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c170002a-6abd-477e-8d6e-cb05e72dd076}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- Thermal Zone
  {5898a91c-1d27-4e55-a2f3-4dd6d87fe75e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3d3125a-8db1-4700-af64-a7f55d051d80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3ab27493-5be3-40f1-a10e-61b732300c3e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7e245329-1642-49dc-b0bd-c4beb91bc4b5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 40, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- Handle
  Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69b8a10e-10d5-4fd8-a27b-2d010a1d32b8}, !- Zone Air Inlet Port List
  {45b64f3b-1b22-489e-99dc-57420cfd43c0}, !- Zone Air Exhaust Port List
  {347a8152-cd83-40e2-89e9-a1ea695c77cd}, !- Zone Air Node Name
  {784557ac-783b-4c2f-9a91-42f24e154693}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd29b397-0622-4bf3-a5f2-37878a452821}, !- Group Rendering Name
  {bd654e19-a84e-4fc8-a254-0c0e3316ad05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd2a313f-a586-4421-bf8e-0ead3a77e8ec}, !- Handle
  Node 6,                                 !- Name
  {347a8152-cd83-40e2-89e9-a1ea695c77cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347a8152-cd83-40e2-89e9-a1ea695c77cd}, !- Handle
  {c77b8f7a-2cc6-4109-81f1-56b53c0c2485}, !- Name
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- Source Object
  11,                                     !- Outlet Port
  {dd2a313f-a586-4421-bf8e-0ead3a77e8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69b8a10e-10d5-4fd8-a27b-2d010a1d32b8}, !- Handle
  {33087b86-af9b-4629-8df6-2ab9a3ba321c}, !- Name
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- HVAC Component
  {f36151bd-191e-4253-848f-9d1244b4887c}, !- Port 1
  {a2bfe739-19d3-42b4-abf5-35433a542ead}; !- Port 2

OS:PortList,
  {45b64f3b-1b22-489e-99dc-57420cfd43c0}, !- Handle
  {06de03aa-4e6a-46e4-a3a9-e0633394d562}, !- Name
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- HVAC Component
  {5f7dd26e-59cd-4aa9-8fea-58e60ac0f6fb}; !- Port 1

OS:Sizing:Zone,
  {b55d3cb6-b8da-41c1-b2d2-f3254ab4f033}, !- Handle
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c656a517-6065-46ca-9442-1e30abdae5d2}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- Thermal Zone
  {edaa472b-d632-412e-aec4-51fa1d5c0eab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6173e31-8b01-441b-a1da-e1046ee9d6f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8c04cd10-0c29-4408-80e5-7f8b87939c08}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {bd654e19-a84e-4fc8-a254-0c0e3316ad05}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 5, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- Handle
  Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a9fb021-4921-4d36-9283-521f318fede3}, !- Zone Air Inlet Port List
  {6d962c2f-7adc-4f4f-99ed-33562082f0a5}, !- Zone Air Exhaust Port List
  {eef52b16-bd9f-4a65-9d4f-a1fe0815ed84}, !- Zone Air Node Name
  {644ac25b-2164-42c9-bb1e-ec168eb6de54}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0bcd41d-3ff1-4dc9-b21d-79f14b9d5d46}, !- Group Rendering Name
  {4d851285-4dfc-486c-b63e-7c80fba04d63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a7af262-2abd-440d-bc92-0b1f0e2ba2c5}, !- Handle
  Node 7,                                 !- Name
  {eef52b16-bd9f-4a65-9d4f-a1fe0815ed84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef52b16-bd9f-4a65-9d4f-a1fe0815ed84}, !- Handle
  {3535369c-174b-46c2-877a-eb33da94a5d1}, !- Name
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- Source Object
  11,                                     !- Outlet Port
  {8a7af262-2abd-440d-bc92-0b1f0e2ba2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a9fb021-4921-4d36-9283-521f318fede3}, !- Handle
  {f82f345e-521b-4577-b847-1f97d03d6b7c}, !- Name
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- HVAC Component
  {8b685d22-0605-467e-a4ea-c288af7496a9}, !- Port 1
  {2395fe1f-8414-4590-a30a-5ce78906deec}; !- Port 2

OS:PortList,
  {6d962c2f-7adc-4f4f-99ed-33562082f0a5}, !- Handle
  {d4bebf8b-7a4c-4ce5-b135-5af97dcba44a}, !- Name
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- HVAC Component
  {a4ca0d8d-7503-49f6-9af3-7d4709a8e6d8}; !- Port 1

OS:Sizing:Zone,
  {9cc38560-32b1-4e33-a123-efac09f2a12f}, !- Handle
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45aac3c6-1ece-4476-b42e-48f1446c9b80}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- Thermal Zone
  {6f1d482c-9232-49a9-bdb7-a30130a05abc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3ead3fce-053e-4704-b4a5-8964a3b78b89}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9d50c413-2ae3-4f9f-92f6-ea3294206e6f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4d851285-4dfc-486c-b63e-7c80fba04d63}, !- Handle
  Space Function Stairway-sch-F Thermostat 9, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- Handle
  Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc7dc1e7-f1bd-4b61-b037-e337579b7ef8}, !- Zone Air Inlet Port List
  {576086e2-8487-4c25-8096-35db32c4ea7e}, !- Zone Air Exhaust Port List
  {e76bf92f-d7d7-45ae-a64a-97c11082b3c0}, !- Zone Air Node Name
  {f7cdb120-8838-415d-abf8-15295abbb1d5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad62edf5-7103-462d-a683-84da47d5ac20}, !- Group Rendering Name
  {d3a11463-c953-4ec9-a9c5-77e4c7376680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {738b25c6-6a1d-4ca9-b86f-c09c8329e840}, !- Handle
  Node 8,                                 !- Name
  {e76bf92f-d7d7-45ae-a64a-97c11082b3c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e76bf92f-d7d7-45ae-a64a-97c11082b3c0}, !- Handle
  {ada8a3ff-ae8f-4c68-a649-d3375436d74d}, !- Name
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- Source Object
  11,                                     !- Outlet Port
  {738b25c6-6a1d-4ca9-b86f-c09c8329e840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc7dc1e7-f1bd-4b61-b037-e337579b7ef8}, !- Handle
  {18cb2a44-3c02-4b0a-a23d-cbe184f0322f}, !- Name
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- HVAC Component
  {4ab24028-f65d-4b51-b97f-be271f2abc76}, !- Port 1
  {79ba5b8b-d446-4b94-90e7-6cbeae21cc1b}; !- Port 2

OS:PortList,
  {576086e2-8487-4c25-8096-35db32c4ea7e}, !- Handle
  {19e57e00-52d4-40f9-a964-7dc137683626}, !- Name
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- HVAC Component
  {06b5c12b-c8d8-4411-8f0b-23891d30a03e}; !- Port 1

OS:Sizing:Zone,
  {371353c4-b04d-41a6-896e-c2fb33a774fb}, !- Handle
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4f184ef-4b12-42a3-b165-4362c20af3bc}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- Thermal Zone
  {8da21e19-ca41-40d3-a9f6-9377ef147ef2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82e6d1fa-2f72-4832-aa7f-365d1760e032}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b6981c4f-e71e-4b3b-9b3b-7750854541ee}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d3a11463-c953-4ec9-a9c5-77e4c7376680}, !- Handle
  Space Function Hway lodging - rooms Thermostat 41, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- Handle
  Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7b674ea-754b-4b96-a944-12bf03d346fe}, !- Zone Air Inlet Port List
  {10d9dabd-f211-4e41-8a2e-e1707dc43fcd}, !- Zone Air Exhaust Port List
  {8726d48c-9e68-4943-9b97-9664742a0cec}, !- Zone Air Node Name
  {28ae159e-44d5-4534-9fa7-6d65af314d69}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e169d3d-6751-4c63-911a-ace43ab47cc2}, !- Group Rendering Name
  {c9348a0b-5641-4b58-b9a8-3f4a879298d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86f3f214-28a3-4a12-872e-e5095d352991}, !- Handle
  Node 9,                                 !- Name
  {8726d48c-9e68-4943-9b97-9664742a0cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8726d48c-9e68-4943-9b97-9664742a0cec}, !- Handle
  {d5d10da2-1cbc-4abc-ab7e-92a4b7200be5}, !- Name
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- Source Object
  11,                                     !- Outlet Port
  {86f3f214-28a3-4a12-872e-e5095d352991}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7b674ea-754b-4b96-a944-12bf03d346fe}, !- Handle
  {7c1f5afd-2e83-4e80-a033-5c59ecb5e015}, !- Name
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- HVAC Component
  {3ef8925b-150d-4d49-9c90-aa0c9597132b}, !- Port 1
  {a0be4144-233c-437c-b2e4-0ce6f3e3f87c}; !- Port 2

OS:PortList,
  {10d9dabd-f211-4e41-8a2e-e1707dc43fcd}, !- Handle
  {b963ff01-74b7-4baa-beb7-bc19a03922e8}, !- Name
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- HVAC Component
  {395be96e-6c5b-4217-ac6d-d5bc64c4221b}; !- Port 1

OS:Sizing:Zone,
  {6847efa9-a974-4e8d-8e68-a5640507d53e}, !- Handle
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {360c9f3e-a11e-42ab-962c-0285d49026d8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- Thermal Zone
  {5d42e260-de8c-4a62-950f-5dad3dfaad28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bb8e163c-9cb0-4e8f-913e-0ba1a0106570}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6bf61837-e72d-4cb9-add8-35184c0d88b5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c9348a0b-5641-4b58-b9a8-3f4a879298d6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 42, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- Handle
  Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9358af0f-5eb8-4733-a116-612310534a11}, !- Zone Air Inlet Port List
  {02458080-6dea-4eca-a89f-af5ccda2f0c1}, !- Zone Air Exhaust Port List
  {d87aa40d-be4c-4908-ad4f-8bd8a6d4a62d}, !- Zone Air Node Name
  {4e249eb2-6806-45f9-8aee-04007ffe998a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75d6a6d4-832c-446f-814b-d6db13767586}, !- Group Rendering Name
  {13ca4536-f479-470a-a265-8371705b523f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd1c8604-8e33-4bec-b0c0-5a025b700547}, !- Handle
  Node 10,                                !- Name
  {d87aa40d-be4c-4908-ad4f-8bd8a6d4a62d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d87aa40d-be4c-4908-ad4f-8bd8a6d4a62d}, !- Handle
  {627765c7-85a8-4c42-82f4-9f5ba56834eb}, !- Name
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- Source Object
  11,                                     !- Outlet Port
  {bd1c8604-8e33-4bec-b0c0-5a025b700547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9358af0f-5eb8-4733-a116-612310534a11}, !- Handle
  {0dc2ca74-fc8b-4b29-93cb-7ae031d6e079}, !- Name
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- HVAC Component
  {5cfca17e-acdb-4a55-83b1-cb9ebb073f79}, !- Port 1
  {bd388641-1744-4cf6-9799-b54db27bf9c9}; !- Port 2

OS:PortList,
  {02458080-6dea-4eca-a89f-af5ccda2f0c1}, !- Handle
  {86fa9ecf-a516-4fe3-9b35-8caffb1b0f94}, !- Name
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- HVAC Component
  {b07f58dc-5372-4e8c-8878-ea75e162a7be}; !- Port 1

OS:Sizing:Zone,
  {842880c5-054d-4fd0-8eee-eb8be374d8bc}, !- Handle
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed4daea7-d58a-4c16-bb7d-b574e49bfe4f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- Thermal Zone
  {9261f626-b631-4461-b05d-f4b6d96c23f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fb375a9c-bdbc-45ec-92ac-0110e2bffc9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2b2d0e29-8d9c-49bf-bf24-70c7466bcd39}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {13ca4536-f479-470a-a265-8371705b523f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 43, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- Handle
  Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f970b3b-cfb1-4c55-830d-03b8dff677c8}, !- Zone Air Inlet Port List
  {ecfb2726-5271-42cc-a83b-5811bb795e2a}, !- Zone Air Exhaust Port List
  {bcb20441-fc98-4d79-aac9-a72384e87c64}, !- Zone Air Node Name
  {652d7124-9ce0-4322-88a2-d214c24eb927}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c3b726b-b540-41ba-8955-ab9f876988aa}, !- Group Rendering Name
  {d95a1e2e-507e-4ff4-8b08-b67492450c55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f03d841-49c4-4ad3-af1e-bb070f5b03e1}, !- Handle
  Node 11,                                !- Name
  {bcb20441-fc98-4d79-aac9-a72384e87c64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcb20441-fc98-4d79-aac9-a72384e87c64}, !- Handle
  {24e3febb-a5f8-47e9-a210-4971f0c20659}, !- Name
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- Source Object
  11,                                     !- Outlet Port
  {9f03d841-49c4-4ad3-af1e-bb070f5b03e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f970b3b-cfb1-4c55-830d-03b8dff677c8}, !- Handle
  {635b795b-9104-4519-b02d-8d491dfa7d57}, !- Name
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- HVAC Component
  {bb454542-9eea-49b7-9bce-e567a4078dcb}, !- Port 1
  {eafc9876-7784-4177-91f2-4e3839136410}; !- Port 2

OS:PortList,
  {ecfb2726-5271-42cc-a83b-5811bb795e2a}, !- Handle
  {da5f0adf-3731-4596-9512-2aeff11a80d6}, !- Name
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- HVAC Component
  {2bb317dd-0369-44cd-8d50-9b15a04ffb64}; !- Port 1

OS:Sizing:Zone,
  {adf9c37a-02eb-4522-a0e4-162f79bda5de}, !- Handle
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28d7683e-002b-474e-9b8c-a522f36af241}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- Thermal Zone
  {692f6920-091a-44c6-ab88-9c3e69e13edc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29395d16-f637-415f-b8e8-b5d9a435a06d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fe437e27-278f-4023-9751-19dbcde37b22}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d95a1e2e-507e-4ff4-8b08-b67492450c55}, !- Handle
  Space Function Hway lodging - rooms Thermostat 44, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- Handle
  Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2905865-2041-4411-b450-8badd9ed8e29}, !- Zone Air Inlet Port List
  {6c8816af-35ad-4c74-9aae-0dc3b6e8a8e1}, !- Zone Air Exhaust Port List
  {9f481911-c9e3-4799-918d-45183bd2a0a4}, !- Zone Air Node Name
  {da436c68-491e-4d09-b5aa-ec86d0cd9662}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4156e238-4f06-40f2-b53f-09dc32a27d65}, !- Group Rendering Name
  {1dd7ce0b-01ab-4f54-adcc-b0792c08804c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b07c0a3e-3cca-4951-ae7d-1f991d9cdfc9}, !- Handle
  Node 12,                                !- Name
  {9f481911-c9e3-4799-918d-45183bd2a0a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f481911-c9e3-4799-918d-45183bd2a0a4}, !- Handle
  {ac1977fc-ebcd-404e-aab7-0f52f64d9e18}, !- Name
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- Source Object
  11,                                     !- Outlet Port
  {b07c0a3e-3cca-4951-ae7d-1f991d9cdfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2905865-2041-4411-b450-8badd9ed8e29}, !- Handle
  {9d30720d-14d3-442c-8e6e-d9604ac164b4}, !- Name
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- HVAC Component
  {71e79d5b-e709-4fb6-b681-7deb0103eb4c}, !- Port 1
  {1dff13f9-da83-4dc5-91e0-2f34138fd546}; !- Port 2

OS:PortList,
  {6c8816af-35ad-4c74-9aae-0dc3b6e8a8e1}, !- Handle
  {25913591-11e6-41dd-8679-daecb48cb2b2}, !- Name
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- HVAC Component
  {560845f0-ed46-4ffb-b2cd-982d8f829c10}; !- Port 1

OS:Sizing:Zone,
  {4e9d8c6d-eed4-4b66-9cbd-80f634a7e0fd}, !- Handle
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26a6fdcc-219b-4bbb-9431-52c45b873ddf}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- Thermal Zone
  {60f88688-41bb-4195-b28b-ac7ac954feb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {57663a6c-df35-430d-99e6-3669086d16d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6d9133fd-b165-4222-aae9-d74755ca008a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1dd7ce0b-01ab-4f54-adcc-b0792c08804c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 45, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- Handle
  Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8f934a3-f242-4684-87bf-0d79f455cf23}, !- Zone Air Inlet Port List
  {c41a6f16-ea54-490c-ae76-668e05de1ad4}, !- Zone Air Exhaust Port List
  {9dd38534-59ea-48d2-ac3e-1f6a83d4e32d}, !- Zone Air Node Name
  {97b8f908-7b3e-4bc8-a2c1-d31c9cc3fbbd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {869304a9-68ec-493e-a874-bafcad0617be}, !- Group Rendering Name
  {7192b1e7-1941-4ef8-953c-a87ae293efd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfb84d3d-59df-4213-af0f-245587f5cc82}, !- Handle
  Node 13,                                !- Name
  {9dd38534-59ea-48d2-ac3e-1f6a83d4e32d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dd38534-59ea-48d2-ac3e-1f6a83d4e32d}, !- Handle
  {1594ced1-93ac-4424-aa9a-888dca7f3358}, !- Name
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- Source Object
  11,                                     !- Outlet Port
  {cfb84d3d-59df-4213-af0f-245587f5cc82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8f934a3-f242-4684-87bf-0d79f455cf23}, !- Handle
  {4137d326-d113-403c-b1f6-d3e20faf03f6}, !- Name
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- HVAC Component
  {044b84a8-d14f-4cd3-954e-83d4d7059232}, !- Port 1
  {4f714b38-5c23-4f25-9709-0a323e4a970d}; !- Port 2

OS:PortList,
  {c41a6f16-ea54-490c-ae76-668e05de1ad4}, !- Handle
  {5d4c84d4-0d75-430d-9109-5ca35bcb2135}, !- Name
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- HVAC Component
  {79031469-b861-4250-b607-5314131601aa}; !- Port 1

OS:Sizing:Zone,
  {06c202e8-2bec-4e30-84ce-1dcdd4724db3}, !- Handle
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb5a495b-a9e3-4302-91ef-fad554810ac0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- Thermal Zone
  {014ea882-1fa0-46b6-b11d-f1e6876bee66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {957be06d-e6b3-496f-abed-1602818bc887}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c416acf7-575e-46df-85db-8e914086d442}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7192b1e7-1941-4ef8-953c-a87ae293efd9}, !- Handle
  Space Function Hway lodging - rooms Thermostat 46, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- Handle
  Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b146b533-b8d8-4459-917c-91d5aaca1cf3}, !- Zone Air Inlet Port List
  {1ab742f3-78a3-4192-89b1-2a8e297fa9b6}, !- Zone Air Exhaust Port List
  {124ff064-65a3-451a-aadc-4a0c6e521363}, !- Zone Air Node Name
  {3c10e398-64d1-4ba4-a3c7-4686891fb755}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e353b727-5fb0-4c6f-9dd1-9b0971ab8ae8}, !- Group Rendering Name
  {82dea01a-b583-44c8-bbaf-0243b2288adf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9950a0db-1884-47fd-88b4-2c6ce12e70a2}, !- Handle
  Node 14,                                !- Name
  {124ff064-65a3-451a-aadc-4a0c6e521363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {124ff064-65a3-451a-aadc-4a0c6e521363}, !- Handle
  {c18ab33b-8824-4369-ad63-95b3d2eb03e9}, !- Name
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- Source Object
  11,                                     !- Outlet Port
  {9950a0db-1884-47fd-88b4-2c6ce12e70a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b146b533-b8d8-4459-917c-91d5aaca1cf3}, !- Handle
  {ac98a58f-1aa6-465f-a269-14d81775d84b}, !- Name
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- HVAC Component
  {2fbe2486-f17f-47c0-b1b9-a3a51251d58b}, !- Port 1
  {1a358bce-7236-4b8e-9004-04bcc7e15fe9}; !- Port 2

OS:PortList,
  {1ab742f3-78a3-4192-89b1-2a8e297fa9b6}, !- Handle
  {67c34782-eaa0-4694-945f-0446e39aa72b}, !- Name
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- HVAC Component
  {a5f5ef82-8848-4c5d-be6c-16d89cbe9be6}; !- Port 1

OS:Sizing:Zone,
  {8af9e785-94b5-4401-af7e-a428e6c8695a}, !- Handle
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e5f35d4-d889-45c7-ac0f-cd7e5b535a2c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- Thermal Zone
  {c2da5b3f-9987-4768-a849-65ba963418c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dbcc3f12-2b3e-40de-9207-de2f5690d754}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8889409b-60aa-41ae-9802-5dd69e2b953c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {82dea01a-b583-44c8-bbaf-0243b2288adf}, !- Handle
  Space Function Hway lodging - rooms Thermostat 47, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- Handle
  Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47a4347d-3482-4a18-9ebb-8a39939cbebe}, !- Zone Air Inlet Port List
  {d5115a2c-5286-414e-a490-7751687d2832}, !- Zone Air Exhaust Port List
  {ab76a71a-3edb-415e-b33b-c5326ebb48a8}, !- Zone Air Node Name
  {6ab74fd7-52ca-4747-af6b-c960cd7b7e92}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07652c30-6e2d-4390-81d9-f024f2b54ecb}, !- Group Rendering Name
  {7b6357bf-835f-42ac-970c-73ca6b7be39b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51a6e994-d8d5-47c5-8c20-be7808b26c6c}, !- Handle
  Node 15,                                !- Name
  {ab76a71a-3edb-415e-b33b-c5326ebb48a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab76a71a-3edb-415e-b33b-c5326ebb48a8}, !- Handle
  {cac80d3b-019d-4524-b2ec-5e22e6b55b8f}, !- Name
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- Source Object
  11,                                     !- Outlet Port
  {51a6e994-d8d5-47c5-8c20-be7808b26c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47a4347d-3482-4a18-9ebb-8a39939cbebe}, !- Handle
  {402c3466-ddc6-4a1d-aa08-614ba4d562f4}, !- Name
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- HVAC Component
  {4135442f-3668-4efd-bf7b-623ed4160f5e}, !- Port 1
  {74588b3c-c463-4547-b81a-28f8b44f4551}; !- Port 2

OS:PortList,
  {d5115a2c-5286-414e-a490-7751687d2832}, !- Handle
  {f9f70bd3-782f-4ba3-a4b4-865322db651b}, !- Name
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- HVAC Component
  {9996aba4-b228-4991-aa6a-831fa22e78e4}; !- Port 1

OS:Sizing:Zone,
  {897e6931-0037-41a2-b180-e76d5b081d4a}, !- Handle
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01af82ee-69d3-4174-ac91-b9198a3a8c24}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- Thermal Zone
  {7315023f-6590-4558-94ee-55ecd76d72b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {430b7ca0-67ec-4f2e-8b94-dc39174462eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e34a2367-43b8-47c0-9395-53ffed3c873a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7b6357bf-835f-42ac-970c-73ca6b7be39b}, !- Handle
  Space Function Stairway-sch-F Thermostat 10, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- Handle
  Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8fb83b3-c134-4818-a75a-7dba36ec22d7}, !- Zone Air Inlet Port List
  {cf4a4052-6732-49a6-b0d2-8075a3358c9b}, !- Zone Air Exhaust Port List
  {9a278ebb-463a-4a24-996a-1100ebe356ed}, !- Zone Air Node Name
  {6e3c350b-e785-410e-ae20-aef55075c622}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e84cf5f4-0855-47e8-950a-3d51a2145934}, !- Group Rendering Name
  {3ebf2af3-839a-48e0-bf4a-20ce96c10c6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b767381e-ed54-4905-8888-e42c756e1b80}, !- Handle
  Node 16,                                !- Name
  {9a278ebb-463a-4a24-996a-1100ebe356ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a278ebb-463a-4a24-996a-1100ebe356ed}, !- Handle
  {9d0b8a9d-206c-46f9-86df-e7037856bde9}, !- Name
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- Source Object
  11,                                     !- Outlet Port
  {b767381e-ed54-4905-8888-e42c756e1b80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8fb83b3-c134-4818-a75a-7dba36ec22d7}, !- Handle
  {6e2d81ac-e56a-409b-9d2e-49bbcfa7da19}, !- Name
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- HVAC Component
  {d36cdee6-0da1-4aff-8151-a1154f69d5bd}, !- Port 1
  {ebbcb8e6-e8df-4772-bedf-0a0bea0a5e86}; !- Port 2

OS:PortList,
  {cf4a4052-6732-49a6-b0d2-8075a3358c9b}, !- Handle
  {b5098e30-5727-477c-adb4-720270c9a566}, !- Name
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- HVAC Component
  {e5a382ff-98d6-4b65-92aa-9a0759f909ec}; !- Port 1

OS:Sizing:Zone,
  {d7dcff00-2d78-48f6-bd39-91fc1e263791}, !- Handle
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43888cb8-3520-438f-a2f5-d1ff6f587d86}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- Thermal Zone
  {3885f4a6-e3d0-4003-b6e9-d6c2b299e43e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {20136042-a019-4f0a-bfcc-a06eddfc8711}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {011c09c7-d230-4f93-9a79-44321b94c010}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ebf2af3-839a-48e0-bf4a-20ce96c10c6b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 48, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- Handle
  Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77f83b84-af3a-453f-bda4-493fd1f9fb7d}, !- Zone Air Inlet Port List
  {d4203954-a276-4c1b-a6ae-88d76f312c58}, !- Zone Air Exhaust Port List
  {5dcecb49-203c-42a2-b5b4-1c2148da3b02}, !- Zone Air Node Name
  {faebd939-9bc2-4c46-85f9-c38e2c8784de}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e95983e-63b0-464c-8c69-7239c0c198ee}, !- Group Rendering Name
  {18c59dff-b009-47ab-a3d9-7f31fd5548d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f447034c-85fb-425e-9611-4bd7dea949c4}, !- Handle
  Node 17,                                !- Name
  {5dcecb49-203c-42a2-b5b4-1c2148da3b02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dcecb49-203c-42a2-b5b4-1c2148da3b02}, !- Handle
  {004ae1d3-6da8-4779-875e-6ab8dbce191d}, !- Name
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- Source Object
  11,                                     !- Outlet Port
  {f447034c-85fb-425e-9611-4bd7dea949c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77f83b84-af3a-453f-bda4-493fd1f9fb7d}, !- Handle
  {bfca8de6-534f-45a9-92f1-ae0c6c7b6991}, !- Name
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- HVAC Component
  {62324cf9-39b9-42aa-8dcd-85c931beb6a1}, !- Port 1
  {8398e53f-60bc-448f-bd77-fc7bf0aa8263}; !- Port 2

OS:PortList,
  {d4203954-a276-4c1b-a6ae-88d76f312c58}, !- Handle
  {1394a2f5-a3a8-41db-bf09-f1f75614c54d}, !- Name
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- HVAC Component
  {1fae20a2-78d7-42e9-9583-6fd43e56315c}; !- Port 1

OS:Sizing:Zone,
  {a820cfa6-7aa0-48fd-b27f-80b1bf7a4764}, !- Handle
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05157bdd-c1eb-4a3f-b85c-78f7ccadbc9b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- Thermal Zone
  {b7559eb2-c5a1-40e3-9e70-c74770c27923}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {049dccb2-6fdf-43c2-bc82-c26a1af465d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {12518f4e-669a-4ae5-a8cf-7e6b6250d7b8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {18c59dff-b009-47ab-a3d9-7f31fd5548d1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 49, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55563e80-da39-4500-ba14-76751b58a277}, !- Handle
  Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c12a8800-3513-49e7-ae9b-be7e9432880e}, !- Zone Air Inlet Port List
  {23e91392-6b4a-4b8a-a4da-860543fcde2c}, !- Zone Air Exhaust Port List
  {f7223fa2-6642-4e49-a04e-9c85acb24dd5}, !- Zone Air Node Name
  {aef45d5c-bfd5-4a93-bb3a-d2c316fb8dc0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a67625d-490d-4bb0-958e-8f6faa6497db}, !- Group Rendering Name
  {87a0fc68-37bc-46f0-814e-145b6d49e284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd2dcd25-a3ba-42e7-9d31-865dcecd2d82}, !- Handle
  Node 18,                                !- Name
  {f7223fa2-6642-4e49-a04e-9c85acb24dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7223fa2-6642-4e49-a04e-9c85acb24dd5}, !- Handle
  {58eb50a7-ab8a-40ba-b3ef-f05e8d7e0efa}, !- Name
  {55563e80-da39-4500-ba14-76751b58a277}, !- Source Object
  11,                                     !- Outlet Port
  {fd2dcd25-a3ba-42e7-9d31-865dcecd2d82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c12a8800-3513-49e7-ae9b-be7e9432880e}, !- Handle
  {bf000911-5ebd-4664-a25a-172dddcd4769}, !- Name
  {55563e80-da39-4500-ba14-76751b58a277}, !- HVAC Component
  {4852e91a-7540-48ad-b85f-5add195e0be2}, !- Port 1
  {f24568ac-5b0d-49bc-8976-6d74bd7ce7bb}; !- Port 2

OS:PortList,
  {23e91392-6b4a-4b8a-a4da-860543fcde2c}, !- Handle
  {6914eb30-291f-4a18-b512-9574878194af}, !- Name
  {55563e80-da39-4500-ba14-76751b58a277}, !- HVAC Component
  {dbe0b226-e727-4840-a0de-aea94bba4870}; !- Port 1

OS:Sizing:Zone,
  {875a0ae8-96ea-49d9-bf36-4cb5c96b9fbf}, !- Handle
  {55563e80-da39-4500-ba14-76751b58a277}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa254e2f-ef8c-42d3-a27a-ea66fd513966}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {55563e80-da39-4500-ba14-76751b58a277}, !- Thermal Zone
  {bfbbd87c-2a38-4ad9-a0c3-283f483b6a24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {52fe7b11-2fb3-4b47-a900-168f268cad96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3f678098-bf97-44e5-90c3-fe65ea700370}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {87a0fc68-37bc-46f0-814e-145b6d49e284}, !- Handle
  Space Function Hway lodging - rooms Thermostat 50, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- Handle
  Sp-MechanicalRoomFlr1 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fa4b981-43ee-490f-8b62-d14d4a412dd1}, !- Zone Air Inlet Port List
  {8d21e639-9057-4cf0-8fd5-3f5d00dd4939}, !- Zone Air Exhaust Port List
  {8b094df7-6ea7-4a10-9e3b-e5b160943d63}, !- Zone Air Node Name
  {d35d755a-3046-442e-8142-f98754a6145f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f53b53b9-2c3b-4b89-957b-e132116fce93}, !- Group Rendering Name
  {d0dd6292-18f9-41ef-a05f-1666594280f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e13cc1b2-f76f-4fc1-8be9-24e02168d20c}, !- Handle
  Node 19,                                !- Name
  {8b094df7-6ea7-4a10-9e3b-e5b160943d63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b094df7-6ea7-4a10-9e3b-e5b160943d63}, !- Handle
  {be1a5864-c6ca-46e7-8c07-c9e155c0cbbf}, !- Name
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- Source Object
  11,                                     !- Outlet Port
  {e13cc1b2-f76f-4fc1-8be9-24e02168d20c}, !- Target Object
