  2;                                      !- Inlet Port

OS:PortList,
  {1fa4b981-43ee-490f-8b62-d14d4a412dd1}, !- Handle
  {806bdf0b-c8f0-466c-98a2-d056e90afe57}, !- Name
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- HVAC Component
  {dbc2217b-8bd8-493e-86de-a9fa84266f1f}, !- Port 1
  {f333674f-40b8-4e17-910b-1468880ac31b}; !- Port 2

OS:PortList,
  {8d21e639-9057-4cf0-8fd5-3f5d00dd4939}, !- Handle
  {cd491e9f-6b06-4af7-91ee-0bad03019a18}, !- Name
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- HVAC Component
  {d94dfb1a-0646-4ef8-b34e-08f58fa96456}; !- Port 1

OS:Sizing:Zone,
  {1b57c305-7016-489f-950d-38320a2baa12}, !- Handle
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bc63d01-76ba-47f9-88d9-08ebcaf3e73b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- Thermal Zone
  {59f03da1-b56a-4e11-9e22-efba7b04e178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ed9527bf-e555-46a9-8c30-a6bf4ff16421}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {718423b1-c720-498e-9e42-a6747144a8f0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d0dd6292-18f9-41ef-a05f-1666594280f5}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 3, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- Handle
  Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1227bd9c-c332-447d-ad50-df72b704f713}, !- Zone Air Inlet Port List
  {25032926-f6f9-4edb-80f6-3ffaebecb9d1}, !- Zone Air Exhaust Port List
  {c67d81d1-b063-4664-994f-8056f7b958fe}, !- Zone Air Node Name
  {59c60f1c-1e6c-40f6-b6d4-bb4825fac994}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2db9e1ab-dd06-456d-81f1-32d199850dba}, !- Group Rendering Name
  {6189ef21-cf50-4f39-ac19-3b6613267256}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d285a3-523b-476b-8278-519755efb27c}, !- Handle
  Node 20,                                !- Name
  {c67d81d1-b063-4664-994f-8056f7b958fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c67d81d1-b063-4664-994f-8056f7b958fe}, !- Handle
  {4a10dbb5-330b-47ea-a86d-9d994acaa17a}, !- Name
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- Source Object
  11,                                     !- Outlet Port
  {23d285a3-523b-476b-8278-519755efb27c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1227bd9c-c332-447d-ad50-df72b704f713}, !- Handle
  {7d544713-861f-4fdd-bfcc-e0d5f8de1c8b}, !- Name
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- HVAC Component
  {d0f69881-46be-4747-bd63-d81e1ac5346a}, !- Port 1
  {49965153-56ad-4e59-a2ca-96f8c4e9ac7b}; !- Port 2

OS:PortList,
  {25032926-f6f9-4edb-80f6-3ffaebecb9d1}, !- Handle
  {cff4b8a3-20b0-4dfb-9f62-36a2f68a8722}, !- Name
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- HVAC Component
  {ab4ec066-d9fe-4304-a81e-112a7d678456}; !- Port 1

OS:Sizing:Zone,
  {da52e919-3612-4831-bb8e-7ebdc58bc471}, !- Handle
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea6e72ff-73e7-41fb-947c-c024b132fbf8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- Thermal Zone
  {81ea5eb7-43da-401c-8bf4-ea80322ea356}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56c63fdf-16b4-427b-b166-f82334397074}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {383290fa-0124-4a21-b382-ab30ed726136}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6189ef21-cf50-4f39-ac19-3b6613267256}, !- Handle
  Space Function Hway lodging - rooms Thermostat 51, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- Handle
  Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {472fd979-6944-4258-a3f0-f072ae74ab11}, !- Zone Air Inlet Port List
  {33b0e17e-86b9-41a6-9b10-285f73948868}, !- Zone Air Exhaust Port List
  {7c4af1b6-65b0-48a0-835d-0a51e679a460}, !- Zone Air Node Name
  {ed258bdd-8920-4afa-8d8a-2fc276af38ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c82ae823-dbfb-4303-8d20-5e18cf763107}, !- Group Rendering Name
  {839734a3-815a-492d-bdd6-9d8822e02f4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2c7fcc4-f1de-4d72-8b2b-f5442921473e}, !- Handle
  Node 21,                                !- Name
  {7c4af1b6-65b0-48a0-835d-0a51e679a460}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c4af1b6-65b0-48a0-835d-0a51e679a460}, !- Handle
  {da17b195-209d-4ef7-be00-77058793a894}, !- Name
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- Source Object
  11,                                     !- Outlet Port
  {a2c7fcc4-f1de-4d72-8b2b-f5442921473e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {472fd979-6944-4258-a3f0-f072ae74ab11}, !- Handle
  {44d658fa-4333-4ad5-b72f-56cb60f43e4d}, !- Name
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- HVAC Component
  {cd0ef7c1-36f2-4bec-afcd-fe59ec73ace8}, !- Port 1
  {6ed36634-31eb-4e99-a535-eeded65b524d}; !- Port 2

OS:PortList,
  {33b0e17e-86b9-41a6-9b10-285f73948868}, !- Handle
  {86a65498-4be7-455b-8a23-645f95d38f02}, !- Name
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- HVAC Component
  {0c52d69a-c3d8-4f57-9fdc-9f80d29c0726}; !- Port 1

OS:Sizing:Zone,
  {6662823c-9a54-47a2-a226-677a0a641fb0}, !- Handle
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ff8f73a-4b42-4013-bd25-803a247ebdc3}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- Thermal Zone
  {faa1142f-2506-4964-8d98-7a83f73ef9ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5fc4dcea-e062-4d9a-b29f-16818f5e12d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0e68d84d-606b-43f0-b7cd-e54eaaf49ce9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {839734a3-815a-492d-bdd6-9d8822e02f4c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 52, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- Handle
  Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c09ac3ab-49e0-4a1f-b845-0e7a86932593}, !- Zone Air Inlet Port List
  {4a4a5bf2-16fb-4704-8b1e-5dce689946d3}, !- Zone Air Exhaust Port List
  {10be78a5-767c-42b0-9c9c-616a441f0201}, !- Zone Air Node Name
  {37251813-1c90-4689-891e-07cbf9b2c010}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6839f726-5fcf-4de4-8ddc-901867867f16}, !- Group Rendering Name
  {083ac66f-7b7b-448c-a732-a4a085a45d6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb4776fd-62c5-4537-8eca-595c38e29757}, !- Handle
  Node 22,                                !- Name
  {10be78a5-767c-42b0-9c9c-616a441f0201}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10be78a5-767c-42b0-9c9c-616a441f0201}, !- Handle
  {7353fd22-e50c-4f04-8690-2eb1bb80888d}, !- Name
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- Source Object
  11,                                     !- Outlet Port
  {cb4776fd-62c5-4537-8eca-595c38e29757}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c09ac3ab-49e0-4a1f-b845-0e7a86932593}, !- Handle
  {7eb1a45e-7877-497e-ae34-f2efc4c2776f}, !- Name
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- HVAC Component
  {72556ef4-3850-48ae-a192-c811beb655a7}, !- Port 1
  {f83286c8-3fe9-4013-8318-fd86a1c95cd0}; !- Port 2

OS:PortList,
  {4a4a5bf2-16fb-4704-8b1e-5dce689946d3}, !- Handle
  {c970d407-c429-4b4d-aa1e-786cd43bf304}, !- Name
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- HVAC Component
  {c8664c77-1bd2-4f1e-8bbb-87c37bb92940}; !- Port 1

OS:Sizing:Zone,
  {3ce7ce89-3e5b-45c6-950c-8e796a3f5ed8}, !- Handle
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {764aded8-81d2-48cf-83ed-645c570ca9d1}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- Thermal Zone
  {e2b874f5-89a6-4d34-8c8e-d7a84fcfffc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62df0560-4e0b-4eba-9f5c-0409a5575cef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b1864c71-5814-423d-8d42-2a9933ada08b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {083ac66f-7b7b-448c-a732-a4a085a45d6d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 53, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- Handle
  Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aab2e62e-ed14-47b5-9875-082e6b86bd17}, !- Zone Air Inlet Port List
  {d6149507-5e04-4516-a553-b7d376d67d22}, !- Zone Air Exhaust Port List
  {edf8fb8e-e600-4432-8ba0-c97895f7c301}, !- Zone Air Node Name
  {ff9793d0-4ead-472c-be86-375e45111183}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3aca287-ae60-437b-894c-48f2bbf05228}, !- Group Rendering Name
  {a32fe356-da95-4ea1-a9c1-0c723b23553e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b5496b9-189a-4807-aa25-e8a233d082be}, !- Handle
  Node 23,                                !- Name
  {edf8fb8e-e600-4432-8ba0-c97895f7c301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edf8fb8e-e600-4432-8ba0-c97895f7c301}, !- Handle
  {6b80dd8b-8186-4be7-bab4-ab285ab1746c}, !- Name
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- Source Object
  11,                                     !- Outlet Port
  {4b5496b9-189a-4807-aa25-e8a233d082be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aab2e62e-ed14-47b5-9875-082e6b86bd17}, !- Handle
  {9134eaf4-8754-4345-9232-df1d52ef50e6}, !- Name
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- HVAC Component
  {2ae8bc20-7249-4341-94d6-59913450f7c2}, !- Port 1
  {37e44e53-f083-4bad-87ec-8444b22e2265}; !- Port 2

OS:PortList,
  {d6149507-5e04-4516-a553-b7d376d67d22}, !- Handle
  {9e6e1ecb-9a38-4064-878d-295d4c29eebe}, !- Name
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- HVAC Component
  {afebd27b-8f76-44a5-925b-49ddca3ef642}; !- Port 1

OS:Sizing:Zone,
  {eda285ec-6658-44f6-9be1-cc6ed5b6e309}, !- Handle
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a15aa433-fea6-40b0-8eb3-f80ca1b1d42e}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- Thermal Zone
  {e92f7b92-5859-4a19-85f6-d41da959bc35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {834df305-fb31-49de-a863-663a45d7953d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {99035a3e-218a-4983-a7c6-ae489ccfb11e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a32fe356-da95-4ea1-a9c1-0c723b23553e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 54, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- Handle
  Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {574fb48f-6a28-477c-81b6-869d044dd126}, !- Zone Air Inlet Port List
  {564e7a80-d8ad-4105-8470-acc24eb8e277}, !- Zone Air Exhaust Port List
  {ee5588c3-e3ba-43fe-b632-77430c785e11}, !- Zone Air Node Name
  {ee7d64fe-6d26-495c-a5ac-a6b2bf2d7469}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae1f3e6d-1295-4c4a-8476-97dc0513285e}, !- Group Rendering Name
  {77e34bf5-8fe5-41e6-a54f-623c28fcc295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7b48c8e-3f66-46a6-a021-74f9dae73d59}, !- Handle
  Node 24,                                !- Name
  {ee5588c3-e3ba-43fe-b632-77430c785e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee5588c3-e3ba-43fe-b632-77430c785e11}, !- Handle
  {b5f24b61-6194-4789-be51-57d02b65985d}, !- Name
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- Source Object
  11,                                     !- Outlet Port
  {a7b48c8e-3f66-46a6-a021-74f9dae73d59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {574fb48f-6a28-477c-81b6-869d044dd126}, !- Handle
  {87a5d1e4-0144-40c6-8784-7e7d6b12c34d}, !- Name
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- HVAC Component
  {4bb083a6-7cf8-4513-8a7c-4d54ff9d1e49}, !- Port 1
  {fa00d545-9caf-423b-a371-79409f5bd2ed}; !- Port 2

OS:PortList,
  {564e7a80-d8ad-4105-8470-acc24eb8e277}, !- Handle
  {e0587816-69cc-45a5-a530-768535193fa0}, !- Name
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- HVAC Component
  {f2b3e668-4ec6-48eb-a011-95aabcc68189}; !- Port 1

OS:Sizing:Zone,
  {a6a10b28-4e2f-40b0-8340-70a925a8c22d}, !- Handle
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f3d5924-ef07-4fde-a4e2-976e156fb623}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- Thermal Zone
  {88e762bb-e2e6-488b-9da3-312a2a90c3b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4a31301c-0435-4a95-a01c-ad26b9ab3394}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c48558a6-71cc-43a3-8417-8cf1b8a99aff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {77e34bf5-8fe5-41e6-a54f-623c28fcc295}, !- Handle
  Space Function Hway lodging - rooms Thermostat 55, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- Handle
  Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31950d61-890b-478d-a012-41bc41c065f6}, !- Zone Air Inlet Port List
  {1970a223-ff2f-4f8b-9823-def8f02778dd}, !- Zone Air Exhaust Port List
  {261d9d78-b7f4-4e38-82e2-279ee6a88cb1}, !- Zone Air Node Name
  {98bbf9e6-c4d7-4b96-a337-d51576f24011}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65f97784-53c5-4227-9070-8c0f234d7680}, !- Group Rendering Name
  {4fe820c2-7798-4258-8d91-eb4da1a75fd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbf9fa7a-b6a7-498b-bcd7-c817b5c6d051}, !- Handle
  Node 25,                                !- Name
  {261d9d78-b7f4-4e38-82e2-279ee6a88cb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {261d9d78-b7f4-4e38-82e2-279ee6a88cb1}, !- Handle
  {024dfebd-ac78-46a7-b74e-410a28f9070f}, !- Name
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- Source Object
  11,                                     !- Outlet Port
  {cbf9fa7a-b6a7-498b-bcd7-c817b5c6d051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31950d61-890b-478d-a012-41bc41c065f6}, !- Handle
  {48bdac90-6387-4b15-83c8-a99c00db7d9c}, !- Name
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- HVAC Component
  {1a323f2d-7b39-424e-a71e-671d088d7da3}, !- Port 1
  {d8cc57ac-b279-433b-8b2c-a4e9136891d6}; !- Port 2

OS:PortList,
  {1970a223-ff2f-4f8b-9823-def8f02778dd}, !- Handle
  {9d509d4d-dc31-41a6-bef2-e035a993385a}, !- Name
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- HVAC Component
  {608e5137-14b6-496f-9932-7e51579fa5ca}; !- Port 1

OS:Sizing:Zone,
  {b688a628-2ae1-432d-a854-36eeedac0010}, !- Handle
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb2dbeaf-8ecf-4697-b9d5-526a815fb342}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- Thermal Zone
  {d48e83e5-af67-4b56-b1e2-ce5c6f5f09a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9b446a30-ceee-466c-813c-6af81e9d703a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7f6fa944-ee71-4617-a04b-eab153841cc6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4fe820c2-7798-4258-8d91-eb4da1a75fd4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 6, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- Handle
  Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60560b82-3420-4e89-8699-89cee0d51111}, !- Zone Air Inlet Port List
  {258f0c87-4b50-4977-bde4-e97c684505cf}, !- Zone Air Exhaust Port List
  {93a7f6f2-d3fe-40bc-883a-7e5c8e2db740}, !- Zone Air Node Name
  {9a92254a-af1c-46ef-960e-b18b3089c189}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6026b842-0316-47b4-9f84-db78c037c5d9}, !- Group Rendering Name
  {43b33b57-13a9-4098-be32-3c28ebf90a9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0bcc19c-a11e-4e9a-844e-e4bc7dbfbae7}, !- Handle
  Node 26,                                !- Name
  {93a7f6f2-d3fe-40bc-883a-7e5c8e2db740}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93a7f6f2-d3fe-40bc-883a-7e5c8e2db740}, !- Handle
  {284c6128-2c30-4738-a43e-f4825704b2a8}, !- Name
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- Source Object
  11,                                     !- Outlet Port
  {a0bcc19c-a11e-4e9a-844e-e4bc7dbfbae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60560b82-3420-4e89-8699-89cee0d51111}, !- Handle
  {dcb4dbd5-45b1-47c5-8bfc-72d171d83592}, !- Name
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- HVAC Component
  {614ba2dc-bb81-467f-b340-ca2a522a55ec}, !- Port 1
  {e6463b6f-0dcc-4a6b-b3c0-b7a33069a3c9}; !- Port 2

OS:PortList,
  {258f0c87-4b50-4977-bde4-e97c684505cf}, !- Handle
  {e26f7209-9ce8-4bd8-a0f3-2dcd93ba5a93}, !- Name
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- HVAC Component
  {80a908b5-d641-462a-951a-2a3bf7866199}; !- Port 1

OS:Sizing:Zone,
  {2fc9ed01-00c6-49eb-8ef7-254c35f9db71}, !- Handle
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {155dd8ca-9556-4e49-bee7-8b9201f7bc67}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- Thermal Zone
  {9803bf57-368c-40de-a742-9f11cf3f62db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2aeb5a54-e118-48b7-8fa8-3ea0fced526f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fdbe7832-ca09-4fcc-ab16-53d3f36dee2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {43b33b57-13a9-4098-be32-3c28ebf90a9a}, !- Handle
  Space Function Stairway-sch-F Thermostat 11, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {135237a6-f092-4418-ade7-8142dad80041}, !- Handle
  Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17a53c64-7ca3-428c-9d58-8ae3b02da8ee}, !- Zone Air Inlet Port List
  {81b4d770-6b9e-433a-b23b-e127a129a037}, !- Zone Air Exhaust Port List
  {234f0ddb-338e-4fc1-aab6-7bfa8a4d57de}, !- Zone Air Node Name
  {c526e18d-57e1-4122-953a-93280edb5b19}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a73a6955-d168-4728-939e-1f0120fd7e4c}, !- Group Rendering Name
  {649282eb-84ee-46a0-a808-9deebd52ce4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cfa1af8-fc87-44ff-ad12-750b128d9839}, !- Handle
  Node 27,                                !- Name
  {234f0ddb-338e-4fc1-aab6-7bfa8a4d57de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {234f0ddb-338e-4fc1-aab6-7bfa8a4d57de}, !- Handle
  {4396a45d-a8aa-4c6e-9f58-d47fa28383ea}, !- Name
  {135237a6-f092-4418-ade7-8142dad80041}, !- Source Object
  11,                                     !- Outlet Port
  {2cfa1af8-fc87-44ff-ad12-750b128d9839}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17a53c64-7ca3-428c-9d58-8ae3b02da8ee}, !- Handle
  {8f5b7c9a-b547-409b-8d40-54c52927d66b}, !- Name
  {135237a6-f092-4418-ade7-8142dad80041}, !- HVAC Component
  {e511a0f4-9847-4837-85a0-fed9bc57154e}, !- Port 1
  {8e1b64f4-5c40-40d4-9508-e308957f49c7}; !- Port 2

OS:PortList,
  {81b4d770-6b9e-433a-b23b-e127a129a037}, !- Handle
  {9908d774-03f3-4b18-9bc5-8ee4721b5e07}, !- Name
  {135237a6-f092-4418-ade7-8142dad80041}, !- HVAC Component
  {dd260544-af28-40cd-bf6f-90bdbebc6a46}; !- Port 1

OS:Sizing:Zone,
  {2b53427f-aff9-4156-9916-dcd296888a1b}, !- Handle
  {135237a6-f092-4418-ade7-8142dad80041}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad62427e-21b5-4146-aa33-0eb24d11f860}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {135237a6-f092-4418-ade7-8142dad80041}, !- Thermal Zone
  {24f33a5c-0524-4b50-b654-4042bb0b3320}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d626f799-ef2a-40cc-be6e-e8acf24090a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {446fee54-ef2e-4279-bfb6-3ec9132edb98}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {649282eb-84ee-46a0-a808-9deebd52ce4a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 56, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- Handle
  Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebeb4eb8-951c-4457-9cbd-20f7de9f199c}, !- Zone Air Inlet Port List
  {f43687a7-f94b-4788-bb55-24f3e40d25c7}, !- Zone Air Exhaust Port List
  {fbbc5502-e16b-4a45-95f8-94cd6016ab37}, !- Zone Air Node Name
  {390f3f91-033b-4570-8507-c5e0c9e254b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62a53f95-63fa-43a4-aad0-29b71e87dd0e}, !- Group Rendering Name
  {e2d9ba21-f272-4e14-b51f-6b2de206c4d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e57dfc4-4aed-43ba-94ce-36063ca4d5a0}, !- Handle
  Node 28,                                !- Name
  {fbbc5502-e16b-4a45-95f8-94cd6016ab37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbbc5502-e16b-4a45-95f8-94cd6016ab37}, !- Handle
  {a1f6ad8c-8ac6-4684-bfbc-a42c9f2fe477}, !- Name
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- Source Object
  11,                                     !- Outlet Port
  {0e57dfc4-4aed-43ba-94ce-36063ca4d5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebeb4eb8-951c-4457-9cbd-20f7de9f199c}, !- Handle
  {3c19f9d7-3a57-4841-a84c-2313e1feeda0}, !- Name
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- HVAC Component
  {45172642-7f89-48db-b76f-ee6fca956965}, !- Port 1
  {bbcec34a-4485-457d-be22-d858c092f728}; !- Port 2

OS:PortList,
  {f43687a7-f94b-4788-bb55-24f3e40d25c7}, !- Handle
  {63a47aef-f208-438f-a2e5-80352d4790b1}, !- Name
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- HVAC Component
  {d548e720-d5ae-480c-8b3d-ebac15d7c5b6}; !- Port 1

OS:Sizing:Zone,
  {3e828748-0534-4e6d-97ff-7a5dc166dd86}, !- Handle
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {808593fc-fe99-41c1-a17e-35f7bde2f12d}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- Thermal Zone
  {d6760f4b-d0f5-4d8f-88bc-ba6d7a23760d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {129e55b7-47b1-45c6-9ca3-2908cc01265c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {738d06b4-c621-4dc5-80ec-daa582148c6d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e2d9ba21-f272-4e14-b51f-6b2de206c4d5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 57, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- Handle
  Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3763819e-5909-4fa1-b8cf-05379ffe0f64}, !- Zone Air Inlet Port List
  {94492e3e-4063-4c0d-abc0-011d753e31af}, !- Zone Air Exhaust Port List
  {ef94839f-e84b-4cac-9dec-c7f5b46435ac}, !- Zone Air Node Name
  {bf78b2da-0c07-40ac-9570-57451853d49b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4d4b9ee-e02e-48c5-8d41-57bbc7a5c023}, !- Group Rendering Name
  {ec18b035-da0b-4217-b4c7-a0f9ddce4491}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b56986bd-6181-463c-bf38-1ed76e53a4a0}, !- Handle
  Node 29,                                !- Name
  {ef94839f-e84b-4cac-9dec-c7f5b46435ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef94839f-e84b-4cac-9dec-c7f5b46435ac}, !- Handle
  {858baaf1-15ff-4fb3-b3b1-129942cc4228}, !- Name
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- Source Object
  11,                                     !- Outlet Port
  {b56986bd-6181-463c-bf38-1ed76e53a4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3763819e-5909-4fa1-b8cf-05379ffe0f64}, !- Handle
  {b653db7c-7ecb-4d0b-b8ab-7a8036183142}, !- Name
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- HVAC Component
  {2ff54e9b-8654-4c9b-bed2-00c1e09a9a8b}, !- Port 1
  {94e942d1-941c-4c47-a630-6c8905d7e05b}; !- Port 2

OS:PortList,
  {94492e3e-4063-4c0d-abc0-011d753e31af}, !- Handle
  {ad49dc33-6221-4a00-97ac-192a5645a5b0}, !- Name
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- HVAC Component
  {0b2f37c3-12e4-4315-865f-ad932087ca29}; !- Port 1

OS:Sizing:Zone,
  {bf837559-012a-4d50-a31b-f0808533a1c5}, !- Handle
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd5eb2e2-5983-4c3f-916d-a7a85ab4ae4d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- Thermal Zone
  {c34e5868-1252-4406-af03-c4940541cf8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d04d34c-a47a-4b17-9f55-158b5fdc8077}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ef75770a-d94e-4eec-b002-488e8ac4348e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ec18b035-da0b-4217-b4c7-a0f9ddce4491}, !- Handle
  Space Function Hway lodging - rooms Thermostat 58, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- Handle
  Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16923a54-75d2-4d8f-b970-45235b92dec8}, !- Zone Air Inlet Port List
  {45b11eff-a5d2-4d9a-b195-e29b1f3cbe0f}, !- Zone Air Exhaust Port List
  {a1f3f2e2-1119-403c-8fc0-99208e17f915}, !- Zone Air Node Name
  {5190a57a-a0fc-4be0-8fd0-7053784cc14d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e45c591-b0f1-4e34-9e1d-af8041e43fb8}, !- Group Rendering Name
  {f9f3fc9a-8e97-4c6b-beee-3791e210d817}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b337775-b395-41c7-afe6-87cbdee6b9bc}, !- Handle
  Node 30,                                !- Name
  {a1f3f2e2-1119-403c-8fc0-99208e17f915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1f3f2e2-1119-403c-8fc0-99208e17f915}, !- Handle
  {6c33b5b4-0a13-49e7-b867-54d341521602}, !- Name
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- Source Object
  11,                                     !- Outlet Port
  {3b337775-b395-41c7-afe6-87cbdee6b9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16923a54-75d2-4d8f-b970-45235b92dec8}, !- Handle
  {ec31af7b-d72f-4850-a0bb-1a42f6dbb953}, !- Name
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- HVAC Component
  {9f371ed2-b4ff-4b76-9bda-568ec4453f49}, !- Port 1
  {cd2d151a-0945-4395-8b5d-1917350030b7}; !- Port 2

OS:PortList,
  {45b11eff-a5d2-4d9a-b195-e29b1f3cbe0f}, !- Handle
  {16023137-55b1-455b-9cab-8503661201be}, !- Name
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- HVAC Component
  {79f28d1d-1b2a-4c05-83d8-7f4e5eb190e2}; !- Port 1

OS:Sizing:Zone,
  {1e882ad1-1aeb-4ca9-8d82-e3b5c81dc407}, !- Handle
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ded347f-b1aa-495c-8c5c-010d39b30b40}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- Thermal Zone
  {cd21d93f-b90c-45a9-9087-e6d4be592ad6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {467c0a54-9ab1-4ab2-81f5-e854c295489d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d807b77d-ee73-490d-8b43-87eddf9376b4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f9f3fc9a-8e97-4c6b-beee-3791e210d817}, !- Handle
  Space Function Hway lodging - rooms Thermostat 59, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- Handle
  Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7282428b-f9fc-47f5-acb9-83a44f86b2c9}, !- Zone Air Inlet Port List
  {ce7e1171-0052-4722-8041-2031b1e5b5a8}, !- Zone Air Exhaust Port List
  {c244f5d7-8d90-4395-9195-9d7e6ed92889}, !- Zone Air Node Name
  {80011bd3-1f90-4ca5-a3ab-51a5d8d1a3a7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffba0de8-38b8-42f1-b13d-9e242b9ff8e9}, !- Group Rendering Name
  {4456ef9f-0d9a-4e59-9416-ad40fb9b15f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92f40bbd-2d3a-48ae-824c-f2cc2d17b66c}, !- Handle
  Node 31,                                !- Name
  {c244f5d7-8d90-4395-9195-9d7e6ed92889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c244f5d7-8d90-4395-9195-9d7e6ed92889}, !- Handle
  {0af84cce-0e14-4187-80c2-2a11d4f73944}, !- Name
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- Source Object
  11,                                     !- Outlet Port
  {92f40bbd-2d3a-48ae-824c-f2cc2d17b66c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7282428b-f9fc-47f5-acb9-83a44f86b2c9}, !- Handle
  {f957a454-b2d1-4f80-93c0-e419d6961cde}, !- Name
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- HVAC Component
  {3b6efb44-3531-4f94-947c-a0eb93cbc00d}, !- Port 1
  {45ee33a8-46b0-436a-a1c1-d204edfc029f}; !- Port 2

OS:PortList,
  {ce7e1171-0052-4722-8041-2031b1e5b5a8}, !- Handle
  {2fb1cfd9-ab9d-4b94-899a-8736ed5d88ef}, !- Name
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- HVAC Component
  {799fab19-1b0e-4cf7-9967-386a634ebc52}; !- Port 1

OS:Sizing:Zone,
  {09cb65c5-ddfe-41c9-9aae-c4ce05f47eb6}, !- Handle
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9422649e-ff85-47a7-93d5-1a088f496934}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- Thermal Zone
  {d97223f5-56f8-462c-bb64-ec4fa2346ff4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f9b4f831-1b3b-4c1b-aa47-41c82846e393}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3d953e27-d68f-417f-b09d-e8ffc31c4aff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4456ef9f-0d9a-4e59-9416-ad40fb9b15f0}, !- Handle
  Space Function Hway lodging - rooms Thermostat 60, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- Handle
  Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {855b993c-c6b9-421a-9635-e2cbbe36f7b3}, !- Zone Air Inlet Port List
  {3f1ba1ff-3e16-4e45-87e6-43953ab44cfb}, !- Zone Air Exhaust Port List
  {095f1e45-46a9-414d-88e3-b65da87fee85}, !- Zone Air Node Name
  {5ba6b04d-5105-4430-b8ce-59cb834125c6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {507e74d7-a1a4-412a-89cd-d56221471e91}, !- Group Rendering Name
  {5501d618-e315-4c16-938a-76209e1ea2b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {342033c5-c9c6-4c65-b748-9ec8b2587ac3}, !- Handle
  Node 32,                                !- Name
  {095f1e45-46a9-414d-88e3-b65da87fee85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {095f1e45-46a9-414d-88e3-b65da87fee85}, !- Handle
  {a2e079c1-e4bd-4fb9-84e2-287dd5b32268}, !- Name
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- Source Object
  11,                                     !- Outlet Port
  {342033c5-c9c6-4c65-b748-9ec8b2587ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {855b993c-c6b9-421a-9635-e2cbbe36f7b3}, !- Handle
  {03f2ba73-68d0-4a13-a083-a8941ce6604f}, !- Name
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- HVAC Component
  {fa526c07-ac28-4bb1-8cb1-485782b8f8a3}, !- Port 1
  {a465a362-e809-4c15-968d-58de47f1aeca}; !- Port 2

OS:PortList,
  {3f1ba1ff-3e16-4e45-87e6-43953ab44cfb}, !- Handle
  {898bbca5-8747-4ce7-8756-5d745c970930}, !- Name
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- HVAC Component
  {1331fcd5-82d8-4072-a536-8ff88e1f3007}; !- Port 1

OS:Sizing:Zone,
  {60efba88-4051-45f3-9aed-5c80b5815f22}, !- Handle
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89f7dad8-eda8-4fc3-912a-0d9f2dd3c833}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- Thermal Zone
  {13a89739-17ef-43b3-9ee8-ae7b6c80403d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bececf44-dccb-42a5-ba8a-49ff1fc94949}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9ba506f2-a4db-42d4-969f-a62fd8df73dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {5501d618-e315-4c16-938a-76209e1ea2b6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 61, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- Handle
  Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07da2450-9119-4f7d-988c-b4528bd94f87}, !- Zone Air Inlet Port List
  {2c75150d-100c-48f1-89a8-f86271454a1b}, !- Zone Air Exhaust Port List
  {8aa563b5-03aa-463d-b8ff-34f96ef01952}, !- Zone Air Node Name
  {9c21f835-8c0a-4c90-94fa-7e86c0a8cbdd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edaa93a3-e25a-4171-b883-5edb070210f8}, !- Group Rendering Name
  {aab846e4-353c-4d66-8917-5571b1754260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e08a769b-d770-48b2-a77b-71570ad9508f}, !- Handle
  Node 33,                                !- Name
  {8aa563b5-03aa-463d-b8ff-34f96ef01952}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aa563b5-03aa-463d-b8ff-34f96ef01952}, !- Handle
  {6b9654c4-df5f-44c0-879b-09d28a48701c}, !- Name
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- Source Object
  11,                                     !- Outlet Port
  {e08a769b-d770-48b2-a77b-71570ad9508f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07da2450-9119-4f7d-988c-b4528bd94f87}, !- Handle
  {62603c2e-2dd1-4326-bb7c-bfaf77472e66}, !- Name
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- HVAC Component
  {73772c8b-b9d2-45d1-9351-9e2a275c3bb3}, !- Port 1
  {80378586-7da6-4d8a-97c7-56bc66588eef}; !- Port 2

OS:PortList,
  {2c75150d-100c-48f1-89a8-f86271454a1b}, !- Handle
  {a0c461c5-b2c9-4cea-bb14-f13ac69899e9}, !- Name
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- HVAC Component
  {6d64a404-9abe-4e57-a749-c94d0526d8e4}; !- Port 1

OS:Sizing:Zone,
  {d18d5d11-f39e-4f9f-ab64-6ce9a6ba5d1b}, !- Handle
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1396c612-e018-411d-ac83-7869d5a7c514}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- Thermal Zone
  {a61fe073-d1fd-4cad-b92c-c6662d3232d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {65ee9ebf-0e6d-47cd-85b3-b4b152cc9dab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a61aec80-c957-4088-8c79-3242eb77dd80}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {aab846e4-353c-4d66-8917-5571b1754260}, !- Handle
  Space Function Hway lodging - rooms Thermostat 62, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- Handle
  Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e04b94d4-2605-432c-a3f7-537a8fb1b367}, !- Zone Air Inlet Port List
  {4f57e290-f94b-4f9e-a0f7-78b4bec97844}, !- Zone Air Exhaust Port List
  {2087bc74-931a-46c4-b327-507c7d872db4}, !- Zone Air Node Name
  {b5d440c7-829d-4121-83c1-1e36d13a5ffb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fd53c0a-f170-4410-a8e7-7a754e59c332}, !- Group Rendering Name
  {142aa353-48c4-4c2d-b871-a7da51e54ab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec81c44b-25e5-49a7-bcfc-d57c4989ce20}, !- Handle
  Node 34,                                !- Name
  {2087bc74-931a-46c4-b327-507c7d872db4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2087bc74-931a-46c4-b327-507c7d872db4}, !- Handle
  {166dd483-6204-4fbb-a895-244a692f4ef1}, !- Name
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- Source Object
  11,                                     !- Outlet Port
  {ec81c44b-25e5-49a7-bcfc-d57c4989ce20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e04b94d4-2605-432c-a3f7-537a8fb1b367}, !- Handle
  {4d5b7c36-966e-4868-9277-7297b6259fc4}, !- Name
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- HVAC Component
  {5918dfdc-0cc7-4ecf-adee-8b06bff6e64f}, !- Port 1
  {c5b3f00b-4f46-4369-8907-16b0b790d0dc}; !- Port 2

OS:PortList,
  {4f57e290-f94b-4f9e-a0f7-78b4bec97844}, !- Handle
  {f1fa132e-348e-45cd-b9ed-8d76cf233f76}, !- Name
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- HVAC Component
  {ffff4a19-9428-4f28-b12c-ee3f4b921e8a}; !- Port 1

OS:Sizing:Zone,
  {5a618e57-f0e1-4e08-ac90-cb126f0bc485}, !- Handle
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6084805b-48fd-4bf7-98d5-1c857c9bbed9}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- Thermal Zone
  {f69c5ab8-40b6-4119-9f0c-678ee4ba486c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {76225a4a-abd6-4aca-b602-bb8b6d24d6ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0de7c75b-6272-4655-87d2-dfc7262f7566}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {142aa353-48c4-4c2d-b871-a7da51e54ab5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 63, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06521e70-f02e-44f5-a490-884714f2e696}, !- Handle
  Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a746714-4b92-4254-acbb-1d32a73ed7a4}, !- Zone Air Inlet Port List
  {56ddbfa2-de06-44a1-9b7d-6acb724f7de2}, !- Zone Air Exhaust Port List
  {6e4060bd-b1b2-4aeb-97a3-af3acd158011}, !- Zone Air Node Name
  {1ddc6e9f-e473-433b-87d0-3c5cd3c0908c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {604edb52-514c-49be-a53e-ff4bd926e0dd}, !- Group Rendering Name
  {dc99a78f-876d-44f7-afa7-a181893eac89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b619eb1-bfa9-4891-9535-3f7fb03194c6}, !- Handle
  Node 35,                                !- Name
  {6e4060bd-b1b2-4aeb-97a3-af3acd158011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e4060bd-b1b2-4aeb-97a3-af3acd158011}, !- Handle
  {14ea30fd-161c-4410-a424-a2fae6dfd48a}, !- Name
  {06521e70-f02e-44f5-a490-884714f2e696}, !- Source Object
  11,                                     !- Outlet Port
  {3b619eb1-bfa9-4891-9535-3f7fb03194c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a746714-4b92-4254-acbb-1d32a73ed7a4}, !- Handle
  {82d7a256-f469-4e98-995b-9555319c8103}, !- Name
  {06521e70-f02e-44f5-a490-884714f2e696}, !- HVAC Component
  {95fadf31-1bc7-40cd-b6d8-7ee222890fb3}, !- Port 1
  {cac7a47a-c981-4172-83cb-fe6a7c6826e5}; !- Port 2

OS:PortList,
  {56ddbfa2-de06-44a1-9b7d-6acb724f7de2}, !- Handle
  {fe27ac00-ac0f-4fd2-8576-3d5db82aaf10}, !- Name
  {06521e70-f02e-44f5-a490-884714f2e696}, !- HVAC Component
  {f83c7f32-8b1a-4129-95a7-9c2c01927cdc}; !- Port 1

OS:Sizing:Zone,
  {0bcc4803-92c8-45db-9926-0e57770b7722}, !- Handle
  {06521e70-f02e-44f5-a490-884714f2e696}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf72157b-acca-4542-afbf-4e3212fcb0c4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {06521e70-f02e-44f5-a490-884714f2e696}, !- Thermal Zone
  {29d21075-d3e1-4e46-b188-d5404a37c3c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b5e356fe-f0c3-4b75-890b-0d1446339b78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9a4e2229-d44e-476c-b913-b3921d966e6a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {dc99a78f-876d-44f7-afa7-a181893eac89}, !- Handle
  Space Function Hway lodging - rooms Thermostat 64, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- Handle
  Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45eb8a8c-c0ca-45db-8897-e7a44d1ee0d3}, !- Zone Air Inlet Port List
  {4682c7a3-b2a7-408a-8169-e30b95c2937a}, !- Zone Air Exhaust Port List
  {f8d7a313-e4d2-4244-bc23-66fae767cc6e}, !- Zone Air Node Name
  {8c0331af-8877-471d-b5ec-351efd2281cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90781b04-b095-4891-9685-88f2e97ea32b}, !- Group Rendering Name
  {6b44c569-06ac-4dab-89fc-4f8dd5c8dd92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7aef9ac5-6559-4838-90df-567271ed4de1}, !- Handle
  Node 36,                                !- Name
  {f8d7a313-e4d2-4244-bc23-66fae767cc6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d7a313-e4d2-4244-bc23-66fae767cc6e}, !- Handle
  {07d80f54-ff67-4b12-a702-34a6d8df6014}, !- Name
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- Source Object
  11,                                     !- Outlet Port
  {7aef9ac5-6559-4838-90df-567271ed4de1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45eb8a8c-c0ca-45db-8897-e7a44d1ee0d3}, !- Handle
  {44a890da-3e1f-4af2-8bb0-1c8ef910cb17}, !- Name
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- HVAC Component
  {aa6ce9d7-3cba-4926-bc0c-7709a723b99b}, !- Port 1
  {ac5981e9-7085-4ccb-b9f4-5ca58956f806}; !- Port 2

OS:PortList,
  {4682c7a3-b2a7-408a-8169-e30b95c2937a}, !- Handle
  {4b991469-3bce-4fd6-a08f-da060ba4a4cf}, !- Name
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- HVAC Component
  {96abc23b-2a0a-40bf-ab62-6f071df3247d}; !- Port 1

OS:Sizing:Zone,
  {bc56d548-03c9-4ad6-bc41-9cba16fb325e}, !- Handle
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0fd0630-9289-4ee9-92d2-a407381e9821}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- Thermal Zone
  {96ee3b23-9a5d-4ce4-b6e7-a533b36a59b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a08332a-88f1-4802-9f14-58f867527143}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ee5ed389-7f32-4d5f-807c-01824d0a55df}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6b44c569-06ac-4dab-89fc-4f8dd5c8dd92}, !- Handle
  Space Function Hway lodging - rooms Thermostat 65, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- Handle
  Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a436e3e3-0a53-4f31-839e-3de2cda5d384}, !- Zone Air Inlet Port List
  {317b2d8d-fe0c-4cf9-9ab1-f2a4bea71a31}, !- Zone Air Exhaust Port List
  {f7b87423-234e-4fa5-ba58-f3e9cbc24022}, !- Zone Air Node Name
  {8675e0fc-e50b-4ee1-afb0-11e66f3c1cd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e50a33f8-f2b3-4dfc-b8ec-263648b52e90}, !- Group Rendering Name
  {45ef32e3-38a7-4ca4-8fb4-ce569e5ec798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f78ac97-89fa-4e44-96c1-2ce0b3d5c0a8}, !- Handle
  Node 37,                                !- Name
  {f7b87423-234e-4fa5-ba58-f3e9cbc24022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7b87423-234e-4fa5-ba58-f3e9cbc24022}, !- Handle
  {d40d0e64-8cff-4877-8817-203bc67053fb}, !- Name
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- Source Object
  11,                                     !- Outlet Port
  {9f78ac97-89fa-4e44-96c1-2ce0b3d5c0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a436e3e3-0a53-4f31-839e-3de2cda5d384}, !- Handle
  {e549c778-36f6-41c2-b8e2-333bbe659b2a}, !- Name
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- HVAC Component
  {a5473b27-3c47-4ada-8f4e-76a0f71f87d1}, !- Port 1
  {bf3b8f3b-ae7f-4daa-a59c-586e1c7a1281}; !- Port 2

OS:PortList,
  {317b2d8d-fe0c-4cf9-9ab1-f2a4bea71a31}, !- Handle
  {8465d728-d078-4341-8719-3b8caa87086b}, !- Name
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- HVAC Component
  {2ed7ffdf-c8ab-4a57-b025-84bf0b75e17b}; !- Port 1

OS:Sizing:Zone,
  {9dc7646b-9eca-4361-ad50-76ce0121b69a}, !- Handle
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97bfd6cb-e0da-4ed4-8e19-695554422927}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- Thermal Zone
  {b44459c9-8261-4693-9f17-fb7088212e44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f017ba12-139f-44e0-860c-5d7fbf086f7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bcf697b0-a282-4ad6-aa5b-9b2d0f0f87ad}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {45ef32e3-38a7-4ca4-8fb4-ce569e5ec798}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 7, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- Handle
  Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bee1633-b951-42e0-8e31-130ac19c7f0b}, !- Zone Air Inlet Port List
  {62ee5143-9a61-44e7-b527-3b3196bdd099}, !- Zone Air Exhaust Port List
  {639d0cfc-5b9b-4f43-b4a8-9397e8727ba5}, !- Zone Air Node Name
  {01c6ced0-bb54-4d24-b555-214f05a99657}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b12b33e1-7c6a-4085-a376-c0a5153c9b7e}, !- Group Rendering Name
  {21463d27-59b3-4239-8307-e89305671936}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f83e79c1-4bc0-4bb4-96d7-9ef493ce0b95}, !- Handle
  Node 38,                                !- Name
  {639d0cfc-5b9b-4f43-b4a8-9397e8727ba5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639d0cfc-5b9b-4f43-b4a8-9397e8727ba5}, !- Handle
  {53583c6b-295b-4319-b274-bd2921d452d4}, !- Name
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- Source Object
  11,                                     !- Outlet Port
  {f83e79c1-4bc0-4bb4-96d7-9ef493ce0b95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bee1633-b951-42e0-8e31-130ac19c7f0b}, !- Handle
  {d3566e3a-7441-4283-960b-4f0fd12aa503}, !- Name
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- HVAC Component
  {fd29fe5e-6871-4ca8-adfe-451986093054}, !- Port 1
  {b5ea8e8b-27ad-47fd-841e-69142dfde1c1}; !- Port 2

OS:PortList,
  {62ee5143-9a61-44e7-b527-3b3196bdd099}, !- Handle
  {7c7ed176-411f-4b98-b371-26c4bb738160}, !- Name
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- HVAC Component
  {cd5b7abe-6287-4ca8-a402-c951533ad205}; !- Port 1

OS:Sizing:Zone,
  {40a64fbf-b719-46a1-9e8a-f9427321f835}, !- Handle
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1c94253-1229-47a9-ab20-c97f2f13a5bf}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- Thermal Zone
  {6e8f983d-ed1c-42cc-ac72-fac293836abd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e715335b-212e-4bfe-974f-03d4c9c0514f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bfd48b8d-6eb7-43fd-b777-c752f7a93e1b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {21463d27-59b3-4239-8307-e89305671936}, !- Handle
  Space Function Stairway-sch-F Thermostat 12, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- Handle
  Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ac0c84a-2d3e-40d0-b3be-e2dcab20098e}, !- Zone Air Inlet Port List
  {54d51bd4-b4b5-4c50-bdaa-c8e2c72e72b8}, !- Zone Air Exhaust Port List
  {c96ef0c4-a714-48fe-b29b-fd608a698a4a}, !- Zone Air Node Name
  {63f82a7d-5918-4053-8ab6-98847ef87eeb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a571a0aa-308b-4a9f-9e15-aa7c5597145c}, !- Group Rendering Name
  {24b84583-d69b-4641-93e0-e41bee5d24ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9576048-3631-4976-b62c-6d0fdb42f12f}, !- Handle
  Node 39,                                !- Name
  {c96ef0c4-a714-48fe-b29b-fd608a698a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c96ef0c4-a714-48fe-b29b-fd608a698a4a}, !- Handle
  {164bcaec-6601-4a26-9ef7-fc52ca713b62}, !- Name
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- Source Object
  11,                                     !- Outlet Port
  {b9576048-3631-4976-b62c-6d0fdb42f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ac0c84a-2d3e-40d0-b3be-e2dcab20098e}, !- Handle
  {e210d553-d4fc-4cc9-a894-3ba6fa1c5f9c}, !- Name
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- HVAC Component
  {c89647b3-0256-4f22-b3ae-280a10029684}, !- Port 1
  {8967d9e8-2bc4-4ac8-8dae-e8d75aab3629}; !- Port 2

OS:PortList,
  {54d51bd4-b4b5-4c50-bdaa-c8e2c72e72b8}, !- Handle
  {dc101b43-e48d-4d77-a118-a5cdaddb740c}, !- Name
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- HVAC Component
  {1393914e-208c-49e9-8731-e1bfab20a742}; !- Port 1

OS:Sizing:Zone,
  {18f52a8f-63ce-455a-a2c9-9625b4258f0e}, !- Handle
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e006e90-e9b0-4e27-adb3-6e915ec456c8}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- Thermal Zone
  {70a78328-9ca8-43d7-a269-388f81ba5638}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {35cb016e-86e4-4378-9ded-15ed7240e794}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a6703d1a-7ce3-41d1-96d9-d8e24dcd1b4c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {24b84583-d69b-4641-93e0-e41bee5d24ea}, !- Handle
  Space Function Hway lodging - rooms Thermostat 66, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- Handle
  Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e142afcf-7bd7-4654-b669-f914587fe690}, !- Zone Air Inlet Port List
  {324d8d53-ec95-4538-8ff9-01f28f93467b}, !- Zone Air Exhaust Port List
  {32826653-bf5c-4e96-8376-6ffbd6877cd0}, !- Zone Air Node Name
  {fe5b70c0-9808-4124-9ac0-b65bd4287ff8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2ec59ea-b156-4d34-a741-d2a78121ca3e}, !- Group Rendering Name
  {23278d41-a99f-4ad8-b417-26c72edb18fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b057fb8-075c-4fc0-8863-90bf5d730d88}, !- Handle
  Node 40,                                !- Name
  {32826653-bf5c-4e96-8376-6ffbd6877cd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32826653-bf5c-4e96-8376-6ffbd6877cd0}, !- Handle
  {4f4c76ca-3597-4a8b-828a-913a9013498a}, !- Name
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- Source Object
  11,                                     !- Outlet Port
  {0b057fb8-075c-4fc0-8863-90bf5d730d88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e142afcf-7bd7-4654-b669-f914587fe690}, !- Handle
  {cc3d8194-ca31-4125-ae89-38e9efdc43d1}, !- Name
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- HVAC Component
  {50a98763-02f3-406a-a76f-85d9d1b7a904}, !- Port 1
  {9d4f0d11-d8de-4093-b86c-c297ee814d6e}; !- Port 2

OS:PortList,
  {324d8d53-ec95-4538-8ff9-01f28f93467b}, !- Handle
  {595ba76b-0093-4f92-8c91-e0b85f4eaf4b}, !- Name
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- HVAC Component
  {09808bff-c3a2-4f89-a89c-4d9edc307174}; !- Port 1

OS:Sizing:Zone,
  {2cc94900-816c-47c7-841f-b516f22f89f9}, !- Handle
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdbdbf68-4e1c-486e-b894-e36ec8440e80}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- Thermal Zone
  {5eb27f9f-fed0-4f6b-89eb-f941f855d169}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4fee067a-5a66-4d17-8fd6-22826819e549}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5fc0b688-f9d3-4aba-afdf-088e893f3c60}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {23278d41-a99f-4ad8-b417-26c72edb18fb}, !- Handle
  Space Function Hway lodging - rooms Thermostat 67, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- Handle
  Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fee29cb-3f7f-44c0-a84b-13981bd96224}, !- Zone Air Inlet Port List
  {561da5f1-9674-41c4-baea-6756e1171615}, !- Zone Air Exhaust Port List
  {fa547e51-3541-45c0-8a24-5b47eb6c4a1b}, !- Zone Air Node Name
  {bdd4557a-de0c-4944-8c65-45944a6ca4ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1a6798d-ac8f-4000-8499-c9a93da39236}, !- Group Rendering Name
  {255b03ad-337c-4ff6-8642-7d34fbdc9bcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89b72dc3-dce2-4494-82e6-ec803d5f7bbd}, !- Handle
  Node 41,                                !- Name
  {fa547e51-3541-45c0-8a24-5b47eb6c4a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa547e51-3541-45c0-8a24-5b47eb6c4a1b}, !- Handle
  {344e346f-e8af-4c5b-b37f-2797d8346c8d}, !- Name
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- Source Object
  11,                                     !- Outlet Port
  {89b72dc3-dce2-4494-82e6-ec803d5f7bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fee29cb-3f7f-44c0-a84b-13981bd96224}, !- Handle
  {5caa3026-0ada-4aef-ba75-89654cfe3a8a}, !- Name
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- HVAC Component
  {6923a42b-7165-4acd-bc27-5559d7f432f5}, !- Port 1
  {583ef093-44ae-426c-8797-76679c862cf0}; !- Port 2

OS:PortList,
  {561da5f1-9674-41c4-baea-6756e1171615}, !- Handle
  {b83abada-51af-4f92-8818-7abd2ddec247}, !- Name
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- HVAC Component
  {92ca6be4-0cf2-49b7-9dfe-e7bcf3e7ae75}; !- Port 1

OS:Sizing:Zone,
  {47554216-bb25-4060-ac22-3dfc65373770}, !- Handle
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed5f42f4-b6a0-4964-b661-6aa0c018d3a1}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- Thermal Zone
  {00718ab4-1f83-4eba-814c-9f0cebcd230e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {acba2406-a095-4ac9-aad3-df2c8d64dd54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {45ff1235-bd41-46cb-ac9a-0c1884f12e71}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {255b03ad-337c-4ff6-8642-7d34fbdc9bcc}, !- Handle
  Space Function Hway lodging - rooms Thermostat 68, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- Handle
  Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eae0115-6447-47e6-a082-82d2339bb8f8}, !- Zone Air Inlet Port List
  {dffeafab-efd3-4bc9-9c72-04206e9a7564}, !- Zone Air Exhaust Port List
  {f73f0c7c-aac9-4b30-bdef-4a597446bd53}, !- Zone Air Node Name
  {0a160de3-a9b7-4686-ad22-885b7b836e09}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31d2eff5-8122-40b6-be66-5b2c30e4689e}, !- Group Rendering Name
  {d42d5c99-6e46-49ed-8394-ea632b38d6ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {619a2001-a941-4569-ba2b-c2fe4c15bf7f}, !- Handle
  Node 42,                                !- Name
  {f73f0c7c-aac9-4b30-bdef-4a597446bd53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f73f0c7c-aac9-4b30-bdef-4a597446bd53}, !- Handle
  {1d169beb-cca1-442e-b8ab-b91ce89a165f}, !- Name
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- Source Object
  11,                                     !- Outlet Port
  {619a2001-a941-4569-ba2b-c2fe4c15bf7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eae0115-6447-47e6-a082-82d2339bb8f8}, !- Handle
  {b80a036b-a42a-4a98-ab7c-cb8786b52ec1}, !- Name
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- HVAC Component
  {22f00c08-e86c-40ac-8866-8ee4f9170fde}, !- Port 1
  {999e2a4c-825c-49d0-9283-9e670e5f4391}; !- Port 2

OS:PortList,
  {dffeafab-efd3-4bc9-9c72-04206e9a7564}, !- Handle
  {64212218-b884-4373-b1c6-173f1777c602}, !- Name
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- HVAC Component
  {1194bbf9-7e08-40ff-aed3-51b83c46e129}; !- Port 1

OS:Sizing:Zone,
  {753bffa7-e62e-416d-81d5-2b092a234d46}, !- Handle
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89adb042-747b-45ce-8cdd-e9fdd98f6e5d}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- Thermal Zone
  {b8d23d2a-23ff-49f1-bb16-c79eb6b9c664}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e3afae77-45da-4ec4-be43-18798322cf32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0e2d07a3-ee09-4798-812d-4e0c0f2c7cbf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d42d5c99-6e46-49ed-8394-ea632b38d6ac}, !- Handle
  Space Function Hway lodging - rooms Thermostat 69, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- Handle
  Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f14ab0a-b186-42b8-a5f1-64563329dc33}, !- Zone Air Inlet Port List
  {bde3f002-a4df-4218-b726-b755200572ec}, !- Zone Air Exhaust Port List
  {1ae12f9b-e564-4874-b859-8642d2ea41d5}, !- Zone Air Node Name
  {bc070b71-896e-40df-af67-0812c79ed647}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31fb4387-b3c1-4fb4-a73a-05ba195bfa5c}, !- Group Rendering Name
  {7b08e121-121c-4245-9e99-9c9e711e4d31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {868911bb-f96b-4d77-8924-e7dade0372a5}, !- Handle
  Node 43,                                !- Name
  {1ae12f9b-e564-4874-b859-8642d2ea41d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae12f9b-e564-4874-b859-8642d2ea41d5}, !- Handle
  {68354c34-0f0f-49fd-b7a6-1c6c2679d24a}, !- Name
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- Source Object
  11,                                     !- Outlet Port
  {868911bb-f96b-4d77-8924-e7dade0372a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f14ab0a-b186-42b8-a5f1-64563329dc33}, !- Handle
  {9b233556-7b8a-4508-a3f7-1a74611ea833}, !- Name
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- HVAC Component
  {4b1bd3a6-3a5b-431d-af41-8ad8f4c0303d}, !- Port 1
  {a7fe2808-5605-467d-99b7-9af3a3bf371f}; !- Port 2

OS:PortList,
  {bde3f002-a4df-4218-b726-b755200572ec}, !- Handle
  {a6e30eb0-9549-4334-9d54-038b7d05b0ac}, !- Name
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- HVAC Component
  {1f12d053-3e04-4866-bad7-c722dc038fca}; !- Port 1

OS:Sizing:Zone,
  {30f15e92-abdc-4a2f-aa53-348504e1e179}, !- Handle
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59ed04bb-e729-4c2d-839d-1e669d6f5ba0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- Thermal Zone
  {3f6f8b04-d4cd-49f4-95c3-849d5f5d2d80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29b313f5-6aea-4ba5-a240-fce687dd38b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {621597a0-e358-4df3-80d2-2959d8d2da21}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7b08e121-121c-4245-9e99-9c9e711e4d31}, !- Handle
  Space Function Hway lodging - rooms Thermostat 70, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Handle
  Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98a9ae3e-7b01-405c-a1b1-a6e5cecc1392}, !- Zone Air Inlet Port List
  {4d5273df-e249-4e90-8d72-3efc33f556e8}, !- Zone Air Exhaust Port List
  {68c6bb3c-33e8-4616-9705-d04bf0c59469}, !- Zone Air Node Name
  {d8377fb7-1bb7-4fbc-9ef6-8e3818deb66d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efcc86e8-7257-4720-b62d-2dc811c76ffc}, !- Group Rendering Name
  {34e2f9c7-6290-4a5a-adf9-aa147212dfec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ee24e5a-3deb-46dd-b238-8732adde7280}, !- Handle
  Node 44,                                !- Name
  {68c6bb3c-33e8-4616-9705-d04bf0c59469}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c6bb3c-33e8-4616-9705-d04bf0c59469}, !- Handle
  {c472e662-3d31-44c1-97db-d6e515f050bc}, !- Name
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Source Object
  11,                                     !- Outlet Port
  {7ee24e5a-3deb-46dd-b238-8732adde7280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98a9ae3e-7b01-405c-a1b1-a6e5cecc1392}, !- Handle
  {3b789ed9-f1d9-4638-a684-44ada13faacb}, !- Name
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- HVAC Component
  {c1626998-0a67-4f4b-a8e9-6aa795dca520}; !- Port 1

OS:PortList,
  {4d5273df-e249-4e90-8d72-3efc33f556e8}, !- Handle
  {a7f883d3-05e7-4744-8b08-1df4448d102c}, !- Name
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}; !- HVAC Component

OS:Sizing:Zone,
  {b11fa35e-2069-4910-be73-f77652b73359}, !- Handle
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6669ccc7-a975-49ff-aa38-44e932ba0824}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Thermal Zone
  {f7d0f093-1d0b-40ea-afcf-b23425a325dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b16cca5e-89b9-41f1-a934-9fe45da89357}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {34e2f9c7-6290-4a5a-adf9-aa147212dfec}, !- Handle
  Space Function Lobby - elevator Thermostat 5, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Handle
  Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcaa0c61-c090-4154-9e2e-2815d928a1fb}, !- Zone Air Inlet Port List
  {bdb4d924-f98c-45bc-8cb3-605ff92b8160}, !- Zone Air Exhaust Port List
  {364c5850-a5e4-460f-824c-4e3eff073bf7}, !- Zone Air Node Name
  {83e0f249-fbbe-47c4-8f9e-96d4231ee457}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b587f585-5a19-494a-86ac-16a71714757e}, !- Group Rendering Name
  {14428ca1-4c87-4d75-9b07-0d76e8e05523}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd5616ba-505b-4cc3-afea-b75c4c0f1804}, !- Handle
  Node 45,                                !- Name
  {364c5850-a5e4-460f-824c-4e3eff073bf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {364c5850-a5e4-460f-824c-4e3eff073bf7}, !- Handle
  {398cc90e-7235-4ec0-bc9f-90d12ad76c1f}, !- Name
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Source Object
  11,                                     !- Outlet Port
  {fd5616ba-505b-4cc3-afea-b75c4c0f1804}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcaa0c61-c090-4154-9e2e-2815d928a1fb}, !- Handle
  {e6f6dee5-9eaf-42f1-a83a-1c29c4408e54}, !- Name
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- HVAC Component
  {4187a345-4ee5-4dd7-847b-adb5c74e76d2}; !- Port 1

OS:PortList,
  {bdb4d924-f98c-45bc-8cb3-605ff92b8160}, !- Handle
  {44ceb190-85b9-44a0-8339-6a5feabeedc8}, !- Name
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}; !- HVAC Component

OS:Sizing:Zone,
  {8574f014-dd04-4f8e-9384-5ebacdb145aa}, !- Handle
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e630278-6800-464b-aedb-453f3dcbe483}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Thermal Zone
  {6eb0063a-7c64-49a2-a39b-0c445ab7f7cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a974f64f-9b20-4e94-bd46-9852ddb91991}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {14428ca1-4c87-4d75-9b07-0d76e8e05523}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 8, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Handle
  Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b2e9b6a-ffc7-4413-9817-c98de1c9567a}, !- Zone Air Inlet Port List
  {e2d1e68e-1d63-4276-b858-48f33686b22a}, !- Zone Air Exhaust Port List
  {4632860b-82c8-4c8b-acca-3f51107e0f52}, !- Zone Air Node Name
  {24a34b5c-cc54-412b-9745-dec3230551b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d2c9669-760c-4c8e-a348-4028e3f2a360}, !- Group Rendering Name
  {8f18a9ef-c1fc-4a47-82f2-3eacee7b330b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd29c451-898b-4020-b8c9-c591d0003bbb}, !- Handle
  Node 46,                                !- Name
  {4632860b-82c8-4c8b-acca-3f51107e0f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4632860b-82c8-4c8b-acca-3f51107e0f52}, !- Handle
  {04e11c94-3a23-4792-94ad-d72af630d131}, !- Name
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Source Object
  11,                                     !- Outlet Port
  {fd29c451-898b-4020-b8c9-c591d0003bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b2e9b6a-ffc7-4413-9817-c98de1c9567a}, !- Handle
  {bf88065b-7737-47b9-ba9a-2033f94421b1}, !- Name
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- HVAC Component
  {24a0b3dd-81d2-4e27-81dc-bcb590f842f1}; !- Port 1

OS:PortList,
  {e2d1e68e-1d63-4276-b858-48f33686b22a}, !- Handle
  {2d87ae41-e678-498c-b1b8-47813900f167}, !- Name
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}; !- HVAC Component

OS:Sizing:Zone,
  {f75cc3f0-0361-4529-b030-bba7051cc984}, !- Handle
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af520d4e-d219-4f39-8207-59c9b416e628}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Thermal Zone
  {72151826-43ce-4b3a-ab5f-a161d6297eb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d7d03b22-e6f1-49dc-a752-599da4770dd1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8f18a9ef-c1fc-4a47-82f2-3eacee7b330b}, !- Handle
  Space Function Washroom-sch-F Thermostat 2, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Handle
  Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd4826e1-8fbd-41f4-a9ea-bc714dace76e}, !- Zone Air Inlet Port List
  {b827f8d1-6ab1-4be8-bf9b-c91d14c9150b}, !- Zone Air Exhaust Port List
  {0908c358-dcf3-4524-90c7-02e3a3b16630}, !- Zone Air Node Name
  {e8691753-5755-417c-9542-b2efd4523b08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {687d7f70-2d28-4f63-b84b-5b9c68e952f9}, !- Group Rendering Name
  {9bf22262-b0b7-4dd2-89a0-f850d2f259b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c44af70-d459-43b5-a641-64e1182f06ac}, !- Handle
  Node 47,                                !- Name
  {0908c358-dcf3-4524-90c7-02e3a3b16630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0908c358-dcf3-4524-90c7-02e3a3b16630}, !- Handle
  {e2f06013-757e-4e7c-8a60-404313c182b5}, !- Name
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Source Object
  11,                                     !- Outlet Port
  {4c44af70-d459-43b5-a641-64e1182f06ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd4826e1-8fbd-41f4-a9ea-bc714dace76e}, !- Handle
  {c078803a-8dc7-4fb6-8f2d-a22450a65050}, !- Name
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- HVAC Component
  {f5c24155-8c3e-4cf5-b34b-d853568afbd6}; !- Port 1

OS:PortList,
  {b827f8d1-6ab1-4be8-bf9b-c91d14c9150b}, !- Handle
  {61916a07-905f-4ece-9823-fc55ce8aad39}, !- Name
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}; !- HVAC Component

OS:Sizing:Zone,
  {f822d301-6aed-4155-b058-16c241322cf5}, !- Handle
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e29db1f6-f1f6-496e-889a-f81d08ac8838}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Thermal Zone
  {b3495913-7846-4423-943d-ac6560fa4e44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bacc9c46-7de0-47c7-bace-61a40ad9007c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9bf22262-b0b7-4dd2-89a0-f850d2f259b4}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 4, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Handle
  Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e20135a3-1c2e-48f2-8b35-04a8878f7746}, !- Zone Air Inlet Port List
  {1ecc5a14-f32c-4192-bbcc-2800c922c4bd}, !- Zone Air Exhaust Port List
  {fcd256a8-0b3b-4797-a6ae-14df4d55bba8}, !- Zone Air Node Name
  {1b99cb29-1414-4468-848b-69803dcc7139}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c735ee6-48c3-4ec6-96f5-e2b8753eca64}, !- Group Rendering Name
  {d9b13e62-daf2-44c4-b4a1-806f9d2d029d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {821acd10-c3e8-4079-a643-bfc0bb9cd905}, !- Handle
  Node 48,                                !- Name
  {fcd256a8-0b3b-4797-a6ae-14df4d55bba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd256a8-0b3b-4797-a6ae-14df4d55bba8}, !- Handle
  {d6edc228-be22-49ab-a966-99112de4560e}, !- Name
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Source Object
  11,                                     !- Outlet Port
  {821acd10-c3e8-4079-a643-bfc0bb9cd905}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e20135a3-1c2e-48f2-8b35-04a8878f7746}, !- Handle
  {409f98a0-902c-4d2a-b8f1-da86e07e2dab}, !- Name
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- HVAC Component
  {062df68a-e9ea-4929-907d-af3b920f52a3}; !- Port 1

OS:PortList,
  {1ecc5a14-f32c-4192-bbcc-2800c922c4bd}, !- Handle
  {dedfec63-db78-4a4b-9fc3-3e2713cc7743}, !- Name
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}; !- HVAC Component

OS:Sizing:Zone,
  {39cc166d-e1cd-4607-a0a8-26e97f0a617f}, !- Handle
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3975574-183d-4c15-bf1b-fb33d6e5a6cd}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Thermal Zone
  {e153ed0a-ed12-42a9-9a01-d7a67cffb8bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1ef66314-b316-481d-bcad-10b7b9e64328}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d9b13e62-daf2-44c4-b4a1-806f9d2d029d}, !- Handle
  Space Function Lounge/recreation Thermostat 2, !- Name
  {99cc28d1-872e-45bd-aa2e-d4d9a9b15daf}, !- Heating Setpoint Temperature Schedule Name
  {62f2251e-bd51-4b1c-b28e-467c08f0205a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Handle
  Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc91b9e5-8e62-4e45-943a-782b3c4586cc}, !- Zone Air Inlet Port List
  {fa9f1320-4c44-4d7b-9bca-5e9e8ad6b82c}, !- Zone Air Exhaust Port List
  {41401de7-36e0-42d3-b8d3-b0e3dfcf957b}, !- Zone Air Node Name
  {383e4c54-dc3e-417f-a6ab-693a640e46f6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {095039fd-473b-47b7-85d5-f43cf49ca900}, !- Group Rendering Name
  {2e9eeff5-760c-43ed-8561-7b2cee6ec4c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {439994c8-2922-4b51-8630-4e11bfe4781d}, !- Handle
  Node 49,                                !- Name
  {41401de7-36e0-42d3-b8d3-b0e3dfcf957b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41401de7-36e0-42d3-b8d3-b0e3dfcf957b}, !- Handle
  {4c117fba-ea91-45b0-b440-e93b70c1b83a}, !- Name
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Source Object
  11,                                     !- Outlet Port
  {439994c8-2922-4b51-8630-4e11bfe4781d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc91b9e5-8e62-4e45-943a-782b3c4586cc}, !- Handle
  {c14198b7-af15-4692-bf21-010201fa5fae}, !- Name
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- HVAC Component
  {e5c60368-c5f9-4138-9ea2-f9f60b2ca9d1}; !- Port 1

OS:PortList,
  {fa9f1320-4c44-4d7b-9bca-5e9e8ad6b82c}, !- Handle
  {412350ea-d3c7-4dc4-a5db-31434afc10ee}, !- Name
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}; !- HVAC Component

OS:Sizing:Zone,
  {955c0fd7-4077-4eb5-b9b1-06ad92650f5d}, !- Handle
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8a95843-aed2-4097-ab67-c66789372dec}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Thermal Zone
  {ac93b997-9f38-4616-91aa-70b485c98030}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ce2f39b8-8d00-4715-8c14-068011718b27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e9eeff5-760c-43ed-8561-7b2cee6ec4c2}, !- Handle
  Space Function Lobby - elevator Thermostat 6, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7e757bb-0250-4d5c-bd0c-04c749ade97c}, !- Zone Air Inlet Port List
  {a3d5fa61-1c00-463a-9252-53c4286c9c9f}, !- Zone Air Exhaust Port List
  {499e95ad-8094-427f-9609-4db9b5b3b04c}, !- Zone Air Node Name
  {4d7ea4cf-9883-413b-9431-8b46e853e94b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e6fe673-4668-42e2-a60e-5dd74c516ce4}, !- Group Rendering Name
  {cb1ebdb5-2c91-494b-b94b-d275024814ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5e53be7-7345-467d-ab24-293eaf66b4c3}, !- Handle
  Node 50,                                !- Name
  {499e95ad-8094-427f-9609-4db9b5b3b04c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499e95ad-8094-427f-9609-4db9b5b3b04c}, !- Handle
  {bdf06a81-a8f3-4355-aa0c-c4faf4dab921}, !- Name
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Source Object
  11,                                     !- Outlet Port
  {a5e53be7-7345-467d-ab24-293eaf66b4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7e757bb-0250-4d5c-bd0c-04c749ade97c}, !- Handle
  {38ea6b89-f891-473a-a701-1bf630e426ca}, !- Name
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- HVAC Component
  {002e3bee-2bcf-4907-8fef-d6ee4d929716}; !- Port 1

OS:PortList,
  {a3d5fa61-1c00-463a-9252-53c4286c9c9f}, !- Handle
  {58f4f189-9067-4226-8fce-c5570cb137c9}, !- Name
  {43f84e1a-9d58-4415-9c89-7350c4351a87}; !- HVAC Component

OS:Sizing:Zone,
  {dfec046d-e5c2-4f30-833b-d26118082d51}, !- Handle
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cc65329-ec1f-4960-9e6d-939ac03c9ab3}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Thermal Zone
  {d3e0d9f7-e1e9-4d5e-954e-20ff98da9010}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca4c9b88-5a9c-4121-b40d-66ba7fad2ac2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb1ebdb5-2c91-494b-b94b-d275024814ce}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {bbb3aa27-15b4-4164-a09d-9a11ea664a9b}, !- Heating Setpoint Temperature Schedule Name
  {ba41512f-beb7-4571-8b27-f983b37b5652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c81bf665-64da-4830-83bb-aaefe5eabd8f}, !- Zone Air Inlet Port List
  {3e0f3f2e-0a34-4017-9db1-dc83a4b6a45e}, !- Zone Air Exhaust Port List
  {8d89fa7f-6047-4069-a943-1e0f47664c86}, !- Zone Air Node Name
  {0d51e650-70ec-469f-b511-96dc4dd536cc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fa64791-6d23-4a1e-bbeb-f2dd0ff1cdaf}, !- Group Rendering Name
  {413df4a9-53c8-417b-8daa-6119bebd29e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e554ca5-d410-45dd-80d2-a660b83259f1}, !- Handle
  Node 51,                                !- Name
  {8d89fa7f-6047-4069-a943-1e0f47664c86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d89fa7f-6047-4069-a943-1e0f47664c86}, !- Handle
  {766bd3bb-533c-4712-8a62-6d27fd3c469f}, !- Name
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Source Object
  11,                                     !- Outlet Port
  {2e554ca5-d410-45dd-80d2-a660b83259f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c81bf665-64da-4830-83bb-aaefe5eabd8f}, !- Handle
  {fbb2d364-ae53-475e-9c9d-1063dff49c64}, !- Name
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- HVAC Component
  {9f956422-6ddc-44a1-93b8-af2ae2db6056}; !- Port 1

OS:PortList,
  {3e0f3f2e-0a34-4017-9db1-dc83a4b6a45e}, !- Handle
  {ef322895-54df-4520-94f9-470fec959d26}, !- Name
  {82576080-12d1-4417-af0d-a6376db0ba54}; !- HVAC Component

OS:Sizing:Zone,
  {d9de0fee-fde9-458d-9b1e-6941f7147fdd}, !- Handle
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e59e1e61-5d41-4ad2-8988-e4f278c6ca8f}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Thermal Zone
  {f50adc07-b59b-4045-9f4c-641d178f740a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c347595-1041-4abd-a3b9-dedf5e627494}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {413df4a9-53c8-417b-8daa-6119bebd29e8}, !- Handle
  Space Function Lobby - elevator Thermostat 7, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3031baac-0d24-4163-9c98-e3a59344b110}, !- Zone Air Inlet Port List
  {ed41e9a6-86f1-4a9a-916c-be94a9e733a8}, !- Zone Air Exhaust Port List
  {0d082d54-2998-4841-9594-d669e50d5e2c}, !- Zone Air Node Name
  {704d71ce-861c-4532-88e9-dcaa860e754f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eea35580-4e77-4408-a066-eb880cad945a}, !- Group Rendering Name
  {d93a43fb-a7af-4cc0-88c0-5b384def0fef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4d91cbf-5703-4416-acf8-608396fc40c5}, !- Handle
  Node 52,                                !- Name
  {0d082d54-2998-4841-9594-d669e50d5e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d082d54-2998-4841-9594-d669e50d5e2c}, !- Handle
  {15d322ce-2763-43aa-b8d0-9463943bbfcf}, !- Name
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Source Object
  11,                                     !- Outlet Port
  {b4d91cbf-5703-4416-acf8-608396fc40c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3031baac-0d24-4163-9c98-e3a59344b110}, !- Handle
  {52f5856f-ecb9-482d-a429-9c47d50dd61a}, !- Name
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- HVAC Component
  {9926e0c3-ee8a-435d-9a05-9056636943f4}; !- Port 1

OS:PortList,
  {ed41e9a6-86f1-4a9a-916c-be94a9e733a8}, !- Handle
  {56a2217f-b32b-4414-acbe-3e885750bf29}, !- Name
  {82099288-47ba-4e3c-8b44-adf399e66211}; !- HVAC Component

OS:Sizing:Zone,
  {6fc2bcb6-afbb-42ae-a742-5599c8e98871}, !- Handle
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42440849-2d6a-4388-9022-56af2819a2a1}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Thermal Zone
  {1b2b87fb-c6ac-465f-b2db-3e25612d3b90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e97202e9-3bd7-40cb-80d9-9349644b087d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d93a43fb-a7af-4cc0-88c0-5b384def0fef}, !- Handle
  Space Function Lobby - elevator Thermostat 8, !- Name
  {bf9d1ce0-32ad-43af-98f3-c7a3bdad60bb}, !- Heating Setpoint Temperature Schedule Name
  {fcc884e0-cf6a-46bc-a8bc-f50925bf34fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {466330e7-de68-4743-848c-bf5627583613}, !- Handle
  Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9853ba02-85ac-45ae-b4af-89f793cffec0}, !- Zone Air Inlet Port List
  {eb215595-68ab-4a1f-9158-b7160f6ebe63}, !- Zone Air Exhaust Port List
  {6f92b673-f1a7-4059-aff8-56b6f8594b7a}, !- Zone Air Node Name
  {a1f25a8d-46a5-481b-a9ef-5c9427ab8b20}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {630c10fd-1bd0-4416-be79-fc1725da1bca}, !- Group Rendering Name
  {eb3601e3-7f3b-41d0-8385-fbb9d04bebb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {274258c1-f40b-4c57-8df1-11e3e9d617f5}, !- Handle
  Node 53,                                !- Name
  {6f92b673-f1a7-4059-aff8-56b6f8594b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f92b673-f1a7-4059-aff8-56b6f8594b7a}, !- Handle
  {9bc0cc86-843e-45a7-88c8-8ed3c8eaa215}, !- Name
  {466330e7-de68-4743-848c-bf5627583613}, !- Source Object
  11,                                     !- Outlet Port
  {274258c1-f40b-4c57-8df1-11e3e9d617f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9853ba02-85ac-45ae-b4af-89f793cffec0}, !- Handle
  {59ee6e00-6f55-4a28-93e7-26f73fbf16a9}, !- Name
  {466330e7-de68-4743-848c-bf5627583613}, !- HVAC Component
  {3b92db4e-d628-40a8-b000-9621bc54a85a}; !- Port 1

OS:PortList,
  {eb215595-68ab-4a1f-9158-b7160f6ebe63}, !- Handle
  {ad03f30d-2141-4366-8d80-c61a290f6866}, !- Name
  {466330e7-de68-4743-848c-bf5627583613}; !- HVAC Component

OS:Sizing:Zone,
  {92bfd0bc-6a71-4a1a-ab1a-77c6200afec5}, !- Handle
  {466330e7-de68-4743-848c-bf5627583613}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {880e965a-75bb-46ee-bb83-6acafe14f92a}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {466330e7-de68-4743-848c-bf5627583613}, !- Thermal Zone
  {032c0d0e-2027-4ac8-9554-132d9865ad2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c3b84b5-813b-42b8-a2f8-2c307065286d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {eb3601e3-7f3b-41d0-8385-fbb9d04bebb2}, !- Handle
  Space Function Stairway-sch-F Thermostat 13, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Handle
  Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c55a6854-c20d-429a-a486-115cd2ef1e50}, !- Zone Air Inlet Port List
  {2754a73a-b2b6-4cec-a11d-8c3d67fa4617}, !- Zone Air Exhaust Port List
  {30159cc3-aa64-4eb5-ac9b-dc849d165a63}, !- Zone Air Node Name
  {2191c6c9-b24a-418c-93c8-7a12b0b9705e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db5d20dc-17a5-4715-9786-9ad468445a37}, !- Group Rendering Name
  {74e45551-434e-4d61-b853-6c41d852e57e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1b24e81-8d52-4c4b-b9ac-7150469d32b2}, !- Handle
  Node 54,                                !- Name
  {30159cc3-aa64-4eb5-ac9b-dc849d165a63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30159cc3-aa64-4eb5-ac9b-dc849d165a63}, !- Handle
  {4c575706-9efb-4a97-94f6-577674831208}, !- Name
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Source Object
  11,                                     !- Outlet Port
  {f1b24e81-8d52-4c4b-b9ac-7150469d32b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c55a6854-c20d-429a-a486-115cd2ef1e50}, !- Handle
  {ad08f415-ce55-4a40-bf72-1530ff12950c}, !- Name
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- HVAC Component
  {dc6ae8a5-a501-4223-a6c7-2b2312853964}; !- Port 1

OS:PortList,
  {2754a73a-b2b6-4cec-a11d-8c3d67fa4617}, !- Handle
  {f8317008-7fd8-4d66-b66e-dfc84a40ff9b}, !- Name
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}; !- HVAC Component

OS:Sizing:Zone,
  {8f745ed7-dd21-4677-87ad-b5954881f5e5}, !- Handle
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bb5cf60-95d8-4267-b545-d16e815da24b}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Thermal Zone
  {6de915de-e105-4225-a817-d11530d34193}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ac9c1bbd-7375-4510-a4f9-3f82116f7007}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {74e45551-434e-4d61-b853-6c41d852e57e}, !- Handle
  Space Function Storage area - occsens Thermostat 10, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Handle
  Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {067db06b-20a5-4e68-a592-0be658c9f92c}, !- Zone Air Inlet Port List
  {996a014e-e511-40b4-92b9-d6580220f3a4}, !- Zone Air Exhaust Port List
  {9bd8ea73-9cdd-4e80-9f74-16aca47bd4d4}, !- Zone Air Node Name
  {b56f052e-d950-4ed5-a645-2d74792ea5e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fefc3efd-86d9-4299-9fd4-6975e9cf8f15}, !- Group Rendering Name
  {371abd94-7717-421e-b844-03346afc2191}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3996373c-3384-4847-9c49-96b851aae3d7}, !- Handle
  Node 55,                                !- Name
  {9bd8ea73-9cdd-4e80-9f74-16aca47bd4d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd8ea73-9cdd-4e80-9f74-16aca47bd4d4}, !- Handle
  {c62f9591-632f-4b03-844f-cd822aac6264}, !- Name
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Source Object
  11,                                     !- Outlet Port
  {3996373c-3384-4847-9c49-96b851aae3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {067db06b-20a5-4e68-a592-0be658c9f92c}, !- Handle
  {9d3af737-dcf8-4547-82f9-322d42c899bd}, !- Name
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- HVAC Component
  {ff91e4df-cec7-4f32-9b8c-78a6d664010b}; !- Port 1

OS:PortList,
  {996a014e-e511-40b4-92b9-d6580220f3a4}, !- Handle
  {9ba4e07d-8f13-4d28-a5bd-67272e7cd41f}, !- Name
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}; !- HVAC Component

OS:Sizing:Zone,
  {bcfca690-7833-44b2-b002-d897224d2cbd}, !- Handle
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {549b6ee9-d671-46c9-935e-3c382c889cf1}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Thermal Zone
  {42b4ee9a-f619-4cc9-8b0f-7d25500a240c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {867a9a5f-9778-4642-92cf-e48fc9fa6c48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {371abd94-7717-421e-b844-03346afc2191}, !- Handle
  Space Function Storage area - occsens Thermostat 11, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Handle
  Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {570a9158-2c48-4fa8-ba1f-f9d4a961b5aa}, !- Zone Air Inlet Port List
  {feeefb94-a62d-4ca8-9e00-6511aa45c7a8}, !- Zone Air Exhaust Port List
  {462cb8cf-5f9c-4db6-b79b-c88b278a50a7}, !- Zone Air Node Name
  {84ceb38e-b621-4a95-a881-d157f1a7700b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10559ea4-ab0a-4a32-b19c-f9f41b6c412a}, !- Group Rendering Name
  {ee12e8a9-6169-4f1f-a829-91361fea3c15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {953fe52d-b479-43b3-9747-81aba3ee1b63}, !- Handle
  Node 56,                                !- Name
  {462cb8cf-5f9c-4db6-b79b-c88b278a50a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {462cb8cf-5f9c-4db6-b79b-c88b278a50a7}, !- Handle
  {d1de0d70-8802-4982-bab9-18db1905cbc4}, !- Name
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Source Object
  11,                                     !- Outlet Port
  {953fe52d-b479-43b3-9747-81aba3ee1b63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {570a9158-2c48-4fa8-ba1f-f9d4a961b5aa}, !- Handle
  {3760681b-95b4-4417-9b0c-7266c975a6a5}, !- Name
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- HVAC Component
  {67fef95b-c9e5-45be-8f06-f6377d1bfeda}; !- Port 1

OS:PortList,
  {feeefb94-a62d-4ca8-9e00-6511aa45c7a8}, !- Handle
  {70638f63-d889-4a03-8fd0-6c09ce39be47}, !- Name
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}; !- HVAC Component

OS:Sizing:Zone,
  {25efdd2d-986d-447e-a366-8ee7f10daaed}, !- Handle
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4130b373-6df6-4a57-8d61-ec1dd4cf5536}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Thermal Zone
  {cb7e3032-a234-4e60-8b31-9cac88daf404}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {837e3f8e-54dd-4f46-babb-31b575ca3b46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee12e8a9-6169-4f1f-a829-91361fea3c15}, !- Handle
  Space Function Stairway-sch-F Thermostat 14, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Handle
  Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01f68eb6-6751-44e2-86b7-ad5834ac04c7}, !- Zone Air Inlet Port List
  {045f14cd-6340-4c3e-8ced-e3fa91369386}, !- Zone Air Exhaust Port List
  {d835b9f5-a2a4-4ab2-b915-25d4ca3af4a1}, !- Zone Air Node Name
  {e7ee30ee-b377-4682-9120-fd0353da2838}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3aae0249-9e12-4570-be64-1c5c998b1d91}, !- Group Rendering Name
  {03ce4c2a-69df-4e79-8661-e145bb5ae561}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c40f97-2646-4b72-9ecd-28688c95c6a7}, !- Handle
  Node 57,                                !- Name
  {d835b9f5-a2a4-4ab2-b915-25d4ca3af4a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d835b9f5-a2a4-4ab2-b915-25d4ca3af4a1}, !- Handle
  {753acc3a-1038-475d-8f09-adb9ae5b01b0}, !- Name
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Source Object
  11,                                     !- Outlet Port
  {34c40f97-2646-4b72-9ecd-28688c95c6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01f68eb6-6751-44e2-86b7-ad5834ac04c7}, !- Handle
  {25766099-53d6-4bac-ad31-25fc579242b5}, !- Name
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- HVAC Component
  {9cd0e982-908a-4140-be7a-58ccb07edf91}; !- Port 1

OS:PortList,
  {045f14cd-6340-4c3e-8ced-e3fa91369386}, !- Handle
  {29a5daa8-4380-48eb-a585-b73d92c38d94}, !- Name
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}; !- HVAC Component

OS:Sizing:Zone,
  {9bb8e4c4-fdc9-4125-bd4b-b1e413167516}, !- Handle
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dbe3f38-da5d-41d2-8b69-8ef5e9cb9a0c}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Thermal Zone
  {880a13ce-7a31-4a3d-95b8-a474449aa472}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4658637-9979-45a9-afab-80ff61df1449}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {03ce4c2a-69df-4e79-8661-e145bb5ae561}, !- Handle
  Space Function Storage area - occsens Thermostat 12, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Handle
  Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {888dab3d-56c9-4612-9f7d-9f7f8f6ca25e}, !- Zone Air Inlet Port List
  {20a0ab7f-52d0-45fc-a9a2-7f6d6c9c75f1}, !- Zone Air Exhaust Port List
  {d6726e92-3fb1-4877-a459-84fff104b54e}, !- Zone Air Node Name
  {404bb040-7432-4ec2-b6cb-a92a8e040baa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e6efe13-ea86-4ba5-809c-861057f536d2}, !- Group Rendering Name
  {e32ba6cf-60a1-469d-9562-6798c6083fd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1495e036-b349-44bc-8e24-7174167a54b7}, !- Handle
  Node 58,                                !- Name
  {d6726e92-3fb1-4877-a459-84fff104b54e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6726e92-3fb1-4877-a459-84fff104b54e}, !- Handle
  {c9d497ae-dd54-4443-8214-3d8d5a1e3522}, !- Name
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Source Object
  11,                                     !- Outlet Port
  {1495e036-b349-44bc-8e24-7174167a54b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {888dab3d-56c9-4612-9f7d-9f7f8f6ca25e}, !- Handle
  {6e0e08cb-693e-4682-8217-48e86da8a631}, !- Name
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- HVAC Component
  {ceaa61fd-e2fb-4c41-8bdc-a668b7967bad}; !- Port 1

OS:PortList,
  {20a0ab7f-52d0-45fc-a9a2-7f6d6c9c75f1}, !- Handle
  {42a7fc8f-5b0a-4cb1-8fb4-cddabb2f4773}, !- Name
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}; !- HVAC Component

OS:Sizing:Zone,
  {f0c57ab7-34f9-4f27-9bfc-ba280049cb2a}, !- Handle
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73195acb-4aa3-4678-a98c-04a81e56916b}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Thermal Zone
  {e1346471-aacc-4b92-9e6c-4219d030f6f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df187f19-0868-4c13-9baa-dcaaa1c07341}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e32ba6cf-60a1-469d-9562-6798c6083fd4}, !- Handle
  Space Function Storage area - occsens Thermostat 13, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Handle
  Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1ea99db-1fdb-4476-ac56-7f887d0b59cd}, !- Zone Air Inlet Port List
  {a2dbb51c-f716-4ab6-834c-9821a8176aa6}, !- Zone Air Exhaust Port List
  {c7292890-452f-497c-8a91-f52f4771f9bd}, !- Zone Air Node Name
  {1a66dd7d-355e-4e4d-821c-ff967ea3066f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84b46134-5ca8-4f5f-a27e-36b57ca8f642}, !- Group Rendering Name
  {c01ff520-f122-46f9-b772-e714604aa711}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a21bc7-3f0d-4b60-88f2-41338dbd3719}, !- Handle
  Node 59,                                !- Name
  {c7292890-452f-497c-8a91-f52f4771f9bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7292890-452f-497c-8a91-f52f4771f9bd}, !- Handle
  {c76f5b8e-faf7-4403-b8cf-584a9c28d875}, !- Name
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Source Object
  11,                                     !- Outlet Port
  {e6a21bc7-3f0d-4b60-88f2-41338dbd3719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1ea99db-1fdb-4476-ac56-7f887d0b59cd}, !- Handle
  {af291028-9ec5-4560-a8a4-3d7ec23f707c}, !- Name
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- HVAC Component
  {62221e64-07a5-468f-92f7-e2249e434f7f}; !- Port 1

OS:PortList,
  {a2dbb51c-f716-4ab6-834c-9821a8176aa6}, !- Handle
  {2083a8b7-624a-45d2-84bc-bcee6345afe5}, !- Name
  {90a68f0c-3d4f-464f-ae21-a7c219961043}; !- HVAC Component

OS:Sizing:Zone,
  {26d9f7f0-7872-4476-9865-88434ac4b2cd}, !- Handle
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1e6d7d3-339b-4569-8287-19ec6ad03eac}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Thermal Zone
  {bdf4d1ba-588d-4f3c-9569-c7f813cb5841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29121ad6-f281-4082-95b5-f24671b5266c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c01ff520-f122-46f9-b772-e714604aa711}, !- Handle
  Space Function Storage area - occsens Thermostat 14, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Handle
  Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f22ec88-a1c2-4145-a1d7-338fd3d8acf9}, !- Zone Air Inlet Port List
  {65e781ea-ad0b-410b-8f33-0dd1200d8d59}, !- Zone Air Exhaust Port List
  {a04ea103-3892-4658-bc99-e79a804adfe9}, !- Zone Air Node Name
  {5b9c3d24-00f1-45ba-afd3-78b1e3d6c747}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5a62604-cf2c-4f28-883b-f462390ab799}, !- Group Rendering Name
  {a442ef9b-83be-47f5-9373-ad3fc3a7bbb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46729314-3acb-43ec-bbbb-9a3258645970}, !- Handle
  Node 60,                                !- Name
  {a04ea103-3892-4658-bc99-e79a804adfe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a04ea103-3892-4658-bc99-e79a804adfe9}, !- Handle
  {30d94b73-cdc9-40d7-b7d8-6c2010f9bf4b}, !- Name
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Source Object
  11,                                     !- Outlet Port
  {46729314-3acb-43ec-bbbb-9a3258645970}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f22ec88-a1c2-4145-a1d7-338fd3d8acf9}, !- Handle
  {b31a4dca-2290-430c-8913-6c76895eca65}, !- Name
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- HVAC Component
  {901f87a8-7b21-4377-a18d-a66ee4c9cad2}; !- Port 1

OS:PortList,
  {65e781ea-ad0b-410b-8f33-0dd1200d8d59}, !- Handle
  {4f419f60-13ff-4878-a96f-fc277bb51af0}, !- Name
  {c320b1f1-8614-4994-834e-6bd1413c60fe}; !- HVAC Component

OS:Sizing:Zone,
  {6f49da6d-72a6-408c-9b4b-7fe42c20c661}, !- Handle
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37a30858-0a63-4d17-94ce-ee755cd98bf0}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Thermal Zone
  {adbf99c7-ead2-45d4-8ccd-335e608f651e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1cd4878f-6411-4788-9ab9-24abe3b5cf9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a442ef9b-83be-47f5-9373-ad3fc3a7bbb6}, !- Handle
  Space Function Stairway-sch-F Thermostat 15, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Handle
  Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa79bd23-0c08-4b61-96b8-3be176862fe2}, !- Zone Air Inlet Port List
  {ae5d1a2b-f6fd-432d-b556-140dd2a48499}, !- Zone Air Exhaust Port List
  {61ea6b93-a212-42dd-85ab-3ee7099c1ee0}, !- Zone Air Node Name
  {50b21543-4df1-48af-972f-36037cc1e19d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a067ae53-41e1-4cd3-af84-3ab3244ec779}, !- Group Rendering Name
  {2bd884ce-49de-4e24-96bd-068d0bbd9b24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ad8c994-bef3-453d-96cc-d8894d8537ff}, !- Handle
  Node 61,                                !- Name
  {61ea6b93-a212-42dd-85ab-3ee7099c1ee0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61ea6b93-a212-42dd-85ab-3ee7099c1ee0}, !- Handle
  {0914e05e-6823-4ddf-93dc-9e8a312c0ec1}, !- Name
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Source Object
  11,                                     !- Outlet Port
  {7ad8c994-bef3-453d-96cc-d8894d8537ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa79bd23-0c08-4b61-96b8-3be176862fe2}, !- Handle
  {81c376f8-6ec6-4062-a656-314e4a881071}, !- Name
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- HVAC Component
  {15101e42-4cd2-4ad0-b5bb-5857600559f9}; !- Port 1

OS:PortList,
  {ae5d1a2b-f6fd-432d-b556-140dd2a48499}, !- Handle
  {5cac372a-b1a4-443f-9199-f7da94961eeb}, !- Name
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}; !- HVAC Component

OS:Sizing:Zone,
  {aeb66f90-feba-4be2-b99a-bf4695b45354}, !- Handle
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f08e76d2-0a73-437d-b48c-204c785004b0}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Thermal Zone
  {c0d12679-fef5-4343-b247-becdea89d818}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7f7d1f00-0936-4d97-a47f-a301e16ff4a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2bd884ce-49de-4e24-96bd-068d0bbd9b24}, !- Handle
  Space Function Storage area - occsens Thermostat 15, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Handle
  Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10ff9eff-f4aa-47cd-8510-eb15217b82ef}, !- Zone Air Inlet Port List
  {11d1caab-7eeb-4dfe-9ef0-722e02b5a741}, !- Zone Air Exhaust Port List
  {c5d690f2-7f70-4c40-b6fd-43697dbdf478}, !- Zone Air Node Name
  {17547d4b-754e-452d-a7a6-e9e87413f5d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a640df51-b2a3-4d08-8712-09bd4ee37bd2}, !- Group Rendering Name
  {700d2865-c5be-4fa6-a40c-9b5077e883c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d7cf6be-f643-4bf7-8693-8577c34be4a1}, !- Handle
  Node 62,                                !- Name
  {c5d690f2-7f70-4c40-b6fd-43697dbdf478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5d690f2-7f70-4c40-b6fd-43697dbdf478}, !- Handle
  {4fe47825-0d9b-4f0b-b9bb-da5a2a13d75b}, !- Name
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Source Object
  11,                                     !- Outlet Port
  {3d7cf6be-f643-4bf7-8693-8577c34be4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10ff9eff-f4aa-47cd-8510-eb15217b82ef}, !- Handle
  {0ddf52a1-6df8-45f9-8507-06bc236a4cfe}, !- Name
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- HVAC Component
  {c037b985-4094-486c-9da8-ebb1707dc11b}; !- Port 1

OS:PortList,
  {11d1caab-7eeb-4dfe-9ef0-722e02b5a741}, !- Handle
  {183a68dc-c5ec-45d0-af67-db59e95b9f0a}, !- Name
  {134d05fd-270c-495f-b31b-9fc44493da3a}; !- HVAC Component

OS:Sizing:Zone,
  {1f9d2ab5-b47a-4e5c-b0aa-7ad2dbbfd803}, !- Handle
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56265217-c0f8-4a83-a642-e89e427f834e}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Thermal Zone
  {0288f9cf-82b1-4960-a65f-613cb431df9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0466e0fa-7027-46c6-9db4-45f81ca24051}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {700d2865-c5be-4fa6-a40c-9b5077e883c8}, !- Handle
  Space Function Storage area - occsens Thermostat 16, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Handle
  Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47561cd4-0e17-487b-a6c8-dcb83956eba3}, !- Zone Air Inlet Port List
  {2482561e-bf10-4df3-9e79-29e467673651}, !- Zone Air Exhaust Port List
  {f9b49aba-9820-4493-9c71-70543f4fe836}, !- Zone Air Node Name
  {78c22e1e-8051-47f6-9363-ea0b31296fa4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e14b6089-a943-4338-a39c-219a332c0869}, !- Group Rendering Name
  {7c78c36f-e420-4c6f-a712-0b2ceac39476}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cac4968-8db8-413f-b141-7d2b1e4f3f14}, !- Handle
  Node 63,                                !- Name
  {f9b49aba-9820-4493-9c71-70543f4fe836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b49aba-9820-4493-9c71-70543f4fe836}, !- Handle
  {a09233ab-6304-4471-b66e-f9667ddb863b}, !- Name
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Source Object
  11,                                     !- Outlet Port
  {4cac4968-8db8-413f-b141-7d2b1e4f3f14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47561cd4-0e17-487b-a6c8-dcb83956eba3}, !- Handle
  {dd42d04d-2e60-4f47-8d60-0cfaa92ded93}, !- Name
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- HVAC Component
  {c4b7a048-c370-4afc-a46f-6f455826a110}; !- Port 1

OS:PortList,
  {2482561e-bf10-4df3-9e79-29e467673651}, !- Handle
  {eb877158-6b7d-4807-83a4-4b4785b02ba9}, !- Name
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}; !- HVAC Component

OS:Sizing:Zone,
  {82300257-aab0-4160-b86e-399f7bb9e5ca}, !- Handle
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be2c6d09-dcfa-456c-a40e-9b7a09f8e1f9}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Thermal Zone
  {194cdc3e-2a9b-43a8-a175-a31bcb15a7df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ed41f600-7983-42fd-9c77-227c71cc3f8c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7c78c36f-e420-4c6f-a712-0b2ceac39476}, !- Handle
  Space Function Stairway-sch-F Thermostat 16, !- Name
  {ab5455e3-b7b6-4b5f-9458-acc29b964e81}, !- Heating Setpoint Temperature Schedule Name
  {63a71842-e695-4c25-9080-8176184fd616}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Handle
  Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af4b6781-2377-46dc-8d2e-0e425de67f48}, !- Zone Air Inlet Port List
  {45f8a0cd-df35-4049-9e32-39753b8964ec}, !- Zone Air Exhaust Port List
  {2a7472c2-5f84-449b-a8e0-cc99cd1ee4a7}, !- Zone Air Node Name
  {a4b7f8ca-2c57-4bc5-b75f-1aac37959ace}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4945dd49-d2ec-42f5-8c22-040ee5646cb5}, !- Group Rendering Name
  {556e39a1-46a4-4768-92d2-51b3d5141bbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ec6fa62-915e-439b-aafd-feecaa0cf3c8}, !- Handle
  Node 64,                                !- Name
  {2a7472c2-5f84-449b-a8e0-cc99cd1ee4a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a7472c2-5f84-449b-a8e0-cc99cd1ee4a7}, !- Handle
  {ba43b95d-3116-4454-9db3-a835c124c8fa}, !- Name
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Source Object
  11,                                     !- Outlet Port
  {6ec6fa62-915e-439b-aafd-feecaa0cf3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af4b6781-2377-46dc-8d2e-0e425de67f48}, !- Handle
  {9b04193f-281f-4e23-92e8-270f266daed9}, !- Name
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- HVAC Component
  {0d130e46-7774-4731-b6d0-736d93c4e54d}; !- Port 1

OS:PortList,
  {45f8a0cd-df35-4049-9e32-39753b8964ec}, !- Handle
  {b01d1345-3f92-41fb-b141-600fe62a0d9d}, !- Name
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}; !- HVAC Component

OS:Sizing:Zone,
  {b2604ccf-a9b3-4e01-a781-25b6c4b81efd}, !- Handle
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fe44bb9-bd61-4f68-ad92-b5a5ee482fe6}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Thermal Zone
  {fda67b7c-469b-42bc-a6fa-db83c0e312e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a38cdcec-e455-4cf1-bd1c-1befafd131f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {556e39a1-46a4-4768-92d2-51b3d5141bbd}, !- Handle
  Space Function Storage area - occsens Thermostat 17, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Handle
  Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36adb29c-7e8d-4f60-b52b-a999bc3f5c8f}, !- Zone Air Inlet Port List
  {c6b7b2a4-160e-4bf1-bf07-e73e9fe834bd}, !- Zone Air Exhaust Port List
  {b8044c97-5da5-48af-ac3b-834f85c0fced}, !- Zone Air Node Name
  {d081cc57-7555-4612-aef0-bbb42447517a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ed4f0d0-6cd7-415a-8f90-a0b77cde7d4f}, !- Group Rendering Name
  {9fcc6a1d-de6b-4a80-bc0b-4ad38a3d2891}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c663bb7-98ca-45fa-8370-ef3de46b210d}, !- Handle
  Node 65,                                !- Name
  {b8044c97-5da5-48af-ac3b-834f85c0fced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8044c97-5da5-48af-ac3b-834f85c0fced}, !- Handle
  {7f236fe0-cdf2-4405-8b7f-64ae07b392a1}, !- Name
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Source Object
  11,                                     !- Outlet Port
  {2c663bb7-98ca-45fa-8370-ef3de46b210d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36adb29c-7e8d-4f60-b52b-a999bc3f5c8f}, !- Handle
  {2439e85f-1bdb-4eaf-9eba-a8dbb8cce212}, !- Name
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- HVAC Component
  {e5139e30-6061-4880-b6f4-1d2ef51402a4}; !- Port 1

OS:PortList,
  {c6b7b2a4-160e-4bf1-bf07-e73e9fe834bd}, !- Handle
  {dd5ca63c-7c02-40ff-98d4-ad79325e9c0a}, !- Name
  {590295e7-eab4-40f3-93e1-ea8ac6657684}; !- HVAC Component

OS:Sizing:Zone,
  {783b58ef-a523-44b0-a795-bed861bb3ecf}, !- Handle
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {557d89a3-2c62-4669-971a-ae0c65edf6fa}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Thermal Zone
  {87834e1c-5ed6-483a-bf6e-20f41a9f6884}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d4bc847e-7b1e-439b-bfc1-1eaf929ca11b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9fcc6a1d-de6b-4a80-bc0b-4ad38a3d2891}, !- Handle
  Space Function Storage area - occsens Thermostat 18, !- Name
  {686cb6ff-733f-48bb-ab8f-9f0a9cd1f13c}, !- Heating Setpoint Temperature Schedule Name
  {cc57f30c-9c0c-4de4-9710-fa7e0e4abee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- Handle
  Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0ff05ed-917c-4c91-bf4a-ced9d1931bd6}, !- Zone Air Inlet Port List
  {60984888-2f13-4571-9533-5f593b0b2254}, !- Zone Air Exhaust Port List
  {e9b69a0b-5cb8-419d-91d4-6330b3d26690}, !- Zone Air Node Name
  {d1c1a6bc-0db7-4ed4-adc9-e332d726a791}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88808418-3520-492c-8d36-e49517b5d309}, !- Group Rendering Name
  {e4234e09-5b6b-4c8c-b4b5-a30491037d6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1de1888-0877-48f1-b8e9-8f8bedc57166}, !- Handle
  Node 66,                                !- Name
  {e9b69a0b-5cb8-419d-91d4-6330b3d26690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9b69a0b-5cb8-419d-91d4-6330b3d26690}, !- Handle
  {78c0a6d8-2f67-460e-86c3-5882ef518ae8}, !- Name
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- Source Object
  11,                                     !- Outlet Port
  {c1de1888-0877-48f1-b8e9-8f8bedc57166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0ff05ed-917c-4c91-bf4a-ced9d1931bd6}, !- Handle
  {5f62d793-c4b4-4e49-84e1-433e58b4cd01}, !- Name
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- HVAC Component
  {36ccb696-e5f1-4bf5-be2a-2f268950b8e1}; !- Port 1

OS:PortList,
  {60984888-2f13-4571-9533-5f593b0b2254}, !- Handle
  {e00a561f-437d-448a-aec3-44145e8635c7}, !- Name
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}; !- HVAC Component

OS:Sizing:Zone,
  {16896ea0-f5e7-4424-b47c-0dc4006d52b1}, !- Handle
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {906e20a2-ffca-4a0c-94b6-3352f7e21ac8}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- Thermal Zone
  {eb30c152-a214-439c-bf71-7166c6c8f307}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {50f20c93-da59-4b66-8ff1-64c200f9332e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e4234e09-5b6b-4c8c-b4b5-a30491037d6c}, !- Handle
  Space Function Gym - fitness Thermostat 2, !- Name
  {99cc28d1-872e-45bd-aa2e-d4d9a9b15daf}, !- Heating Setpoint Temperature Schedule Name
  {62f2251e-bd51-4b1c-b28e-467c08f0205a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- Handle
  Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5687ed9-25c3-43c5-b656-255810c3f13b}, !- Zone Air Inlet Port List
  {4275269d-801f-421a-8cf7-2a29ce17cba7}, !- Zone Air Exhaust Port List
  {c3d1b9cc-7d81-472d-ac32-d56314944a37}, !- Zone Air Node Name
  {31120b53-d602-42ee-bf2e-a056528145fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a017d949-cd61-478d-aca1-958ce121d16a}, !- Group Rendering Name
  {6a04af5a-d493-4599-af8a-aa2cd3c85cca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a59fd94-617e-4090-bb40-8fadda5c0c71}, !- Handle
  Node 67,                                !- Name
  {c3d1b9cc-7d81-472d-ac32-d56314944a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d1b9cc-7d81-472d-ac32-d56314944a37}, !- Handle
  {833b0a31-b20b-43a8-8f6d-0d0de810b477}, !- Name
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- Source Object
  11,                                     !- Outlet Port
  {9a59fd94-617e-4090-bb40-8fadda5c0c71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5687ed9-25c3-43c5-b656-255810c3f13b}, !- Handle
  {a5000821-71c0-4824-981b-1c1a3b2fda13}, !- Name
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- HVAC Component
  {f3a1ac17-ebf9-408d-9dc8-e87f506ec973}; !- Port 1

OS:PortList,
  {4275269d-801f-421a-8cf7-2a29ce17cba7}, !- Handle
  {28f01c97-7862-4ef4-9079-073357462790}, !- Name
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}; !- HVAC Component

OS:Sizing:Zone,
  {4bd4c9e0-7536-41a6-a748-6eb849fe5048}, !- Handle
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0a751df-5fda-439a-a275-45f9a484e19a}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- Thermal Zone
  {03bd3348-7289-402f-84f6-26149f88a60c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {87e440eb-db7e-420b-b03b-439491c1d87a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6a04af5a-d493-4599-af8a-aa2cd3c85cca}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {fd8c4bc2-ea71-4056-b6ca-291cd0101ba8}, !- Heating Setpoint Temperature Schedule Name
  {0c209582-2417-4c3e-9adb-cd6bc06dec50}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7413b693-89cb-4de0-97a0-30a63f32a530}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89f855eb-4fbc-4d05-8e77-b60576370c57}, !- Plant Side Inlet Node Name
  {fc76090d-be48-409e-8585-37b6e80d3141}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2e690bee-1e45-46b7-9934-7bf97843e845}, !- Demand Side Inlet Node Name
  {4306376b-7047-41d8-aa8c-d250725d15f0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Demand Mixer Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Demand Splitter Name
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Supply Mixer Name
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}; !- Supply Splitter Name

OS:Sizing:Plant,
  {5772ba2b-ebbb-48ee-b7c1-552385560d36}, !- Handle
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {24c86861-f5f2-4dd4-b547-222cd5300701}, !- Handle
  Node 68,                                !- Name
  {89f855eb-4fbc-4d05-8e77-b60576370c57}, !- Inlet Port
  {61022c93-a681-4397-8649-bf8106bca3ff}; !- Outlet Port

OS:Node,
  {7413b693-89cb-4de0-97a0-30a63f32a530}, !- Handle
  Node 69,                                !- Name
  {da74b8a1-77e2-428d-b045-bab5c545d178}, !- Inlet Port
  {fc76090d-be48-409e-8585-37b6e80d3141}; !- Outlet Port

OS:Node,
  {6d800d6b-e538-496b-ace5-630fa4fef06d}, !- Handle
  Node 70,                                !- Name
  {c503cd3b-32b2-40d7-8a20-84cfd3b5e660}, !- Inlet Port
  {c04c7fe4-6d63-42e7-877e-f419831ad458}; !- Outlet Port

OS:Connector:Mixer,
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Handle
  Connector Mixer 1,                      !- Name
  {c762836e-a0bb-48ab-b94d-20bef14f04b1}, !- Outlet Branch Name
  {b6cd966a-1bb7-4a58-86ab-1076222fe5bc}, !- Inlet Branch Name 1
  {0904a7cd-dfb6-4e7a-adc0-0e1a31a90b0f}, !- Inlet Branch Name 2
  {24ce1e0c-2ea8-4a95-8aed-59f062b55018}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}, !- Handle
  Connector Splitter 1,                   !- Name
  {478a40fc-69e3-4ddb-96b5-4906255035c6}, !- Inlet Branch Name
  {c503cd3b-32b2-40d7-8a20-84cfd3b5e660}, !- Outlet Branch Name 1
  {fab74264-0349-4d5f-a9fe-f2b95e7eb324}, !- Outlet Branch Name 2
  {9dc338c9-5b45-46a0-911b-eec9d42625a8}; !- Outlet Branch Name 3

OS:Connection,
  {89f855eb-4fbc-4d05-8e77-b60576370c57}, !- Handle
  {806e1780-c6d2-4678-a859-cd4b79d486a0}, !- Name
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Source Object
  14,                                     !- Outlet Port
  {24c86861-f5f2-4dd4-b547-222cd5300701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c503cd3b-32b2-40d7-8a20-84cfd3b5e660}, !- Handle
  {5dd18a88-7ac0-4238-a9dc-0c60c1519fc9}, !- Name
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}, !- Source Object
  3,                                      !- Outlet Port
  {6d800d6b-e538-496b-ace5-630fa4fef06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc76090d-be48-409e-8585-37b6e80d3141}, !- Handle
  {b7d73594-48cf-40d5-adb8-7f9cbbc2c8cf}, !- Name
  {7413b693-89cb-4de0-97a0-30a63f32a530}, !- Source Object
  3,                                      !- Outlet Port
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7e1949c9-3683-4e77-b2bc-84f7ad6b9caf}, !- Handle
  Node 71,                                !- Name
  {2e690bee-1e45-46b7-9934-7bf97843e845}, !- Inlet Port
  {03b70edd-496f-4e29-b664-57097a58fd3a}; !- Outlet Port

OS:Node,
  {9256dc43-2fea-402a-9d33-b7baf034c499}, !- Handle
  Node 72,                                !- Name
  {582c969b-3094-443d-a3c5-ca5ad58b837e}, !- Inlet Port
  {4306376b-7047-41d8-aa8c-d250725d15f0}; !- Outlet Port

OS:Node,
  {ec6ec9fb-1d6a-4273-9196-ecdf42ebc8fd}, !- Handle
  Node 73,                                !- Name
  {00ba46d9-a2b6-487a-9e0e-f53fce0ab05a}, !- Inlet Port
  {bf0a0364-7e02-4578-8ec1-5a64a82fac3f}; !- Outlet Port

OS:Connector:Mixer,
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Handle
  Connector Mixer 2,                      !- Name
  {582c969b-3094-443d-a3c5-ca5ad58b837e}, !- Outlet Branch Name
  {5f394b9e-22b4-47ca-ad74-b4368fa11d01}, !- Inlet Branch Name 1
  {77773f27-4d08-4596-b0b4-f5c01092a408}, !- Inlet Branch Name 2
  {71f310dc-997e-4401-b5c6-7e477ab33d1f}, !- Inlet Branch Name 3
  {90cb9510-9656-4de3-97c9-a37d3492d649}, !- Inlet Branch Name 4
  {f93a3d02-54d0-40de-85e9-e1121804a1bf}, !- Inlet Branch Name 5
  {9c83ed55-cc0c-4f76-94ca-c8052b1adbdd}, !- Inlet Branch Name 6
  {a5890dd5-8eae-4523-990e-d93f897c93a3}, !- Inlet Branch Name 7
  {e14825fb-87fa-4c35-8058-17066b22887c}, !- Inlet Branch Name 8
  {bf7a9804-4de7-464f-b11c-6d280c60e52b}, !- Inlet Branch Name 9
  {591be8aa-a343-4670-9a27-7c0702dfba3f}, !- Inlet Branch Name 10
  {61add0ea-c6b1-4b56-9abe-94f0b8db417f}, !- Inlet Branch Name 11
  {96ecf0a7-5dfe-4121-84e7-a278e69b2138}, !- Inlet Branch Name 12
  {542866b7-ae76-42fb-b15e-7e1ab31c3f4a}, !- Inlet Branch Name 13
  {9b2f870f-908a-49bf-80c3-be82da1ce5eb}, !- Inlet Branch Name 14
  {b885cd62-e4d7-471b-8647-9ed829410c5c}, !- Inlet Branch Name 15
  {51cf5bd2-47d4-4678-80da-f6fbd7dde36b}, !- Inlet Branch Name 16
  {36a2d1b2-9a2f-4d0e-88c6-f8354d9b2e6b}, !- Inlet Branch Name 17
  {e4e968e8-3e5e-430f-b25b-388b669514fd}, !- Inlet Branch Name 18
  {5c29cc44-5242-4e2b-b06b-73260e250583}, !- Inlet Branch Name 19
  {b70056a7-d175-40da-a2a6-f1ca5ebc345a}, !- Inlet Branch Name 20
  {6c337b35-c451-4e1d-b6c2-b204c2766478}, !- Inlet Branch Name 21
  {60d06d7c-4d4a-42d1-9637-855d6f26dd0d}, !- Inlet Branch Name 22
  {06525004-029c-4fb9-8cae-d4a42c32c4aa}, !- Inlet Branch Name 23
  {521b45dc-204b-4f62-be94-f910d98fdae1}, !- Inlet Branch Name 24
  {d5de6802-930a-4f48-9e06-09beba6d0fe4}, !- Inlet Branch Name 25
  {67082a5a-ca3b-4642-b08d-33da7ad0edd3}, !- Inlet Branch Name 26
  {90d1b193-5060-468a-b2c6-ea52e330a32e}, !- Inlet Branch Name 27
  {3dedc45f-7ad4-4df8-96a7-42af8ef2ac34}, !- Inlet Branch Name 28
  {4c559720-3d55-48cc-b783-69cd892f1156}, !- Inlet Branch Name 29
  {a37e8a8c-e203-4beb-a2d8-2809dbf90e5e}, !- Inlet Branch Name 30
  {2b6cfc80-71df-4476-b5a4-41376af5cbf0}, !- Inlet Branch Name 31
  {90e286f3-0ef4-4928-97a0-3047e0eb9a57}, !- Inlet Branch Name 32
  {cc970005-8b83-42af-8b8d-c3a1a2b2164d}, !- Inlet Branch Name 33
  {aab20183-c2d5-40c8-8600-7f5aac1b3ea6}, !- Inlet Branch Name 34
  {9ec70543-5a27-4055-8954-511e7299a99f}, !- Inlet Branch Name 35
  {57de86c5-a690-4209-9180-f9b7d5d15041}, !- Inlet Branch Name 36
  {771f829a-a24b-4199-829f-00200a9bb118}, !- Inlet Branch Name 37
  {9cf0a180-9410-4448-bb60-742ecb8606b7}, !- Inlet Branch Name 38
  {191a3f06-6938-4b2a-8812-e791f7a3ba01}, !- Inlet Branch Name 39
  {7f9abb02-077a-475e-8ecd-a8bf9e2f99d0}, !- Inlet Branch Name 40
  {3c9b4f50-0749-4c4a-b9d9-c2c1b0f04026}, !- Inlet Branch Name 41
  {e628bc8d-91d9-4d30-9c63-6ebb9e9285ce}, !- Inlet Branch Name 42
  {fb29282b-1df6-4277-ad13-ef5a88d9d953}, !- Inlet Branch Name 43
  {e2e3d59c-df9a-48c0-8ade-23c1d6f4f2e0}, !- Inlet Branch Name 44
  {45e31c86-230b-4062-837f-618245bee261}, !- Inlet Branch Name 45
  {fcf99ae0-1e36-4fbf-b5c0-47cb3119fd21}, !- Inlet Branch Name 46
  {0e6b6421-ca76-4e8e-a618-4d8c146fae0a}, !- Inlet Branch Name 47
  {18b0d062-0ca8-4e51-8669-8cab8b0a50d0}, !- Inlet Branch Name 48
  {ceab3b73-b187-4b83-b117-ef2a633ec8be}, !- Inlet Branch Name 49
  {06ea4893-a78b-49f8-b1c0-f718e71a7360}, !- Inlet Branch Name 50
  {98242672-567e-40d7-9659-479bf5a1d70e}, !- Inlet Branch Name 51
  {3cbb16d6-210a-4c95-a17e-ca0f4f87447f}, !- Inlet Branch Name 52
  {de85e0f2-0dc6-44a6-b581-d2e5a4273449}, !- Inlet Branch Name 53
  {6cc9a656-901a-4244-b2e7-3aa608054880}, !- Inlet Branch Name 54
  {04d417f1-6b75-4007-a16b-a10314404ac8}, !- Inlet Branch Name 55
  {73eb40ce-1b7d-4a24-9db3-f3babbc9f7b5}, !- Inlet Branch Name 56
  {78b36df2-bc44-4f85-a08b-7efbf43e19e6}, !- Inlet Branch Name 57
  {387e78a3-72e7-481a-b820-bc1f92a2a2d2}, !- Inlet Branch Name 58
  {37614c89-56aa-4008-ac5c-2cd93cfc6505}, !- Inlet Branch Name 59
  {e7f887b4-57c3-48cf-b535-dbbdcacf2838}, !- Inlet Branch Name 60
  {6c69e568-3a0d-448a-b7c4-68067bea073d}, !- Inlet Branch Name 61
  {7a63f31b-a85a-4dda-87f4-3e990954f37b}, !- Inlet Branch Name 62
  {daf04a81-e233-408d-ae1f-c133f4c1f4f7}, !- Inlet Branch Name 63
  {93d61710-20e2-4894-9f31-2075d6f06538}, !- Inlet Branch Name 64
  {8b18e878-9b42-45e6-8a1b-fd0b8afbec2e}, !- Inlet Branch Name 65
  {85268f4e-f860-4a71-879d-5fbc7b1cd219}, !- Inlet Branch Name 66
  {04094e08-a6f0-4a79-8e68-3219f903c9ad}, !- Inlet Branch Name 67
  {81bf8a1e-d47e-4530-8962-8f5a1adba154}, !- Inlet Branch Name 68
  {8a449889-6b09-4020-bdbe-3578fc285979}, !- Inlet Branch Name 69
  {5d0b79b4-7337-4e79-9c47-2afe50cf53a7}, !- Inlet Branch Name 70
  {c128295f-efd2-4e5a-a45b-2befdc130edf}; !- Inlet Branch Name 71

OS:Connector:Splitter,
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Handle
  Connector Splitter 2,                   !- Name
  {03b70edd-496f-4e29-b664-57097a58fd3a}, !- Inlet Branch Name
  {00ba46d9-a2b6-487a-9e0e-f53fce0ab05a}, !- Outlet Branch Name 1
  {58094b69-3795-4a7f-ad3b-768b459b8532}, !- Outlet Branch Name 2
  {2abeca83-7649-46c4-b80a-2b3378b27c06}, !- Outlet Branch Name 3
  {5fb04c0b-99ba-415f-8386-f0aa48d565b1}, !- Outlet Branch Name 4
  {ab00b43d-2ea4-4228-82a5-a2a9b9ef6633}, !- Outlet Branch Name 5
  {56ef4326-1cfd-4bda-8d64-398a415cfb3f}, !- Outlet Branch Name 6
  {51d99fe3-5245-415f-ad23-2a386a6ad610}, !- Outlet Branch Name 7
  {491d8fee-ec60-44f8-b5fe-17d4b8be0a46}, !- Outlet Branch Name 8
  {63bde8fe-74b3-43ea-a89f-a205c4ba6c2a}, !- Outlet Branch Name 9
  {009aae83-eb5d-4684-87c9-727279cd23fa}, !- Outlet Branch Name 10
  {930f1509-87ec-4358-b25a-b7bd86e28e2b}, !- Outlet Branch Name 11
  {f3a45662-8cf7-4f55-b199-8159977278f4}, !- Outlet Branch Name 12
  {3ec543ec-a0bb-465b-803f-4f9fbe5908bf}, !- Outlet Branch Name 13
  {bc565601-10a5-422c-8009-70d11d612ea5}, !- Outlet Branch Name 14
  {1612cabd-fd7a-4206-b74f-614b837b3eca}, !- Outlet Branch Name 15
  {41b431c6-f85a-42f2-9849-4b76bc97d7ad}, !- Outlet Branch Name 16
  {588a8294-e2d9-4bd5-9a0e-829523140e93}, !- Outlet Branch Name 17
  {7a6e5c6e-7070-440e-a288-becfa195f8fe}, !- Outlet Branch Name 18
  {1564cf3e-5e58-41ed-8b34-41aeb76f07d5}, !- Outlet Branch Name 19
  {61916185-e582-4ab6-8532-5ef95d14b9e2}, !- Outlet Branch Name 20
  {fa6dd305-4575-4c80-927b-4f0f624e6117}, !- Outlet Branch Name 21
  {b3a31d07-266f-4292-bcc9-1a5e28dc03a4}, !- Outlet Branch Name 22
  {186729c1-7d84-44df-9802-1fa21c0ce14b}, !- Outlet Branch Name 23
  {fe3cf45d-b3e1-4562-8612-b244b1b3d5f2}, !- Outlet Branch Name 24
  {107929fc-785d-4b6a-a0a1-1924cfd6ea21}, !- Outlet Branch Name 25
  {91b64450-ea7a-4b97-a0af-753121953d95}, !- Outlet Branch Name 26
  {ddf76889-c237-4aeb-8820-3f8e9716baa6}, !- Outlet Branch Name 27
  {35d34454-160a-474f-a25f-b3151382ebb0}, !- Outlet Branch Name 28
  {6960fa53-4206-4125-895a-3f6844a85501}, !- Outlet Branch Name 29
  {dcfde906-1bae-4eb1-ad1e-1dd51f5ce4e6}, !- Outlet Branch Name 30
  {c8e9d65d-05d2-4325-811a-5d7f44f1ac05}, !- Outlet Branch Name 31
  {e78ff02d-c33a-4793-b422-337a8b2c2b95}, !- Outlet Branch Name 32
  {8d248726-4688-4bb3-8221-68ff19cb45db}, !- Outlet Branch Name 33
  {3ee6af2a-98d4-4f14-be41-1edc447bad8a}, !- Outlet Branch Name 34
  {570e6c77-3bfa-45a4-a016-4c2fd4d29d08}, !- Outlet Branch Name 35
  {ffe526fa-1cfa-4b5c-8849-9a1c7ada3f79}, !- Outlet Branch Name 36
  {7ceb856b-e1ec-4a45-b0c8-e5f2765e66e2}, !- Outlet Branch Name 37
  {4729c48d-222b-4b40-adf2-9c0d42b21513}, !- Outlet Branch Name 38
  {63bf43e9-4e12-435e-b126-98295f0432eb}, !- Outlet Branch Name 39
  {679915d0-9418-4986-a8f9-dc8192192528}, !- Outlet Branch Name 40
  {0aba308c-aaf7-4581-bf63-6d58734a59de}, !- Outlet Branch Name 41
  {0e7c7d19-96a9-4486-b314-0c1a5c87b020}, !- Outlet Branch Name 42
  {68612860-fccb-4e19-8abd-c9964ccee129}, !- Outlet Branch Name 43
  {1868c880-1631-4d1c-a30b-202237cb9386}, !- Outlet Branch Name 44
  {f1843c1b-b93c-4d1e-9a75-d26212b1c6e1}, !- Outlet Branch Name 45
  {24229020-4462-4670-8c09-736b46bfb284}, !- Outlet Branch Name 46
  {b65cb490-16c9-4e2e-aa5e-7d14fe078fac}, !- Outlet Branch Name 47
  {48139cb5-5496-4317-b58a-1da6381d0ea0}, !- Outlet Branch Name 48
  {c09a7a1c-cab1-4d56-b687-b8fbb46f787d}, !- Outlet Branch Name 49
  {57859014-0f80-4da5-bbc2-0a8a0585b44c}, !- Outlet Branch Name 50
  {476f4006-ca43-4b29-93a4-d0c67f47f2ad}, !- Outlet Branch Name 51
  {ea9e429a-2814-4c3a-bff3-8b5617074382}, !- Outlet Branch Name 52
  {df361b1a-2707-4e89-aeac-688f6f1c50e9}, !- Outlet Branch Name 53
  {a010710a-1489-4964-a270-712c9109166d}, !- Outlet Branch Name 54
  {527efdb7-241d-4bb2-8133-d7474487769e}, !- Outlet Branch Name 55
  {1cacb214-8b2d-47fb-9718-efc3c80bc6c8}, !- Outlet Branch Name 56
  {a4153bab-76ce-4db8-8bfc-c15379854103}, !- Outlet Branch Name 57
  {4d63bb7b-3c62-42e8-a88f-913d3c7a05e9}, !- Outlet Branch Name 58
  {c311bbb7-8fb9-4d68-b57e-1b0ccfcbfb4a}, !- Outlet Branch Name 59
  {0fc3e1e2-ddd1-404f-a346-b8dbf7b696f0}, !- Outlet Branch Name 60
  {a2b9e2b1-86f7-4394-87fd-ebe21777446e}, !- Outlet Branch Name 61
  {9cbfec35-bc55-44eb-9f2a-7ebe41112c70}, !- Outlet Branch Name 62
  {3770ff72-5326-4e3f-a618-1b4a803eddca}, !- Outlet Branch Name 63
  {199f7fb2-8a62-4de0-908a-7cfdc57c0787}, !- Outlet Branch Name 64
  {b5bc3d47-f159-4cd0-a7e6-63a11172fdc0}, !- Outlet Branch Name 65
  {ac50144d-9b38-49e0-a18e-7ea3dc96f12f}, !- Outlet Branch Name 66
  {598588f4-b772-4464-96ee-7261af8213b0}, !- Outlet Branch Name 67
  {5ef913f6-d2e9-4914-95fc-8b45b293271b}, !- Outlet Branch Name 68
  {a4156a25-4bf5-4458-8516-7e6ec14c59e7}, !- Outlet Branch Name 69
  {6b0df2a6-80b9-4000-a50e-bcf5c0558dd3}, !- Outlet Branch Name 70
  {a59e6f4f-149a-419f-b1e8-c0a0a68daa37}; !- Outlet Branch Name 71

OS:Connection,
  {2e690bee-1e45-46b7-9934-7bf97843e845}, !- Handle
  {d5576734-099e-4ba9-9b88-1bd9dd53303b}, !- Name
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Source Object
  17,                                     !- Outlet Port
  {7e1949c9-3683-4e77-b2bc-84f7ad6b9caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b70edd-496f-4e29-b664-57097a58fd3a}, !- Handle
  {73fbf1a7-60f3-4566-ada6-acd2ce15952c}, !- Name
  {7e1949c9-3683-4e77-b2bc-84f7ad6b9caf}, !- Source Object
  3,                                      !- Outlet Port
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ba46d9-a2b6-487a-9e0e-f53fce0ab05a}, !- Handle
  {5b4c4749-ecf4-47ee-870f-d32249aeba86}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  3,                                      !- Outlet Port
  {ec6ec9fb-1d6a-4273-9196-ecdf42ebc8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582c969b-3094-443d-a3c5-ca5ad58b837e}, !- Handle
  {c744b304-ffdb-4914-b8c6-438e771c4043}, !- Name
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Source Object
  2,                                      !- Outlet Port
  {9256dc43-2fea-402a-9d33-b7baf034c499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4306376b-7047-41d8-aa8c-d250725d15f0}, !- Handle
  {142fcdc9-b20e-4b4b-9ccf-2dfc8be4dede}, !- Name
  {9256dc43-2fea-402a-9d33-b7baf034c499}, !- Source Object
  3,                                      !- Outlet Port
  {6ce8d1d5-836f-430a-b9ba-1746565c5e2c}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {e02a9032-8ea6-47ef-9452-d37183a1a5d5}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {61022c93-a681-4397-8649-bf8106bca3ff}, !- Inlet Node Name
  {5fd85e98-20e9-4daa-8926-4712e2e5160c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {28eef90e-5590-44b3-b35d-93872b4427a5}, !- Handle
  Primary Boiler 403kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  118013.227606596,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {7a56637b-4eba-407e-9c3b-ef488ed84eb7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c04c7fe4-6d63-42e7-877e-f419831ad458}, !- Boiler Water Inlet Node Name
  {c22f13ce-5e1d-48cd-9cfe-88c0fe814730}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {8727b603-03c7-4a22-a1ce-249f77dd74fd}, !- Handle
  Secondary Boiler 403kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  118013.227606596,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f7913cee-5160-4e56-8265-834674a2623b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1edfc00f-11eb-4ee1-9639-bbc27c8687a3}, !- Boiler Water Inlet Node Name
  {66886f5c-8839-48e2-8430-a13c7c9d4c3d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {41a302ce-7317-4a09-980b-c398308307c5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3dad7028-34a5-4d9f-bdaa-3b3ed09e7609}, !- Inlet Node Name
  {574af202-d3fc-4d14-8a81-fad01954da63}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {303c5cdb-1bcf-4489-9e85-acdf569673d7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b53aa334-ebaa-42ea-b61d-ea9cff8089d6}, !- Inlet Node Name
  {da74b8a1-77e2-428d-b045-bab5c545d178}; !- Outlet Node Name

OS:Node,
  {14a78514-6568-4280-87bb-d1ba6b0e5147}, !- Handle
  Node 74,                                !- Name
  {5fd85e98-20e9-4daa-8926-4712e2e5160c}, !- Inlet Port
  {478a40fc-69e3-4ddb-96b5-4906255035c6}; !- Outlet Port

OS:Connection,
  {61022c93-a681-4397-8649-bf8106bca3ff}, !- Handle
  {1059cfe2-b184-48c0-aeb5-6b9350d25b96}, !- Name
  {24c86861-f5f2-4dd4-b547-222cd5300701}, !- Source Object
  3,                                      !- Outlet Port
  {e02a9032-8ea6-47ef-9452-d37183a1a5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd85e98-20e9-4daa-8926-4712e2e5160c}, !- Handle
  {12de6af5-a4a5-4ae3-9817-fe3ce79e7ca1}, !- Name
  {e02a9032-8ea6-47ef-9452-d37183a1a5d5}, !- Source Object
  3,                                      !- Outlet Port
  {14a78514-6568-4280-87bb-d1ba6b0e5147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478a40fc-69e3-4ddb-96b5-4906255035c6}, !- Handle
  {3fb1c684-bd50-4cc9-a3d5-f547e75ef265}, !- Name
  {14a78514-6568-4280-87bb-d1ba6b0e5147}, !- Source Object
  3,                                      !- Outlet Port
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b292c508-975c-4f2d-ac71-bb31de42095a}, !- Handle
  Node 75,                                !- Name
  {c22f13ce-5e1d-48cd-9cfe-88c0fe814730}, !- Inlet Port
  {b6cd966a-1bb7-4a58-86ab-1076222fe5bc}; !- Outlet Port

OS:Connection,
  {c04c7fe4-6d63-42e7-877e-f419831ad458}, !- Handle
  {72219a89-7be9-4cbb-8eb1-674713c65b7b}, !- Name
  {6d800d6b-e538-496b-ace5-630fa4fef06d}, !- Source Object
  3,                                      !- Outlet Port
  {28eef90e-5590-44b3-b35d-93872b4427a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c22f13ce-5e1d-48cd-9cfe-88c0fe814730}, !- Handle
  {a1bab088-c48d-4167-a8c6-5b0f4e4d9ff9}, !- Name
  {28eef90e-5590-44b3-b35d-93872b4427a5}, !- Source Object
  13,                                     !- Outlet Port
  {b292c508-975c-4f2d-ac71-bb31de42095a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cd966a-1bb7-4a58-86ab-1076222fe5bc}, !- Handle
  {0651210d-d3b2-47ef-a508-1a123048a176}, !- Name
  {b292c508-975c-4f2d-ac71-bb31de42095a}, !- Source Object
  3,                                      !- Outlet Port
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60f4609d-9d5c-43c4-85ad-abb84493b377}, !- Handle
  Node 76,                                !- Name
  {fab74264-0349-4d5f-a9fe-f2b95e7eb324}, !- Inlet Port
  {1edfc00f-11eb-4ee1-9639-bbc27c8687a3}; !- Outlet Port

OS:Connection,
  {fab74264-0349-4d5f-a9fe-f2b95e7eb324}, !- Handle
  {e513f1fd-de9f-4302-af59-d2f54fa5edd2}, !- Name
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}, !- Source Object
  4,                                      !- Outlet Port
  {60f4609d-9d5c-43c4-85ad-abb84493b377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5701596-7422-46b2-a6c2-741a513c8f4b}, !- Handle
  Node 77,                                !- Name
  {66886f5c-8839-48e2-8430-a13c7c9d4c3d}, !- Inlet Port
  {0904a7cd-dfb6-4e7a-adc0-0e1a31a90b0f}; !- Outlet Port

OS:Connection,
  {1edfc00f-11eb-4ee1-9639-bbc27c8687a3}, !- Handle
  {3d387d5f-9b96-4283-ae2f-27542b882182}, !- Name
  {60f4609d-9d5c-43c4-85ad-abb84493b377}, !- Source Object
  3,                                      !- Outlet Port
  {8727b603-03c7-4a22-a1ce-249f77dd74fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {66886f5c-8839-48e2-8430-a13c7c9d4c3d}, !- Handle
  {d5c38c47-1aa2-4790-9b45-5b8abf2240c3}, !- Name
  {8727b603-03c7-4a22-a1ce-249f77dd74fd}, !- Source Object
  13,                                     !- Outlet Port
  {d5701596-7422-46b2-a6c2-741a513c8f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0904a7cd-dfb6-4e7a-adc0-0e1a31a90b0f}, !- Handle
  {e8b55b05-309e-4131-8be1-01b5b4b0056a}, !- Name
  {d5701596-7422-46b2-a6c2-741a513c8f4b}, !- Source Object
  3,                                      !- Outlet Port
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {deb4e7ae-0ee5-453f-b18c-2248d434bf22}, !- Handle
  Node 78,                                !- Name
  {9dc338c9-5b45-46a0-911b-eec9d42625a8}, !- Inlet Port
  {3dad7028-34a5-4d9f-bdaa-3b3ed09e7609}; !- Outlet Port

OS:Connection,
  {9dc338c9-5b45-46a0-911b-eec9d42625a8}, !- Handle
  {0e0cd175-60df-4398-9dc5-79a03a44e0bd}, !- Name
  {fd43386b-21a3-4f89-b3a0-6ab246ebc933}, !- Source Object
  5,                                      !- Outlet Port
  {deb4e7ae-0ee5-453f-b18c-2248d434bf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60821964-474d-4227-898d-c1bc51d0849b}, !- Handle
  Node 79,                                !- Name
  {574af202-d3fc-4d14-8a81-fad01954da63}, !- Inlet Port
  {24ce1e0c-2ea8-4a95-8aed-59f062b55018}; !- Outlet Port

OS:Connection,
  {3dad7028-34a5-4d9f-bdaa-3b3ed09e7609}, !- Handle
  {7318ebfa-02cd-4a9e-86b7-cfd7f2d1618a}, !- Name
  {deb4e7ae-0ee5-453f-b18c-2248d434bf22}, !- Source Object
  3,                                      !- Outlet Port
  {41a302ce-7317-4a09-980b-c398308307c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574af202-d3fc-4d14-8a81-fad01954da63}, !- Handle
  {f3d28903-c53a-439f-a729-aaf0420eba31}, !- Name
  {41a302ce-7317-4a09-980b-c398308307c5}, !- Source Object
  3,                                      !- Outlet Port
  {60821964-474d-4227-898d-c1bc51d0849b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ce1e0c-2ea8-4a95-8aed-59f062b55018}, !- Handle
  {66b08bd8-aa5a-4ab5-ada9-895a33b37661}, !- Name
  {60821964-474d-4227-898d-c1bc51d0849b}, !- Source Object
  3,                                      !- Outlet Port
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ae12b3d7-f234-4568-af2d-bcce6f26fbda}, !- Handle
  Node 80,                                !- Name
  {c762836e-a0bb-48ab-b94d-20bef14f04b1}, !- Inlet Port
  {b53aa334-ebaa-42ea-b61d-ea9cff8089d6}; !- Outlet Port

OS:Connection,
  {c762836e-a0bb-48ab-b94d-20bef14f04b1}, !- Handle
  {b258c081-53f3-491b-b94f-a559359ee6e2}, !- Name
  {720d13e7-f42e-48f6-8e8f-632625cbd18f}, !- Source Object
  2,                                      !- Outlet Port
  {ae12b3d7-f234-4568-af2d-bcce6f26fbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53aa334-ebaa-42ea-b61d-ea9cff8089d6}, !- Handle
  {b20978ca-eaf9-434f-b77c-ea5c5b8e6023}, !- Name
  {ae12b3d7-f234-4568-af2d-bcce6f26fbda}, !- Source Object
  3,                                      !- Outlet Port
  {303c5cdb-1bcf-4489-9e85-acdf569673d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da74b8a1-77e2-428d-b045-bab5c545d178}, !- Handle
  {6d1dc455-e523-4e2c-a5e1-0939e88f7574}, !- Name
  {303c5cdb-1bcf-4489-9e85-acdf569673d7}, !- Source Object
  3,                                      !- Outlet Port
  {7413b693-89cb-4de0-97a0-30a63f32a530}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b17b79df-d4ac-4b1a-8fcb-a4319cb525d1}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {7413b693-89cb-4de0-97a0-30a63f32a530}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  {84873308-0278-480c-9fc5-fa7170399f3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84873308-0278-480c-9fc5-fa7170399f3f}, !- Handle
  Schedule Day 3,                         !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6a4dd2e2-90db-4d04-ab67-cd749d7b7c64}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {60f8c6d1-839f-4a61-ad64-b82b2fa4b5ee}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {6a4dd2e2-90db-4d04-ab67-cd749d7b7c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2b6249f8-5cba-4120-92a5-fef2a25d34ca}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {6a4dd2e2-90db-4d04-ab67-cd749d7b7c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4232263-9295-4f70-bda9-6baf2ff60d31}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {6a4dd2e2-90db-4d04-ab67-cd749d7b7c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5d6c8679-fc4b-4480-b79a-eb459407dbb3}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15de87ff-6912-4fad-9924-de943f7e9e08}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15de87ff-6912-4fad-9924-de943f7e9e08}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {63aac593-836c-46a2-84b6-0ce406a1f3b2}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fd417f0-e038-4ddc-b6ed-1f3c61434c5a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fd417f0-e038-4ddc-b6ed-1f3c61434c5a}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b15fe8c-0ca4-4eac-beb9-e25ab3d5352a}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a3a9c74-c8e7-4a60-a427-8edc2c770287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a3a9c74-c8e7-4a60-a427-8edc2c770287}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {2e7b06bb-92ac-41ee-a366-2618d487f3c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Availability Schedule
  {fda51a5d-59e9-463c-a1e2-ae437059b93b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a64de959-520f-42ac-ad44-03346631fd30}, !- Supply Side Inlet Node Name
  {ef53a25d-6d1a-46df-b1f5-b3f938787d23}, !- Demand Side Outlet Node Name
  {741f329f-dcdc-4b3b-b0c3-63a8d13a83a4}, !- Demand Side Inlet Node A
  {ef5a9cb4-9bb0-489d-b924-f0213bbb7adf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Demand Mixer Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cedd884c-0ee9-4d0b-bc09-da719b712eef}, !- Handle
  Node 81,                                !- Name
  {a64de959-520f-42ac-ad44-03346631fd30}, !- Inlet Port
  {7e413622-37d8-4dc3-ac2a-5fd22b405577}; !- Outlet Port

OS:Node,
  {a2a5fc7e-289d-4047-aac5-09903a640e91}, !- Handle
  Node 82,                                !- Name
  {3e358577-5975-4e5b-928f-9cb0b07c652d}, !- Inlet Port
  {ef5a9cb4-9bb0-489d-b924-f0213bbb7adf}; !- Outlet Port

OS:Connection,
  {a64de959-520f-42ac-ad44-03346631fd30}, !- Handle
  {a8a928be-950c-459b-88cb-62094ac407bb}, !- Name
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- Source Object
  8,                                      !- Outlet Port
  {cedd884c-0ee9-4d0b-bc09-da719b712eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5a9cb4-9bb0-489d-b924-f0213bbb7adf}, !- Handle
  {e823b71b-0773-48c6-b59c-9c9e81bb62fc}, !- Name
  {a2a5fc7e-289d-4047-aac5-09903a640e91}, !- Source Object
  3,                                      !- Outlet Port
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8c1f1499-8f7f-4afd-a1eb-9a44b28cd5da}, !- Handle
  Node 83,                                !- Name
  {741f329f-dcdc-4b3b-b0c3-63a8d13a83a4}, !- Inlet Port
  {138f945e-0532-4a3d-b00d-6d3bed297c22}; !- Outlet Port

OS:Node,
  {4c37221b-fa4b-4afb-adbf-5100b09d2bc8}, !- Handle
  Node 84,                                !- Name
  {bcf445d4-19d9-4461-b8f4-a3d252db5df8}, !- Inlet Port
  {ef53a25d-6d1a-46df-b1f5-b3f938787d23}; !- Outlet Port

OS:Node,
  {09f03ef4-6b67-4c93-9b2c-2767f11b9d20}, !- Handle
  Node 85,                                !- Name
  {4ec43e52-38a9-4b2f-bbba-fe152373c2c8}, !- Inlet Port
  {5d16a258-9db8-4e46-9f3c-7037a554b23a}; !- Outlet Port

OS:Connection,
  {741f329f-dcdc-4b3b-b0c3-63a8d13a83a4}, !- Handle
  {dfca8655-72ff-40df-9c11-2ed27ca8f536}, !- Name
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- Source Object
  10,                                     !- Outlet Port
  {8c1f1499-8f7f-4afd-a1eb-9a44b28cd5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef53a25d-6d1a-46df-b1f5-b3f938787d23}, !- Handle
  {e72c4859-2534-47f5-8206-1f5a5d0c7624}, !- Name
  {4c37221b-fa4b-4afb-adbf-5100b09d2bc8}, !- Source Object
  3,                                      !- Outlet Port
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {138f945e-0532-4a3d-b00d-6d3bed297c22}, !- Inlet Node Name
  {a152de7d-cdfb-4343-9d42-f37aac4a4104}, !- Outlet Node Name 1
  {b3424004-e66c-4710-b3e4-3fdd5c1f82b9}, !- Outlet Node Name 2
  {0ef7d9b1-dc8b-4e67-bc17-0e636e2335a4}, !- Outlet Node Name 3
  {d4ac15f4-4ba6-4b3a-96c4-8b4ad7f844ae}, !- Outlet Node Name 4
  {97d7e20e-1826-4a93-8d6d-d1a52a2d2d92}, !- Outlet Node Name 5
  {2dce3978-4428-4e0b-95a4-8c9ca4fc71e3}, !- Outlet Node Name 6
  {0e3265e0-07d4-4ea8-9180-738bac545d6c}, !- Outlet Node Name 7
  {c82fa0cd-bad6-4233-adde-64f33ca96a48}, !- Outlet Node Name 8
  {a31f3dde-394a-4619-9f51-73ad6abe261f}, !- Outlet Node Name 9
  {6f5b0182-4d19-4452-b9c7-e5b6ca81faad}, !- Outlet Node Name 10
  {35010ae8-1c02-4da2-9efd-13822d6fbc4e}, !- Outlet Node Name 11
  {b0a088b4-3754-4dda-8746-d8850137ffc3}, !- Outlet Node Name 12
  {056d6817-b007-41ed-82c7-efa44ac7b1aa}, !- Outlet Node Name 13
  {295ae115-9371-4945-bc2b-13a0bf8e79a9}, !- Outlet Node Name 14
  {e2d0b806-620f-4cfa-819a-fad6f3414a69}, !- Outlet Node Name 15
  {ddbc0a2a-ae87-452e-87a7-aa68438cd8f4}, !- Outlet Node Name 16
  {c37b4b60-a0bd-4bf7-bffc-fcd17c21f904}, !- Outlet Node Name 17
  {ecc19adf-9c82-433d-8530-181ff141fc23}, !- Outlet Node Name 18
  {336e9ebf-4b75-4571-b906-1600cfb57854}, !- Outlet Node Name 19
  {47cd6d4c-20fa-4d45-8263-a5c27d955a0d}, !- Outlet Node Name 20
  {5acb7abb-fc2b-4f76-aed1-878e378c64c2}, !- Outlet Node Name 21
  {98dbc1da-6b9b-4fa2-b8c6-a47add777480}, !- Outlet Node Name 22
  {1a9eb781-5197-4d2c-9dae-60c07b141096}, !- Outlet Node Name 23
  {148e45cb-3fb6-4afc-aa22-d2d2b106a219}, !- Outlet Node Name 24
  {b5e185c9-34d3-439f-aecb-bac9c8b4b653}, !- Outlet Node Name 25
  {2a11464d-7f70-4ac7-9525-80411212b2f3}, !- Outlet Node Name 26
  {fb840def-e862-4cbe-b518-dbbaca71c5fc}, !- Outlet Node Name 27
  {30c7d385-8aba-41fc-9b01-5e733b44bec8}, !- Outlet Node Name 28
  {1aa9a06b-e732-40c1-93bd-42d5fff25c2b}, !- Outlet Node Name 29
  {f48f6c94-0ae3-4c56-a675-6075ec49a5da}, !- Outlet Node Name 30
  {2edc05a7-0517-431b-82c4-b417e1afaf79}, !- Outlet Node Name 31
  {5e841e5e-b06a-453c-a770-6c840c69ecfb}, !- Outlet Node Name 32
  {67152969-ae42-44aa-a76d-695dfe5e53cd}, !- Outlet Node Name 33
  {3cfa26ee-5bf8-4e1d-b948-cca38fe12f1a}, !- Outlet Node Name 34
  {adc6a0ca-7508-46be-a842-6cc40b0def21}, !- Outlet Node Name 35
  {10f67516-20e9-429f-86de-27477de97da4}, !- Outlet Node Name 36
  {11ef78bc-e06d-4f86-b689-d8b7682cbd22}, !- Outlet Node Name 37
  {524f381b-dcf4-421b-ae5d-7643b717e21f}, !- Outlet Node Name 38
  {1c569a55-a3ca-44ae-8f0c-cfc670b28d67}, !- Outlet Node Name 39
  {c9941db2-6c3f-4119-9389-bfeb08338621}, !- Outlet Node Name 40
  {1acf6281-e8ab-4b37-998a-e0d62211853f}, !- Outlet Node Name 41
  {178ea21e-c3bc-4d56-be11-5ab2774feff4}, !- Outlet Node Name 42
  {803dcf6f-9aa0-4d94-9591-eebcfc488d66}; !- Outlet Node Name 43

OS:AirLoopHVAC:ZoneMixer,
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {bcf445d4-19d9-4461-b8f4-a3d252db5df8}, !- Outlet Node Name
  {3fec2d5c-8ce3-4a97-b36d-4ee76746f1e1}, !- Inlet Node Name 1
  {80e57363-daae-411a-aa18-8f4137ba4228}, !- Inlet Node Name 2
  {e5ef475b-3b70-4ba7-8eac-a2caad787030}, !- Inlet Node Name 3
  {18da2a18-2a9b-4849-b9d9-580afa33fdf7}, !- Inlet Node Name 4
  {f40c66ab-7656-46f3-898b-a7a19464183a}, !- Inlet Node Name 5
  {3c1ba47d-03d9-4a89-9687-2698d9e9122a}, !- Inlet Node Name 6
  {d72efcba-85e1-4a6e-9517-5677a89a729d}, !- Inlet Node Name 7
  {f591bb5c-6f82-48e5-a769-696904c2b26a}, !- Inlet Node Name 8
  {bb869f4e-9fa3-4ea8-9ccb-979518549bab}, !- Inlet Node Name 9
  {3d634947-82ea-4ddb-939d-a8defcf9d980}, !- Inlet Node Name 10
  {fb884f61-5504-47c0-bc26-031982dee686}, !- Inlet Node Name 11
  {0fd0f736-1c9d-48fb-ab59-db2011950653}, !- Inlet Node Name 12
  {bf68864d-22f7-465d-8e25-934fb975cf2c}, !- Inlet Node Name 13
  {ca49f0c0-a5e2-4bbc-b46e-04775a9b1558}, !- Inlet Node Name 14
  {929211c8-69ca-4bc0-bca5-186f810e6f00}, !- Inlet Node Name 15
  {2b27b7bb-a7e1-49b1-9cd7-1b5e744f876f}, !- Inlet Node Name 16
  {92072e08-317d-4487-9407-b354d285c866}, !- Inlet Node Name 17
  {93b93cae-55af-4bf0-93ad-f40115bc7719}, !- Inlet Node Name 18
  {3ce07547-5d95-4cf1-8d65-3b122368cf50}, !- Inlet Node Name 19
  {28557fbb-748f-42a9-a7ff-9dc5d613defe}, !- Inlet Node Name 20
  {1ab425db-936f-4136-ae8b-91db52901465}, !- Inlet Node Name 21
  {df4dc36b-1344-4fd7-9896-663e78f49f34}, !- Inlet Node Name 22
  {0dcebfa8-6d67-44a6-92ba-f8578ded45af}, !- Inlet Node Name 23
  {a9a8680d-8fcf-4390-8c37-fbaadd93d8ed}, !- Inlet Node Name 24
  {b86fadf3-146f-4964-96c3-ba787db9bf38}, !- Inlet Node Name 25
  {b387617b-5171-4c32-a952-05767503d1e7}, !- Inlet Node Name 26
  {2091d002-fc9a-458c-b320-ca2792d1ca0d}, !- Inlet Node Name 27
  {f0981b06-f3a2-4b07-a08c-aad11b74da32}, !- Inlet Node Name 28
  {3cf68308-bd50-43ca-a3e3-23fd7cb0dcc4}, !- Inlet Node Name 29
  {8230d858-c0df-4102-a9ca-bbee3f6a3b26}, !- Inlet Node Name 30
  {1285aedb-dd66-43f2-9b9f-7c744f998e5d}, !- Inlet Node Name 31
  {54eca61b-fd48-428d-854d-66bd63912421}, !- Inlet Node Name 32
  {90cb5c53-0413-49fd-bec9-4a2d0836a6dd}, !- Inlet Node Name 33
  {050ed3fa-d7dc-413f-a60c-458819ca5d3c}, !- Inlet Node Name 34
  {8352286a-7753-4404-b722-24ab3a520b70}, !- Inlet Node Name 35
  {4e3adfe4-1b8e-45a1-908e-23e9e82170d6}, !- Inlet Node Name 36
  {bd216010-e74a-42a0-be22-de31e800f963}, !- Inlet Node Name 37
  {14a8555e-5c57-462d-9534-ed907d9a617b}, !- Inlet Node Name 38
  {840716b7-8d0d-42eb-9e45-34a720ef46e1}, !- Inlet Node Name 39
  {358ee515-dde8-446f-916f-4910ed76cdf5}, !- Inlet Node Name 40
  {82fcfe81-0d3a-4926-a8d9-47d752c793c3}, !- Inlet Node Name 41
  {4545f54e-3ad1-4a6d-a4e4-15a3a9da62d7}, !- Inlet Node Name 42
  {ebb10b85-542f-4cf5-b1a4-a81ecaf6b365}; !- Inlet Node Name 43

OS:Connection,
  {138f945e-0532-4a3d-b00d-6d3bed297c22}, !- Handle
  {0e76e4cd-5fb0-4895-a791-7de0ea8052b9}, !- Name
  {8c1f1499-8f7f-4afd-a1eb-9a44b28cd5da}, !- Source Object
  3,                                      !- Outlet Port
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf445d4-19d9-4461-b8f4-a3d252db5df8}, !- Handle
  {1546c412-496e-4edd-bf13-10c5a14acfbc}, !- Name
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Source Object
  2,                                      !- Outlet Port
  {4c37221b-fa4b-4afb-adbf-5100b09d2bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90b277f3-b54b-4a41-845a-8304d1d85296}, !- Handle
  {eddd3395-f091-4e71-90ac-8634623e18cf}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {41d5f0cd-2ee5-4d10-8bad-256ca4899928}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c04f769-fe1c-405b-b5ec-a64e13f6de52}, !- Air Inlet Node Name
  {3e358577-5975-4e5b-928f-9cb0b07c652d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Handle
  Coil Heating Water 1,                   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf0a0364-7e02-4578-8ec1-5a64a82fac3f}, !- Water Inlet Node Name
  {2e649170-56bb-4e79-b6f3-e6bc75b25c9f}, !- Water Outlet Node Name
  {40fce08a-0d8a-4a72-bd6b-e4cd8cdf582b}, !- Air Inlet Node Name
  {b1db8d44-4050-496f-a324-c0945a4ea69c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d5fa8e8-5a2e-4c4a-ba65-e4016692a4fc}, !- Handle
  Node 86,                                !- Name
  {2e649170-56bb-4e79-b6f3-e6bc75b25c9f}, !- Inlet Port
  {5f394b9e-22b4-47ca-ad74-b4368fa11d01}; !- Outlet Port

OS:Connection,
  {bf0a0364-7e02-4578-8ec1-5a64a82fac3f}, !- Handle
  {f0680466-703e-46c2-ac75-5c6c38ec0f25}, !- Name
  {ec6ec9fb-1d6a-4273-9196-ecdf42ebc8fd}, !- Source Object
  3,                                      !- Outlet Port
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e649170-56bb-4e79-b6f3-e6bc75b25c9f}, !- Handle
  {cc0f59b2-c652-4b63-9110-e7db402b9486}, !- Name
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Source Object
  6,                                      !- Outlet Port
  {3d5fa8e8-5a2e-4c4a-ba65-e4016692a4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f394b9e-22b4-47ca-ad74-b4368fa11d01}, !- Handle
  {e4a72b0b-823c-4ccc-9743-31ee2735bfea}, !- Name
  {3d5fa8e8-5a2e-4c4a-ba65-e4016692a4fc}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {fd39a4c8-c3c9-49ed-b9ba-fad891407b68}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71fe5403-4184-440d-8ea2-e48249cda113}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd7b4b21-164e-4c7c-bad9-21a38d31380f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64a95c37-d387-4c6b-98c0-b1d596b07337}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7480c622-8665-434f-b409-9a68b770fbd6}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1cca9a3f-87f6-4588-8fae-363e6c4958b9}, !- Handle
  Coil Cooling DX Single Speed 1 88kBtu/hr 9.7EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34581701063048,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {172dd681-6041-4508-9f0f-f0cec44d0f1d}, !- Air Inlet Node Name
  {8c1a4faa-38bd-4072-b3dd-f738747bea96}, !- Air Outlet Node Name
  {8f78a0ea-9d28-4825-97f3-a6c57d2bb9eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7052811c-e131-4b2d-82c4-c1b4122916b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {638da465-e63d-498c-bdc9-2ab589e1c3d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {016cde45-a193-4ad8-87b5-bde61296575f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de6dc6ca-87e0-4ab8-9cc3-cd32baeda600}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3e3df1ad-16d6-4781-a9b8-eeae1b3e0f35}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26f6b385-8763-4716-8638-19128426c3f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26f6b385-8763-4716-8638-19128426c3f6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {549b1f57-434a-4a8a-a657-785605f13530}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {3e3df1ad-16d6-4781-a9b8-eeae1b3e0f35}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b37ba7d7-5834-4463-9a34-eb476c7944bd}, !- Mixed Air Node Name
  {7f906af0-883b-496b-97b8-5ae93c24e9fd}, !- Outdoor Air Stream Node Name
  {c39e11e1-0894-4e28-a3ae-abc1e1e38373}, !- Relief Air Stream Node Name
  {7e413622-37d8-4dc3-ac2a-5fd22b405577}; !- Return Air Stream Node Name

OS:Node,
  {b77b28a4-1b58-4382-b327-553b439f50fa}, !- Handle
  Node 87,                                !- Name
  ,                                       !- Inlet Port
  {7f906af0-883b-496b-97b8-5ae93c24e9fd}; !- Outlet Port

OS:Connection,
  {7f906af0-883b-496b-97b8-5ae93c24e9fd}, !- Handle
  {84920ec7-b8ff-4276-892f-2768cd3eccaf}, !- Name
  {b77b28a4-1b58-4382-b327-553b439f50fa}, !- Source Object
  3,                                      !- Outlet Port
  {549b1f57-434a-4a8a-a657-785605f13530}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83186410-d5c2-427a-84fe-d189a3a23a80}, !- Handle
  Node 88,                                !- Name
  {c39e11e1-0894-4e28-a3ae-abc1e1e38373}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c39e11e1-0894-4e28-a3ae-abc1e1e38373}, !- Handle
  {96274122-5624-4024-86ab-0f9f3b1e5fff}, !- Name
  {549b1f57-434a-4a8a-a657-785605f13530}, !- Source Object
  7,                                      !- Outlet Port
  {83186410-d5c2-427a-84fe-d189a3a23a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e358577-5975-4e5b-928f-9cb0b07c652d}, !- Handle
  {a1f7f3ed-e90d-468b-85a7-d81bb9cbe419}, !- Name
  {41d5f0cd-2ee5-4d10-8bad-256ca4899928}, !- Source Object
  9,                                      !- Outlet Port
  {a2a5fc7e-289d-4047-aac5-09903a640e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8668f6b0-a684-4961-acd1-f07a8e7a0c50}, !- Handle
  Node 89,                                !- Name
  {b1db8d44-4050-496f-a324-c0945a4ea69c}, !- Inlet Port
  {6c04f769-fe1c-405b-b5ec-a64e13f6de52}; !- Outlet Port

OS:Connection,
  {b1db8d44-4050-496f-a324-c0945a4ea69c}, !- Handle
  {77a07abf-8376-43c4-bdc7-45a8c79d00ea}, !- Name
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Source Object
  8,                                      !- Outlet Port
  {8668f6b0-a684-4961-acd1-f07a8e7a0c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c04f769-fe1c-405b-b5ec-a64e13f6de52}, !- Handle
  {9949a91a-624a-49d6-84e0-faa74255d6a6}, !- Name
  {8668f6b0-a684-4961-acd1-f07a8e7a0c50}, !- Source Object
  3,                                      !- Outlet Port
  {41d5f0cd-2ee5-4d10-8bad-256ca4899928}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de26c5dc-7668-473a-a81f-67f4a7528f79}, !- Handle
  Controller Water Coil 1,                !- Name
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f7ee0326-06ca-4c97-a9a5-132b850aff88}, !- Handle
  Node 90,                                !- Name
  {8c1a4faa-38bd-4072-b3dd-f738747bea96}, !- Inlet Port
  {40fce08a-0d8a-4a72-bd6b-e4cd8cdf582b}; !- Outlet Port

OS:Connection,
  {8c1a4faa-38bd-4072-b3dd-f738747bea96}, !- Handle
  {5a4159c2-081f-42dc-a672-7f80b2ca5e37}, !- Name
  {1cca9a3f-87f6-4588-8fae-363e6c4958b9}, !- Source Object
  9,                                      !- Outlet Port
  {f7ee0326-06ca-4c97-a9a5-132b850aff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fce08a-0d8a-4a72-bd6b-e4cd8cdf582b}, !- Handle
  {b06667e4-af09-4164-8be5-a613b5db2928}, !- Name
  {f7ee0326-06ca-4c97-a9a5-132b850aff88}, !- Source Object
  3,                                      !- Outlet Port
  {e33b0796-f81c-4e1a-8e46-e4804d922dbd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5bba81bf-913f-4940-a6b4-864d06d1b1ba}, !- Handle
  Node 91,                                !- Name
  {b37ba7d7-5834-4463-9a34-eb476c7944bd}, !- Inlet Port
  {172dd681-6041-4508-9f0f-f0cec44d0f1d}; !- Outlet Port

OS:Connection,
  {7e413622-37d8-4dc3-ac2a-5fd22b405577}, !- Handle
  {c411ba69-ee6a-4e8e-8e3a-a05142c99dd9}, !- Name
  {cedd884c-0ee9-4d0b-bc09-da719b712eef}, !- Source Object
  3,                                      !- Outlet Port
  {549b1f57-434a-4a8a-a657-785605f13530}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b37ba7d7-5834-4463-9a34-eb476c7944bd}, !- Handle
  {90c60143-178e-4832-8224-efefd2778451}, !- Name
  {549b1f57-434a-4a8a-a657-785605f13530}, !- Source Object
  5,                                      !- Outlet Port
  {5bba81bf-913f-4940-a6b4-864d06d1b1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172dd681-6041-4508-9f0f-f0cec44d0f1d}, !- Handle
  {4c0f415d-e1b5-4b6f-980f-f740a76f240f}, !- Name
  {5bba81bf-913f-4940-a6b4-864d06d1b1ba}, !- Source Object
  3,                                      !- Outlet Port
  {1cca9a3f-87f6-4588-8fae-363e6c4958b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2dce82a5-dab1-4613-b7aa-3ce3246190ca}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {a3cdaee7-8915-472c-84d5-3687c2e1c11e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3cdaee7-8915-472c-84d5-3687c2e1c11e}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {da8b6791-e3cb-4a47-8d7f-c2aa132b26bb}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2dce82a5-dab1-4613-b7aa-3ce3246190ca}, !- Schedule Name
  {a2a5fc7e-289d-4047-aac5-09903a640e91}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cd780c27-d8dc-4ab8-aaf1-28e37597c61d}, !- Handle
  Coil Heating Electric 1,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5fd1c2f0-97a0-4016-939c-ef25ea7c9603}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70b66cfa-c827-4c4f-b8a5-c6890448b530}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98923c06-2795-4421-9012-25285e3c6297}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1aba53ca-a0f1-4d21-b57d-864e04329b4a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f17dc19-440a-4a76-a0ff-31b848978ad6}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
