  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84db0538-b42a-446f-881c-92d239359eca}, !- Handle
  Coil Cooling DX Single Speed 2 7kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70831167028621,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4d25a8-c4cb-4ef1-83ac-4495a3f7268c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fcffa6ce-304b-47d8-97f8-908b0caa79fa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {833b59d8-f726-4c04-b342-8a67db82f1f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f14c6e6-7659-4690-b7b4-69b87bead54f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7dcdb9b8-5167-4e53-b451-0ffae94cdba5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f8a71195-a617-48e3-85ac-10ff33bfea58}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e88f8df8-b96c-4fd7-bcfc-8a083989aec3}, !- Handle
  Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2ddabdbf-577d-45f5-9138-0a1520498372}, !- Air Inlet Node Name
  {483d972b-76c5-420b-81f7-bdff6c2ee36b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f8a71195-a617-48e3-85ac-10ff33bfea58}, !- Supply Air Fan Name
  {cd780c27-d8dc-4ab8-aaf1-28e37597c61d}, !- Heating Coil Name
  {84db0538-b42a-446f-881c-92d239359eca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {838b9d22-5a5b-4584-88d2-cf84ad759cbb}, !- Handle
  Node 92,                                !- Name
  {81e22b32-fdba-40f5-834d-963b233afaa2}, !- Inlet Port
  {2ddabdbf-577d-45f5-9138-0a1520498372}; !- Outlet Port

OS:Connection,
  {81e22b32-fdba-40f5-834d-963b233afaa2}, !- Handle
  {cff35cb6-e4ad-450b-8696-0fb090f43d95}, !- Name
  {fd9b8b67-e346-4479-b3b3-8e9b8de42004}, !- Source Object
  3,                                      !- Outlet Port
  {838b9d22-5a5b-4584-88d2-cf84ad759cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddabdbf-577d-45f5-9138-0a1520498372}, !- Handle
  {f591144c-a4f6-4ead-8cae-d9bea9938083}, !- Name
  {838b9d22-5a5b-4584-88d2-cf84ad759cbb}, !- Source Object
  3,                                      !- Outlet Port
  {e88f8df8-b96c-4fd7-bcfc-8a083989aec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {499195b0-d1b7-4b1e-88d2-47e04baf85ef}, !- Handle
  Node 93,                                !- Name
  {483d972b-76c5-420b-81f7-bdff6c2ee36b}, !- Inlet Port
  {2c49d591-9bbf-4ce6-8ad3-ecc6ed1ebf55}; !- Outlet Port

OS:Connection,
  {2c49d591-9bbf-4ce6-8ad3-ecc6ed1ebf55}, !- Handle
  {40bbf43f-5de4-445f-abb0-beb6608a3154}, !- Name
  {499195b0-d1b7-4b1e-88d2-47e04baf85ef}, !- Source Object
  3,                                      !- Outlet Port
  {461b5eae-dbae-42c7-a8e8-0358bca0de1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {483d972b-76c5-420b-81f7-bdff6c2ee36b}, !- Handle
  {589fb373-0bff-4677-948d-7091bf85ac8e}, !- Name
  {e88f8df8-b96c-4fd7-bcfc-8a083989aec3}, !- Source Object
  4,                                      !- Outlet Port
  {499195b0-d1b7-4b1e-88d2-47e04baf85ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8ec01503-6e33-41b7-9bd0-d0fa67079595}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6308475-3a0b-421c-b207-0443bfec8d14}, !- Water Inlet Node Name
  {5b47be0d-7c40-43a1-bdfe-9b19b1b19fdc}; !- Water Outlet Node Name

OS:Node,
  {188c6a98-65bb-4d4a-9d5b-8a0df34b70d3}, !- Handle
  Node 94,                                !- Name
  {58094b69-3795-4a7f-ad3b-768b459b8532}, !- Inlet Port
  {f6308475-3a0b-421c-b207-0443bfec8d14}; !- Outlet Port

OS:Connection,
  {58094b69-3795-4a7f-ad3b-768b459b8532}, !- Handle
  {31f8d88d-234f-4cb1-85e3-f47e1d173457}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  4,                                      !- Outlet Port
  {188c6a98-65bb-4d4a-9d5b-8a0df34b70d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a6b171-e32e-4981-b298-1f9b7f21b4c8}, !- Handle
  Node 95,                                !- Name
  {5b47be0d-7c40-43a1-bdfe-9b19b1b19fdc}, !- Inlet Port
  {77773f27-4d08-4596-b0b4-f5c01092a408}; !- Outlet Port

OS:Connection,
  {f6308475-3a0b-421c-b207-0443bfec8d14}, !- Handle
  {c8da5f63-d187-48ae-a8ed-2a28dca9eec9}, !- Name
  {188c6a98-65bb-4d4a-9d5b-8a0df34b70d3}, !- Source Object
  3,                                      !- Outlet Port
  {8ec01503-6e33-41b7-9bd0-d0fa67079595}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b47be0d-7c40-43a1-bdfe-9b19b1b19fdc}, !- Handle
  {ba38c6b5-6aa1-47d8-a5ba-3ca7e23508dc}, !- Name
  {8ec01503-6e33-41b7-9bd0-d0fa67079595}, !- Source Object
  10,                                     !- Outlet Port
  {05a6b171-e32e-4981-b298-1f9b7f21b4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77773f27-4d08-4596-b0b4-f5c01092a408}, !- Handle
  {6ee3e0a6-c62c-4c47-b123-dc7dc2fea347}, !- Name
  {05a6b171-e32e-4981-b298-1f9b7f21b4c8}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4cd7eaab-be7b-4e46-a05f-5c7db0f5e1fa}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8ec01503-6e33-41b7-9bd0-d0fa67079595}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1c391cce-4235-41a5-9a26-5c9d0763e2d1}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a152de7d-cdfb-4343-9d42-f37aac4a4104}, !- Inlet Air Node Name
  {4ec43e52-38a9-4b2f-bbba-fe152373c2c8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46c3381d-7553-44f8-81a3-1d24591ffae2}, !- Handle
  Node 96,                                !- Name
  {104d8bc4-e5a2-4a7e-8baf-bc4bfcac3480}, !- Inlet Port
  {3fec2d5c-8ce3-4a97-b36d-4ee76746f1e1}; !- Outlet Port

OS:Connection,
  {5d16a258-9db8-4e46-9f3c-7037a554b23a}, !- Handle
  {0680d6f4-aa95-4c1b-8574-1fd09a2cc40f}, !- Name
  {09f03ef4-6b67-4c93-9b2c-2767f11b9d20}, !- Source Object
  3,                                      !- Outlet Port
  {461b5eae-dbae-42c7-a8e8-0358bca0de1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {104d8bc4-e5a2-4a7e-8baf-bc4bfcac3480}, !- Handle
  {a9023524-be49-4aa7-9e14-c07e0ff30fca}, !- Name
  {aebcfc81-8311-4cbb-b781-add9e3322778}, !- Source Object
  12,                                     !- Outlet Port
  {46c3381d-7553-44f8-81a3-1d24591ffae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fec2d5c-8ce3-4a97-b36d-4ee76746f1e1}, !- Handle
  {586e1f94-4cae-462d-ace2-ad300ecc0949}, !- Name
  {46c3381d-7553-44f8-81a3-1d24591ffae2}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a152de7d-cdfb-4343-9d42-f37aac4a4104}, !- Handle
  {1d8e9e6c-9a67-410e-9cf6-a8359c63fd94}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  3,                                      !- Outlet Port
  {1c391cce-4235-41a5-9a26-5c9d0763e2d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec43e52-38a9-4b2f-bbba-fe152373c2c8}, !- Handle
  {bfe0fd67-bab3-464d-bd68-5060d3d4c435}, !- Name
  {1c391cce-4235-41a5-9a26-5c9d0763e2d1}, !- Source Object
  4,                                      !- Outlet Port
  {09f03ef4-6b67-4c93-9b2c-2767f11b9d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aaebafd0-e82f-4792-b208-770f0a7dd2f5}, !- Handle
  Coil Heating Electric 2,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {00452b8d-1b8b-4757-947a-a3a5c3b4a199}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b136bc4-6712-4949-9e49-46f25c8cd025}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d385111-d205-4894-9ccf-a1089f1aa393}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7d04940-1fca-4eeb-a16d-61e34cb83fe6}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dee58061-6e61-4448-9b6b-ecf017571f2a}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9533923c-abc5-44b5-a550-8280105f7ff6}, !- Handle
  Coil Cooling DX Single Speed 3 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72263683151799,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a345ea9-3249-4f18-b811-23cc6a5cfdda}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff62b78b-9cda-4356-986d-3e162517fb19}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {42a440ee-3c1c-42f1-9669-2735b5f6569d}, !- Energy Input Ratio Function of Temperature Curve Name
  {1b343248-5483-4d89-8f14-ef271a70a9c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b7d81d85-8e66-4774-937f-5a31ed9006c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0797e154-778a-45cb-a2a4-f6011d188b4d}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d3b27533-f51d-4400-8115-1e5879df4dee}, !- Handle
  Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {574da323-858e-418b-a8c1-5706974d500b}, !- Air Inlet Node Name
  {7274c4a0-8633-4143-a320-690ef3d9765c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0797e154-778a-45cb-a2a4-f6011d188b4d}, !- Supply Air Fan Name
  {aaebafd0-e82f-4792-b208-770f0a7dd2f5}, !- Heating Coil Name
  {9533923c-abc5-44b5-a550-8280105f7ff6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7cb817e1-d844-47df-b4ac-01ab5c5cf9f0}, !- Handle
  Node 97,                                !- Name
  {1ff2f68c-ac97-4c8a-9732-aa6d5615bd93}, !- Inlet Port
  {574da323-858e-418b-a8c1-5706974d500b}; !- Outlet Port

OS:Connection,
  {1ff2f68c-ac97-4c8a-9732-aa6d5615bd93}, !- Handle
  {50fe4e2f-9eb9-4329-a023-334d2391dbc3}, !- Name
  {597b8bac-25bd-465e-9076-82ef717053ed}, !- Source Object
  3,                                      !- Outlet Port
  {7cb817e1-d844-47df-b4ac-01ab5c5cf9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574da323-858e-418b-a8c1-5706974d500b}, !- Handle
  {ae7d55d6-3de3-452f-9881-4f226172a052}, !- Name
  {7cb817e1-d844-47df-b4ac-01ab5c5cf9f0}, !- Source Object
  3,                                      !- Outlet Port
  {d3b27533-f51d-4400-8115-1e5879df4dee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d6a9f21-7436-4924-9b9d-942ca6054fc0}, !- Handle
  Node 98,                                !- Name
  {7274c4a0-8633-4143-a320-690ef3d9765c}, !- Inlet Port
  {96031221-e8ac-44cb-9eea-a437a1d5a559}; !- Outlet Port

OS:Connection,
  {96031221-e8ac-44cb-9eea-a437a1d5a559}, !- Handle
  {3b79a5bd-3dd7-4ac8-8cb0-1945333ac7e8}, !- Name
  {2d6a9f21-7436-4924-9b9d-942ca6054fc0}, !- Source Object
  3,                                      !- Outlet Port
  {b173c8ef-c741-4942-b0ba-a3a767d990c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7274c4a0-8633-4143-a320-690ef3d9765c}, !- Handle
  {e9f12c99-c00b-4c31-a90f-fc5a92871fcf}, !- Name
  {d3b27533-f51d-4400-8115-1e5879df4dee}, !- Source Object
  4,                                      !- Outlet Port
  {2d6a9f21-7436-4924-9b9d-942ca6054fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a05b4920-7bf0-46af-8cab-7537cadac743}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ec1afc11-3c82-4879-9a4e-ead9e527ed4a}, !- Water Inlet Node Name
  {038694fc-091b-4374-bd03-6e37604e91b7}; !- Water Outlet Node Name

OS:Node,
  {693f4a3f-bd4d-4c86-8034-86f0b5582315}, !- Handle
  Node 99,                                !- Name
  {2abeca83-7649-46c4-b80a-2b3378b27c06}, !- Inlet Port
  {ec1afc11-3c82-4879-9a4e-ead9e527ed4a}; !- Outlet Port

OS:Connection,
  {2abeca83-7649-46c4-b80a-2b3378b27c06}, !- Handle
  {276c4872-9194-4aad-940d-0c0c32609573}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  5,                                      !- Outlet Port
  {693f4a3f-bd4d-4c86-8034-86f0b5582315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d21b50b-8444-414a-99b7-b162e2ca3d02}, !- Handle
  Node 100,                               !- Name
  {038694fc-091b-4374-bd03-6e37604e91b7}, !- Inlet Port
  {71f310dc-997e-4401-b5c6-7e477ab33d1f}; !- Outlet Port

OS:Connection,
  {ec1afc11-3c82-4879-9a4e-ead9e527ed4a}, !- Handle
  {947d7648-108c-48f5-8dd8-ca1232d5a6ac}, !- Name
  {693f4a3f-bd4d-4c86-8034-86f0b5582315}, !- Source Object
  3,                                      !- Outlet Port
  {a05b4920-7bf0-46af-8cab-7537cadac743}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {038694fc-091b-4374-bd03-6e37604e91b7}, !- Handle
  {445a7374-924d-46ee-a0a5-b3263674563a}, !- Name
  {a05b4920-7bf0-46af-8cab-7537cadac743}, !- Source Object
  10,                                     !- Outlet Port
  {7d21b50b-8444-414a-99b7-b162e2ca3d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f310dc-997e-4401-b5c6-7e477ab33d1f}, !- Handle
  {89f73af8-05e3-4905-bd3a-57713dddb58a}, !- Name
  {7d21b50b-8444-414a-99b7-b162e2ca3d02}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2ef44f8e-57ba-4960-96cd-ae4b6a5a8caa}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a05b4920-7bf0-46af-8cab-7537cadac743}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4f2a61e0-e2bf-4487-bb6a-dcc376ccb474}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b3424004-e66c-4710-b3e4-3fdd5c1f82b9}, !- Inlet Air Node Name
  {4e6fc171-8b18-4fad-84f0-50dedf3226c4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15f599e7-e22c-4bac-aa19-4148ca509425}, !- Handle
  Node 101,                               !- Name
  {4e6fc171-8b18-4fad-84f0-50dedf3226c4}, !- Inlet Port
  {fa8597ca-d3ab-40d5-937c-6c37a03146ea}; !- Outlet Port

OS:Node,
  {043f878d-1178-4f12-8e5e-c00a795f7503}, !- Handle
  Node 102,                               !- Name
  {01194e3a-76a9-4ec3-9390-7db8694362be}, !- Inlet Port
  {80e57363-daae-411a-aa18-8f4137ba4228}; !- Outlet Port

OS:Connection,
  {fa8597ca-d3ab-40d5-937c-6c37a03146ea}, !- Handle
  {4fe45d4e-2498-474b-a54e-d0aa29ad96a6}, !- Name
  {15f599e7-e22c-4bac-aa19-4148ca509425}, !- Source Object
  3,                                      !- Outlet Port
  {b173c8ef-c741-4942-b0ba-a3a767d990c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01194e3a-76a9-4ec3-9390-7db8694362be}, !- Handle
  {75ccea49-5da1-48be-9a95-46e03a99c361}, !- Name
  {865ad01a-5cb9-4293-81b7-cfad34499311}, !- Source Object
  12,                                     !- Outlet Port
  {043f878d-1178-4f12-8e5e-c00a795f7503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e57363-daae-411a-aa18-8f4137ba4228}, !- Handle
  {6cba6d9a-1a04-413d-9f43-5cff8460132c}, !- Name
  {043f878d-1178-4f12-8e5e-c00a795f7503}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b3424004-e66c-4710-b3e4-3fdd5c1f82b9}, !- Handle
  {da05c997-126a-4653-8eb0-4d8acbb09e8a}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  4,                                      !- Outlet Port
  {4f2a61e0-e2bf-4487-bb6a-dcc376ccb474}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e6fc171-8b18-4fad-84f0-50dedf3226c4}, !- Handle
  {77fafb30-d668-4fe9-8961-ecb5445303aa}, !- Name
  {4f2a61e0-e2bf-4487-bb6a-dcc376ccb474}, !- Source Object
  4,                                      !- Outlet Port
  {15f599e7-e22c-4bac-aa19-4148ca509425}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5e92a483-8e8e-46cc-a891-9a72d3c28f0e}, !- Handle
  Coil Heating Electric 3,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {22b441e4-518a-4f80-9c69-784b2405bf58}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {059b55d6-78c8-47d9-80da-350cdede4042}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6359fef4-06be-4942-a2ed-a6976e07caf8}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0dfd757a-7ecd-4c10-b697-a1a806b31ceb}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c066cd20-ab9d-4d49-88d1-3938c2293db0}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dea50386-d772-49b9-938e-7555461b2844}, !- Handle
  Coil Cooling DX Single Speed 4 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72272857518096,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cba8c110-b055-45ca-bb6b-94e553ab6e32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e8c224fd-bd9c-40cf-b46c-7107855ca871}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {775a1ffe-2f48-41ae-be88-ca8ecf0810ec}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb89cbdd-1a4e-4649-9553-d7de8fc00aef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4eee7c14-80b0-4ad8-a818-a3ba6bf90d72}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {888158d1-4715-43aa-b008-9b1035ba514b}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a91da4e7-500f-4f69-9ef8-042545c742cc}, !- Handle
  Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7bcffaa0-1785-410a-9b43-015870f549ad}, !- Air Inlet Node Name
  {8484beb8-37c1-4cb8-8fdc-f81a194fcb0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {888158d1-4715-43aa-b008-9b1035ba514b}, !- Supply Air Fan Name
  {5e92a483-8e8e-46cc-a891-9a72d3c28f0e}, !- Heating Coil Name
  {dea50386-d772-49b9-938e-7555461b2844}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {911b55bf-552d-4524-989c-800bc5e5f789}, !- Handle
  Node 103,                               !- Name
  {5cf96df6-9ed8-439e-bdb7-680e463885b7}, !- Inlet Port
  {7bcffaa0-1785-410a-9b43-015870f549ad}; !- Outlet Port

OS:Connection,
  {5cf96df6-9ed8-439e-bdb7-680e463885b7}, !- Handle
  {ade65438-25f2-4616-b131-9b6ff0e7b913}, !- Name
  {d3548e8d-829b-40b8-bdf2-6112c4d0ceac}, !- Source Object
  3,                                      !- Outlet Port
  {911b55bf-552d-4524-989c-800bc5e5f789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcffaa0-1785-410a-9b43-015870f549ad}, !- Handle
  {9d1d97ae-b658-46fc-b178-9d70b43f169e}, !- Name
  {911b55bf-552d-4524-989c-800bc5e5f789}, !- Source Object
  3,                                      !- Outlet Port
  {a91da4e7-500f-4f69-9ef8-042545c742cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f80c5a3-d6a9-40e4-9489-60d84d009ec0}, !- Handle
  Node 104,                               !- Name
  {8484beb8-37c1-4cb8-8fdc-f81a194fcb0f}, !- Inlet Port
  {1bae3fc6-5ef5-4e91-b482-28773c261cc7}; !- Outlet Port

OS:Connection,
  {1bae3fc6-5ef5-4e91-b482-28773c261cc7}, !- Handle
  {5c844095-a4d3-4c93-b3fa-c0d78da9f318}, !- Name
  {3f80c5a3-d6a9-40e4-9489-60d84d009ec0}, !- Source Object
  3,                                      !- Outlet Port
  {cc452cea-b616-42cc-85be-3910f9fff934}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8484beb8-37c1-4cb8-8fdc-f81a194fcb0f}, !- Handle
  {19e52588-26b3-4c48-ae6f-a12863954630}, !- Name
  {a91da4e7-500f-4f69-9ef8-042545c742cc}, !- Source Object
  4,                                      !- Outlet Port
  {3f80c5a3-d6a9-40e4-9489-60d84d009ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {511d38f7-062b-4b9d-8e97-fc201f324c71}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cf47bc87-5d29-4fab-b473-e7c56403c568}, !- Water Inlet Node Name
  {4079d468-3f1f-4255-8210-3aac63f66441}; !- Water Outlet Node Name

OS:Node,
  {34971445-5535-4eb7-922a-06548dc8aaa3}, !- Handle
  Node 105,                               !- Name
  {5fb04c0b-99ba-415f-8386-f0aa48d565b1}, !- Inlet Port
  {cf47bc87-5d29-4fab-b473-e7c56403c568}; !- Outlet Port

OS:Connection,
  {5fb04c0b-99ba-415f-8386-f0aa48d565b1}, !- Handle
  {48417194-1459-4020-b7f9-1c7e122060f5}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  6,                                      !- Outlet Port
  {34971445-5535-4eb7-922a-06548dc8aaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22ed815-2262-49a0-b5d2-cc6cbe717683}, !- Handle
  Node 106,                               !- Name
  {4079d468-3f1f-4255-8210-3aac63f66441}, !- Inlet Port
  {90cb9510-9656-4de3-97c9-a37d3492d649}; !- Outlet Port

OS:Connection,
  {cf47bc87-5d29-4fab-b473-e7c56403c568}, !- Handle
  {ac33e558-d4a0-418c-a860-6fffa8fb9380}, !- Name
  {34971445-5535-4eb7-922a-06548dc8aaa3}, !- Source Object
  3,                                      !- Outlet Port
  {511d38f7-062b-4b9d-8e97-fc201f324c71}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4079d468-3f1f-4255-8210-3aac63f66441}, !- Handle
  {f256f161-9cf4-4c3d-9c25-bb90d7476da4}, !- Name
  {511d38f7-062b-4b9d-8e97-fc201f324c71}, !- Source Object
  10,                                     !- Outlet Port
  {b22ed815-2262-49a0-b5d2-cc6cbe717683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cb9510-9656-4de3-97c9-a37d3492d649}, !- Handle
  {901fff7f-0cb1-4bf2-bcef-1170b58dbd80}, !- Name
  {b22ed815-2262-49a0-b5d2-cc6cbe717683}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18833d18-d0eb-4af4-a786-2d6b94d17d27}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {511d38f7-062b-4b9d-8e97-fc201f324c71}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fb748797-fc1c-4d85-a65a-a884cfb0d33a}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0ef7d9b1-dc8b-4e67-bc17-0e636e2335a4}, !- Inlet Air Node Name
  {97197b9e-d0b1-4177-bd9e-a7f96764bcf7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fab42689-ccfd-4406-bfa0-ef6b82b11b89}, !- Handle
  Node 107,                               !- Name
  {97197b9e-d0b1-4177-bd9e-a7f96764bcf7}, !- Inlet Port
  {c0671c8a-bce8-4a26-9cbe-4720c91a8a9e}; !- Outlet Port

OS:Node,
  {a72637d6-a85c-4a94-b337-a5bc5a855f9c}, !- Handle
  Node 108,                               !- Name
  {91acb591-1995-4eaa-a76a-c6e46034837c}, !- Inlet Port
  {e5ef475b-3b70-4ba7-8eac-a2caad787030}; !- Outlet Port

OS:Connection,
  {c0671c8a-bce8-4a26-9cbe-4720c91a8a9e}, !- Handle
  {d4f845e6-6f5f-4286-91ff-1790707738d1}, !- Name
  {fab42689-ccfd-4406-bfa0-ef6b82b11b89}, !- Source Object
  3,                                      !- Outlet Port
  {cc452cea-b616-42cc-85be-3910f9fff934}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {91acb591-1995-4eaa-a76a-c6e46034837c}, !- Handle
  {4d21ace2-493e-48f2-b10d-67d94de53b1c}, !- Name
  {f1c27219-4d12-4e79-8a2a-45a34230e373}, !- Source Object
  12,                                     !- Outlet Port
  {a72637d6-a85c-4a94-b337-a5bc5a855f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ef475b-3b70-4ba7-8eac-a2caad787030}, !- Handle
  {b9639684-9619-4f15-8597-2c5cac39fc6e}, !- Name
  {a72637d6-a85c-4a94-b337-a5bc5a855f9c}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ef7d9b1-dc8b-4e67-bc17-0e636e2335a4}, !- Handle
  {7bf28794-90fb-40c5-be89-8bf9d42ec5b5}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  5,                                      !- Outlet Port
  {fb748797-fc1c-4d85-a65a-a884cfb0d33a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97197b9e-d0b1-4177-bd9e-a7f96764bcf7}, !- Handle
  {ed498095-7e02-4d5e-b8c5-bd253f9c65ac}, !- Name
  {fb748797-fc1c-4d85-a65a-a884cfb0d33a}, !- Source Object
  4,                                      !- Outlet Port
  {fab42689-ccfd-4406-bfa0-ef6b82b11b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1276fb1b-d8ff-4294-ba5e-7cf8be770213}, !- Handle
  Coil Heating Electric 4,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {700bdbae-d8c0-46e1-87dc-0ecf1c0da990}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c04e31b-7c3f-472b-8f56-2017ecf38410}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d47c2dd-513a-4f7f-8419-fcde2275bff1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de34da56-7b91-4ea2-b6f0-c4f52964005c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ba257d89-1e81-426e-9ecd-61bee00982c0}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1745bb18-9e78-4e25-bd72-1027e1f34ab4}, !- Handle
  Coil Cooling DX Single Speed 5 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72256573388231,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14613bb6-bdb7-4a45-a418-b18a040f7381}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e1c7e7e3-5693-4868-bebd-3787e8f2caf4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3fbf099b-2354-4f8d-944d-bb44d360222e}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd6d4af9-0356-4d37-ae1c-719a63668d94}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aee0ec88-2125-42fc-8f6e-6d6e791c0471}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {40cad602-c9ac-45c1-8413-028805a1a9b9}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7e1a8c0-60d4-4cae-9b92-d18b0465a7fe}, !- Handle
  Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {07949bb3-59ee-4203-93a2-2b9f8eb08f06}, !- Air Inlet Node Name
  {a5b9c7de-1ee2-475d-bb6a-2695b038642f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {40cad602-c9ac-45c1-8413-028805a1a9b9}, !- Supply Air Fan Name
  {1276fb1b-d8ff-4294-ba5e-7cf8be770213}, !- Heating Coil Name
  {1745bb18-9e78-4e25-bd72-1027e1f34ab4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9082a833-10ba-47c8-a00b-e982e4e0a44d}, !- Handle
  Node 109,                               !- Name
  {7dfb9797-cb64-40ac-a157-e93bbb8ab105}, !- Inlet Port
  {07949bb3-59ee-4203-93a2-2b9f8eb08f06}; !- Outlet Port

OS:Connection,
  {7dfb9797-cb64-40ac-a157-e93bbb8ab105}, !- Handle
  {8cc16f2c-607d-409f-839a-a22378f97b54}, !- Name
  {a7c986b0-7358-4ac3-a202-fd432f160839}, !- Source Object
  3,                                      !- Outlet Port
  {9082a833-10ba-47c8-a00b-e982e4e0a44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07949bb3-59ee-4203-93a2-2b9f8eb08f06}, !- Handle
  {925c7268-e9c4-42cf-92d1-9051a06cba6e}, !- Name
  {9082a833-10ba-47c8-a00b-e982e4e0a44d}, !- Source Object
  3,                                      !- Outlet Port
  {b7e1a8c0-60d4-4cae-9b92-d18b0465a7fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03afb97c-c836-459d-9cec-fc4a60572bb9}, !- Handle
  Node 110,                               !- Name
  {a5b9c7de-1ee2-475d-bb6a-2695b038642f}, !- Inlet Port
  {2172d765-f088-4908-9bc3-21b7936c252a}; !- Outlet Port

OS:Connection,
  {2172d765-f088-4908-9bc3-21b7936c252a}, !- Handle
  {a87a23e3-e01e-4f15-9e2c-833a53dd4b46}, !- Name
  {03afb97c-c836-459d-9cec-fc4a60572bb9}, !- Source Object
  3,                                      !- Outlet Port
  {0651648a-0d6b-4989-b44c-80e183880fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5b9c7de-1ee2-475d-bb6a-2695b038642f}, !- Handle
  {31971c0e-06d8-49c6-a24d-698965955f8d}, !- Name
  {b7e1a8c0-60d4-4cae-9b92-d18b0465a7fe}, !- Source Object
  4,                                      !- Outlet Port
  {03afb97c-c836-459d-9cec-fc4a60572bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd1ab2a2-7ee1-4e9b-874c-7795043c7754}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {673df6f0-69df-450c-855d-0ba8df37b83d}, !- Water Inlet Node Name
  {3a789f6f-072d-4842-a069-817aef0319d8}; !- Water Outlet Node Name

OS:Node,
  {2b7a4c50-6c02-470e-8c91-b7ef3828e1bd}, !- Handle
  Node 111,                               !- Name
  {ab00b43d-2ea4-4228-82a5-a2a9b9ef6633}, !- Inlet Port
  {673df6f0-69df-450c-855d-0ba8df37b83d}; !- Outlet Port

OS:Connection,
  {ab00b43d-2ea4-4228-82a5-a2a9b9ef6633}, !- Handle
  {bf9827d5-4d5a-4157-8ff2-ef01cc55357b}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  7,                                      !- Outlet Port
  {2b7a4c50-6c02-470e-8c91-b7ef3828e1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70d16f4f-bf5b-4810-96ee-fc0fbfa7c90a}, !- Handle
  Node 112,                               !- Name
  {3a789f6f-072d-4842-a069-817aef0319d8}, !- Inlet Port
  {f93a3d02-54d0-40de-85e9-e1121804a1bf}; !- Outlet Port

OS:Connection,
  {673df6f0-69df-450c-855d-0ba8df37b83d}, !- Handle
  {96a2aa99-207e-4918-af1c-4deb850df27c}, !- Name
  {2b7a4c50-6c02-470e-8c91-b7ef3828e1bd}, !- Source Object
  3,                                      !- Outlet Port
  {dd1ab2a2-7ee1-4e9b-874c-7795043c7754}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3a789f6f-072d-4842-a069-817aef0319d8}, !- Handle
  {5ac2f75b-53c1-49b1-ba48-ab89b4121641}, !- Name
  {dd1ab2a2-7ee1-4e9b-874c-7795043c7754}, !- Source Object
  10,                                     !- Outlet Port
  {70d16f4f-bf5b-4810-96ee-fc0fbfa7c90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93a3d02-54d0-40de-85e9-e1121804a1bf}, !- Handle
  {bcd0fbe3-8d38-48d6-90e2-0b5e84b22a2b}, !- Name
  {70d16f4f-bf5b-4810-96ee-fc0fbfa7c90a}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a32a9175-ef8d-403a-bd64-bab8175244b7}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {dd1ab2a2-7ee1-4e9b-874c-7795043c7754}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29157e7f-eb83-4f41-a2ee-4fae6b03a5ba}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d4ac15f4-4ba6-4b3a-96c4-8b4ad7f844ae}, !- Inlet Air Node Name
  {16d58f36-126d-4f91-8bc7-2cedae9239ad}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4f00ca1-95a5-439f-bb68-d32c3b17d0c7}, !- Handle
  Node 113,                               !- Name
  {16d58f36-126d-4f91-8bc7-2cedae9239ad}, !- Inlet Port
  {04e2cd13-d5bc-424c-bc64-38cf5657d978}; !- Outlet Port

OS:Node,
  {7fccdd98-687c-43a8-ad50-cef3b626211e}, !- Handle
  Node 114,                               !- Name
  {0dcd9608-6785-4c52-b223-dcd2108ffe85}, !- Inlet Port
  {18da2a18-2a9b-4849-b9d9-580afa33fdf7}; !- Outlet Port

OS:Connection,
  {04e2cd13-d5bc-424c-bc64-38cf5657d978}, !- Handle
  {98f11595-4e6e-48ff-a903-e04216f8cd1e}, !- Name
  {e4f00ca1-95a5-439f-bb68-d32c3b17d0c7}, !- Source Object
  3,                                      !- Outlet Port
  {0651648a-0d6b-4989-b44c-80e183880fab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0dcd9608-6785-4c52-b223-dcd2108ffe85}, !- Handle
  {a61c5acd-cf03-47b5-9d55-745ac7f0f869}, !- Name
  {e706897a-acc2-40fd-8e9a-ae92cb9dfd44}, !- Source Object
  12,                                     !- Outlet Port
  {7fccdd98-687c-43a8-ad50-cef3b626211e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18da2a18-2a9b-4849-b9d9-580afa33fdf7}, !- Handle
  {5ea1fb5c-b116-47f9-9983-2e7d6a1b5697}, !- Name
  {7fccdd98-687c-43a8-ad50-cef3b626211e}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d4ac15f4-4ba6-4b3a-96c4-8b4ad7f844ae}, !- Handle
  {a17ffd79-2a14-4025-afd0-5b4bb92a5fb9}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  6,                                      !- Outlet Port
  {29157e7f-eb83-4f41-a2ee-4fae6b03a5ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16d58f36-126d-4f91-8bc7-2cedae9239ad}, !- Handle
  {2c0c865d-3443-4c76-8e69-a940ae518b65}, !- Name
  {29157e7f-eb83-4f41-a2ee-4fae6b03a5ba}, !- Source Object
  4,                                      !- Outlet Port
  {e4f00ca1-95a5-439f-bb68-d32c3b17d0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bf9d88f-32ad-4341-b2bd-6b3f0e54a06c}, !- Handle
  Coil Heating Electric 5,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {078cd552-7c57-436a-8989-8f8c2c3d939a}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {982be681-b881-4999-aef2-db2f8efaa3a6}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78d413b4-c00e-4a67-932b-ae2d96417f6f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67e2ce9d-3cd6-4fb6-9e5f-a51e7f5ab44a}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {954e6e67-5ac3-4f85-8f61-a4cbd239e00c}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9bf49c37-72a6-41ca-9f2d-b8a6bcf5b6ba}, !- Handle
  Coil Cooling DX Single Speed 6 7kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72698806581008,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87ddd7b7-34ba-446b-8598-363f69f1673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3bd4abd5-958c-4fe9-84df-cc29c32f35c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66ccc355-92de-4c07-a35f-0297a0d934fe}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d1a02ac-9988-4f24-a6d3-d53c51be8058}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {382937b5-1d97-455e-bbb5-80db324f1a65}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1db2e82c-931a-403b-9b11-5ea0a7b52b96}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5898a91c-1d27-4e55-a2f3-4dd6d87fe75e}, !- Handle
  Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {f418f07d-3aa6-4db7-941b-1604c0177d26}, !- Air Inlet Node Name
  {41095188-dd6a-46f0-945c-abab62c532fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1db2e82c-931a-403b-9b11-5ea0a7b52b96}, !- Supply Air Fan Name
  {4bf9d88f-32ad-4341-b2bd-6b3f0e54a06c}, !- Heating Coil Name
  {9bf49c37-72a6-41ca-9f2d-b8a6bcf5b6ba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1c5a9a3b-1ce1-4e2f-9677-056ad7288c2e}, !- Handle
  Node 115,                               !- Name
  {6f72fb7a-3a33-4235-a027-229d69cf0639}, !- Inlet Port
  {f418f07d-3aa6-4db7-941b-1604c0177d26}; !- Outlet Port

OS:Connection,
  {6f72fb7a-3a33-4235-a027-229d69cf0639}, !- Handle
  {3cf4b87b-c70a-4170-afaf-afa66557a141}, !- Name
  {1f93f7dd-edb4-47b8-a154-be935682ebd1}, !- Source Object
  3,                                      !- Outlet Port
  {1c5a9a3b-1ce1-4e2f-9677-056ad7288c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f418f07d-3aa6-4db7-941b-1604c0177d26}, !- Handle
  {c9895776-5e03-417b-9c7d-382a6b83e3b9}, !- Name
  {1c5a9a3b-1ce1-4e2f-9677-056ad7288c2e}, !- Source Object
  3,                                      !- Outlet Port
  {5898a91c-1d27-4e55-a2f3-4dd6d87fe75e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7666c6d5-f140-449c-836b-5b7bcf28206f}, !- Handle
  Node 116,                               !- Name
  {41095188-dd6a-46f0-945c-abab62c532fd}, !- Inlet Port
  {2eb42893-df8c-4219-85c7-1c46a1330054}; !- Outlet Port

OS:Connection,
  {2eb42893-df8c-4219-85c7-1c46a1330054}, !- Handle
  {3fac2fbb-f23f-4982-ac6a-e63a92864c38}, !- Name
  {7666c6d5-f140-449c-836b-5b7bcf28206f}, !- Source Object
  3,                                      !- Outlet Port
  {bf55e6e3-ca69-4ab0-b644-4bfccd48d7b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41095188-dd6a-46f0-945c-abab62c532fd}, !- Handle
  {7d33be8b-5fc2-4f21-aa80-bc639f444cb6}, !- Name
  {5898a91c-1d27-4e55-a2f3-4dd6d87fe75e}, !- Source Object
  4,                                      !- Outlet Port
  {7666c6d5-f140-449c-836b-5b7bcf28206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a03b553f-3ee6-4df7-a2b0-ad9ca4e61abc}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {16c34202-8fde-480e-ae7c-f6c042d5b848}, !- Water Inlet Node Name
  {0508e6a0-2fa0-4f0d-a9be-1ac5ec80a8f2}; !- Water Outlet Node Name

OS:Node,
  {37355305-d2be-410b-ba6d-8417fbaa7d3f}, !- Handle
  Node 117,                               !- Name
  {56ef4326-1cfd-4bda-8d64-398a415cfb3f}, !- Inlet Port
  {16c34202-8fde-480e-ae7c-f6c042d5b848}; !- Outlet Port

OS:Connection,
  {56ef4326-1cfd-4bda-8d64-398a415cfb3f}, !- Handle
  {55ea4e6d-3aac-4121-9fd4-0f70dd2a73b2}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  8,                                      !- Outlet Port
  {37355305-d2be-410b-ba6d-8417fbaa7d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8a972ff-3629-4436-84dc-e26f6cff45f2}, !- Handle
  Node 118,                               !- Name
  {0508e6a0-2fa0-4f0d-a9be-1ac5ec80a8f2}, !- Inlet Port
  {9c83ed55-cc0c-4f76-94ca-c8052b1adbdd}; !- Outlet Port

OS:Connection,
  {16c34202-8fde-480e-ae7c-f6c042d5b848}, !- Handle
  {fb69b402-bca5-4da2-af5d-e7f05c56c51d}, !- Name
  {37355305-d2be-410b-ba6d-8417fbaa7d3f}, !- Source Object
  3,                                      !- Outlet Port
  {a03b553f-3ee6-4df7-a2b0-ad9ca4e61abc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0508e6a0-2fa0-4f0d-a9be-1ac5ec80a8f2}, !- Handle
  {6d0bac16-0d08-4479-bcf5-eeca81369403}, !- Name
  {a03b553f-3ee6-4df7-a2b0-ad9ca4e61abc}, !- Source Object
  10,                                     !- Outlet Port
  {a8a972ff-3629-4436-84dc-e26f6cff45f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c83ed55-cc0c-4f76-94ca-c8052b1adbdd}, !- Handle
  {bfde7ce7-0642-40d7-8f70-5aa8a3822148}, !- Name
  {a8a972ff-3629-4436-84dc-e26f6cff45f2}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d3d3125a-8db1-4700-af64-a7f55d051d80}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a03b553f-3ee6-4df7-a2b0-ad9ca4e61abc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3ab27493-5be3-40f1-a10e-61b732300c3e}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {97d7e20e-1826-4a93-8d6d-d1a52a2d2d92}, !- Inlet Air Node Name
  {17a0c0bb-894d-44d0-aa2c-7c23a91fbc66}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a851e40d-46a3-4401-8274-2b6e3570b1b4}, !- Handle
  Node 119,                               !- Name
  {17a0c0bb-894d-44d0-aa2c-7c23a91fbc66}, !- Inlet Port
  {7b146cde-c8c9-4dc5-9425-1ff4b8ad31a4}; !- Outlet Port

OS:Node,
  {4883d926-641c-44d5-b392-a054912b6c31}, !- Handle
  Node 120,                               !- Name
  {6934ee2f-18c4-463c-87f6-290993261901}, !- Inlet Port
  {f40c66ab-7656-46f3-898b-a7a19464183a}; !- Outlet Port

OS:Connection,
  {7b146cde-c8c9-4dc5-9425-1ff4b8ad31a4}, !- Handle
  {04745bd9-1afc-41ac-9786-726bb12a2a89}, !- Name
  {a851e40d-46a3-4401-8274-2b6e3570b1b4}, !- Source Object
  3,                                      !- Outlet Port
  {bf55e6e3-ca69-4ab0-b644-4bfccd48d7b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6934ee2f-18c4-463c-87f6-290993261901}, !- Handle
  {6c4ec0af-89c3-48d9-b9ac-b536bc6ad5cb}, !- Name
  {0d09b7b0-1625-4f12-bff0-65aa7ae47a29}, !- Source Object
  12,                                     !- Outlet Port
  {4883d926-641c-44d5-b392-a054912b6c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40c66ab-7656-46f3-898b-a7a19464183a}, !- Handle
  {1a69a189-6414-4242-9869-9d0f6cd6c3cb}, !- Name
  {4883d926-641c-44d5-b392-a054912b6c31}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {97d7e20e-1826-4a93-8d6d-d1a52a2d2d92}, !- Handle
  {413fc78c-19fa-4553-9a0b-527eb866684e}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  7,                                      !- Outlet Port
  {3ab27493-5be3-40f1-a10e-61b732300c3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17a0c0bb-894d-44d0-aa2c-7c23a91fbc66}, !- Handle
  {76bc36d7-d5f4-41f4-ab23-17205bf26aaf}, !- Name
  {3ab27493-5be3-40f1-a10e-61b732300c3e}, !- Source Object
  4,                                      !- Outlet Port
  {a851e40d-46a3-4401-8274-2b6e3570b1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ab07432-cf88-4677-9f61-089dcd7f023a}, !- Handle
  Coil Heating Electric 6,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3d6e532f-2748-4b8a-bf81-a764e01ae8a5}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8e9b702-7975-4d33-9f35-33b63e3f406f}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af06f2b4-0ba7-4ede-a235-00df5351c346}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13c67f4b-62c7-4866-a955-1177e8dc1e8f}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88595407-ee5e-4359-aeb6-b68ce6c09ecc}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f94e6bac-a702-47de-863d-9a28794c98f2}, !- Handle
  Coil Cooling DX Single Speed 7 6kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72580570483915,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {effb4924-1f1f-4bae-9d19-63381f3c3e95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0d89b573-1c9e-4b1c-9137-da16f6e83925}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {88c03dc4-ff8b-40ed-b5a7-935b2b0a6e02}, !- Energy Input Ratio Function of Temperature Curve Name
  {5327b19f-3cc3-4ae1-b30a-dbbfc6121444}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {019eca13-7f70-4b8e-94e1-b46c6bb52732}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ec8d382c-68be-41c7-9574-4f2f2d3de893}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {edaa472b-d632-412e-aec4-51fa1d5c0eab}, !- Handle
  Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {eefbf752-5a84-4926-ab9c-2117ac82bbdb}, !- Air Inlet Node Name
  {7a000156-af54-4f14-a6ed-e40e736b9b2a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec8d382c-68be-41c7-9574-4f2f2d3de893}, !- Supply Air Fan Name
  {6ab07432-cf88-4677-9f61-089dcd7f023a}, !- Heating Coil Name
  {f94e6bac-a702-47de-863d-9a28794c98f2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {beb992d2-edbe-4bb6-a65f-598a5ad0782e}, !- Handle
  Node 121,                               !- Name
  {5f7dd26e-59cd-4aa9-8fea-58e60ac0f6fb}, !- Inlet Port
  {eefbf752-5a84-4926-ab9c-2117ac82bbdb}; !- Outlet Port

OS:Connection,
  {5f7dd26e-59cd-4aa9-8fea-58e60ac0f6fb}, !- Handle
  {d59db96b-6a3c-43ee-9c9c-12ebfde4bac5}, !- Name
  {45b64f3b-1b22-489e-99dc-57420cfd43c0}, !- Source Object
  3,                                      !- Outlet Port
  {beb992d2-edbe-4bb6-a65f-598a5ad0782e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefbf752-5a84-4926-ab9c-2117ac82bbdb}, !- Handle
  {140bbcf6-fcc8-4497-9212-070611bc9f94}, !- Name
  {beb992d2-edbe-4bb6-a65f-598a5ad0782e}, !- Source Object
  3,                                      !- Outlet Port
  {edaa472b-d632-412e-aec4-51fa1d5c0eab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7e01169-b00b-4210-8dfc-43501f960433}, !- Handle
  Node 122,                               !- Name
  {7a000156-af54-4f14-a6ed-e40e736b9b2a}, !- Inlet Port
  {f36151bd-191e-4253-848f-9d1244b4887c}; !- Outlet Port

OS:Connection,
  {f36151bd-191e-4253-848f-9d1244b4887c}, !- Handle
  {b0d179fe-cb53-4a0a-8aed-9f1e638aaee0}, !- Name
  {a7e01169-b00b-4210-8dfc-43501f960433}, !- Source Object
  3,                                      !- Outlet Port
  {69b8a10e-10d5-4fd8-a27b-2d010a1d32b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a000156-af54-4f14-a6ed-e40e736b9b2a}, !- Handle
  {24fa9617-2c57-4638-aa18-d2a50a5f1cc4}, !- Name
  {edaa472b-d632-412e-aec4-51fa1d5c0eab}, !- Source Object
  4,                                      !- Outlet Port
  {a7e01169-b00b-4210-8dfc-43501f960433}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8c327b6d-aa61-4c30-b155-105060a1e5e1}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1d36278a-feaf-4c29-9ff1-8924918a085a}, !- Water Inlet Node Name
  {3234cccf-e048-4375-a639-8c970c5c0db4}; !- Water Outlet Node Name

OS:Node,
  {2b473d4c-37eb-483c-8ff5-25fef2dc6329}, !- Handle
  Node 123,                               !- Name
  {51d99fe3-5245-415f-ad23-2a386a6ad610}, !- Inlet Port
  {1d36278a-feaf-4c29-9ff1-8924918a085a}; !- Outlet Port

OS:Connection,
  {51d99fe3-5245-415f-ad23-2a386a6ad610}, !- Handle
  {7601e664-0b60-4744-a2cb-6f00d1160727}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  9,                                      !- Outlet Port
  {2b473d4c-37eb-483c-8ff5-25fef2dc6329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d3f4051-cde1-43c0-b345-1e4729b01fe0}, !- Handle
  Node 124,                               !- Name
  {3234cccf-e048-4375-a639-8c970c5c0db4}, !- Inlet Port
  {a5890dd5-8eae-4523-990e-d93f897c93a3}; !- Outlet Port

OS:Connection,
  {1d36278a-feaf-4c29-9ff1-8924918a085a}, !- Handle
  {cac8254f-b9ef-4722-a9b0-e97654354008}, !- Name
  {2b473d4c-37eb-483c-8ff5-25fef2dc6329}, !- Source Object
  3,                                      !- Outlet Port
  {8c327b6d-aa61-4c30-b155-105060a1e5e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3234cccf-e048-4375-a639-8c970c5c0db4}, !- Handle
  {5e2d5150-39db-4a7b-a596-c0c28ccdff32}, !- Name
  {8c327b6d-aa61-4c30-b155-105060a1e5e1}, !- Source Object
  10,                                     !- Outlet Port
  {4d3f4051-cde1-43c0-b345-1e4729b01fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5890dd5-8eae-4523-990e-d93f897c93a3}, !- Handle
  {c25dcf03-29a6-421f-813e-4fb85398b1cf}, !- Name
  {4d3f4051-cde1-43c0-b345-1e4729b01fe0}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b6173e31-8b01-441b-a1da-e1046ee9d6f6}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8c327b6d-aa61-4c30-b155-105060a1e5e1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c04cd10-0c29-4408-80e5-7f8b87939c08}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2dce3978-4428-4e0b-95a4-8c9ca4fc71e3}, !- Inlet Air Node Name
  {2bffe7be-6522-4465-afd0-3c7760f94f9a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a55f63ef-e849-41a1-b389-5c9229244e73}, !- Handle
  Node 125,                               !- Name
  {2bffe7be-6522-4465-afd0-3c7760f94f9a}, !- Inlet Port
  {a2bfe739-19d3-42b4-abf5-35433a542ead}; !- Outlet Port

OS:Node,
  {456a1bee-084c-46fd-bf1c-520a2d251df2}, !- Handle
  Node 126,                               !- Name
  {784557ac-783b-4c2f-9a91-42f24e154693}, !- Inlet Port
  {3c1ba47d-03d9-4a89-9687-2698d9e9122a}; !- Outlet Port

OS:Connection,
  {a2bfe739-19d3-42b4-abf5-35433a542ead}, !- Handle
  {e1069275-ab15-4209-86c7-fe8a9185a258}, !- Name
  {a55f63ef-e849-41a1-b389-5c9229244e73}, !- Source Object
  3,                                      !- Outlet Port
  {69b8a10e-10d5-4fd8-a27b-2d010a1d32b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {784557ac-783b-4c2f-9a91-42f24e154693}, !- Handle
  {e79e4434-6a52-472a-ad3b-f951699763bd}, !- Name
  {b5799a7c-386a-4c57-8c3c-6999f0ae90eb}, !- Source Object
  12,                                     !- Outlet Port
  {456a1bee-084c-46fd-bf1c-520a2d251df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1ba47d-03d9-4a89-9687-2698d9e9122a}, !- Handle
  {f93305ff-08a2-4f33-bc89-cef1b496692e}, !- Name
  {456a1bee-084c-46fd-bf1c-520a2d251df2}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2dce3978-4428-4e0b-95a4-8c9ca4fc71e3}, !- Handle
  {24604551-05d0-437e-8da8-5c7b2d95fbd9}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  8,                                      !- Outlet Port
  {8c04cd10-0c29-4408-80e5-7f8b87939c08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bffe7be-6522-4465-afd0-3c7760f94f9a}, !- Handle
  {e0b33678-10fb-48d0-a42f-98008c93f156}, !- Name
  {8c04cd10-0c29-4408-80e5-7f8b87939c08}, !- Source Object
  4,                                      !- Outlet Port
  {a55f63ef-e849-41a1-b389-5c9229244e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {71fb5e7c-4dd6-40b4-b34d-6b8a1d230652}, !- Handle
  Coil Heating Electric 7,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c43ce213-8bda-4973-959d-b30a69cb2634}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcbbeffc-10df-48c5-aa32-7a172895263b}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa995b48-7c34-422e-86b3-be45a45440ff}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c574f09-d616-49e7-868a-db8633defea0}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5677d401-1a92-4730-9a3b-fd14552df7fd}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {202f67c1-803b-4ffe-b109-2022f83b5e18}, !- Handle
  Coil Cooling DX Single Speed 8 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72278426319695,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eea85209-de27-47b4-98a8-6f22fce085f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {701f849f-0dd2-43c0-b1fb-29fcc1f9c609}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7d5d9336-427e-451c-8122-4975b6a014f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a3f56856-68a0-464e-af39-2194bc42ca24}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8c2bd917-c0b0-4067-a337-46d9e496542e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {96e4fb1b-0efc-49d0-8b26-cc71b1e2f214}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f1d482c-9232-49a9-bdb7-a30130a05abc}, !- Handle
  Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c15b560f-ff94-45e9-a77f-1adbcc74f272}, !- Air Inlet Node Name
  {87ad4c0f-9095-4898-b663-eec85a2ddde1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96e4fb1b-0efc-49d0-8b26-cc71b1e2f214}, !- Supply Air Fan Name
  {71fb5e7c-4dd6-40b4-b34d-6b8a1d230652}, !- Heating Coil Name
  {202f67c1-803b-4ffe-b109-2022f83b5e18}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53d60053-3d71-4ef3-b61d-f6fde7429183}, !- Handle
  Node 127,                               !- Name
  {a4ca0d8d-7503-49f6-9af3-7d4709a8e6d8}, !- Inlet Port
  {c15b560f-ff94-45e9-a77f-1adbcc74f272}; !- Outlet Port

OS:Connection,
  {a4ca0d8d-7503-49f6-9af3-7d4709a8e6d8}, !- Handle
  {b8942e8d-a29b-4682-b01d-f5826295d0c8}, !- Name
  {6d962c2f-7adc-4f4f-99ed-33562082f0a5}, !- Source Object
  3,                                      !- Outlet Port
  {53d60053-3d71-4ef3-b61d-f6fde7429183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15b560f-ff94-45e9-a77f-1adbcc74f272}, !- Handle
  {87816b55-ef4e-44c7-ae17-1cd4e4499980}, !- Name
  {53d60053-3d71-4ef3-b61d-f6fde7429183}, !- Source Object
  3,                                      !- Outlet Port
  {6f1d482c-9232-49a9-bdb7-a30130a05abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4864a036-771d-4ee0-81ee-3226cf907bd5}, !- Handle
  Node 128,                               !- Name
  {87ad4c0f-9095-4898-b663-eec85a2ddde1}, !- Inlet Port
  {8b685d22-0605-467e-a4ea-c288af7496a9}; !- Outlet Port

OS:Connection,
  {8b685d22-0605-467e-a4ea-c288af7496a9}, !- Handle
  {ae840415-cfa3-4a63-9965-3d00a6224c46}, !- Name
  {4864a036-771d-4ee0-81ee-3226cf907bd5}, !- Source Object
  3,                                      !- Outlet Port
  {0a9fb021-4921-4d36-9283-521f318fede3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87ad4c0f-9095-4898-b663-eec85a2ddde1}, !- Handle
  {562bf4be-f5f9-41a6-86f6-3aa834fbe870}, !- Name
  {6f1d482c-9232-49a9-bdb7-a30130a05abc}, !- Source Object
  4,                                      !- Outlet Port
  {4864a036-771d-4ee0-81ee-3226cf907bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aec16190-6a48-4549-a087-aa8a3b8c49fb}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1860458-3f3a-4492-9e98-d318a67c9fda}, !- Water Inlet Node Name
  {24939126-a030-430a-89e2-8735ef75dc30}; !- Water Outlet Node Name

OS:Node,
  {610e9abd-59df-4de2-8b29-cc199e562b3f}, !- Handle
  Node 129,                               !- Name
  {491d8fee-ec60-44f8-b5fe-17d4b8be0a46}, !- Inlet Port
  {b1860458-3f3a-4492-9e98-d318a67c9fda}; !- Outlet Port

OS:Connection,
  {491d8fee-ec60-44f8-b5fe-17d4b8be0a46}, !- Handle
  {31297363-f8d9-4e4c-8e70-37c54b329ec1}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  10,                                     !- Outlet Port
  {610e9abd-59df-4de2-8b29-cc199e562b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ab8a5fb-fd83-4427-b4cc-04e48607284e}, !- Handle
  Node 130,                               !- Name
  {24939126-a030-430a-89e2-8735ef75dc30}, !- Inlet Port
  {e14825fb-87fa-4c35-8058-17066b22887c}; !- Outlet Port

OS:Connection,
  {b1860458-3f3a-4492-9e98-d318a67c9fda}, !- Handle
  {9b3418e3-5919-43d2-8b5a-97ead02aa211}, !- Name
  {610e9abd-59df-4de2-8b29-cc199e562b3f}, !- Source Object
  3,                                      !- Outlet Port
  {aec16190-6a48-4549-a087-aa8a3b8c49fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24939126-a030-430a-89e2-8735ef75dc30}, !- Handle
  {481f7457-17e3-4b9f-a7d8-2b2f279791d7}, !- Name
  {aec16190-6a48-4549-a087-aa8a3b8c49fb}, !- Source Object
  10,                                     !- Outlet Port
  {0ab8a5fb-fd83-4427-b4cc-04e48607284e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14825fb-87fa-4c35-8058-17066b22887c}, !- Handle
  {886a7745-845e-4272-9238-d7284347f2f9}, !- Name
  {0ab8a5fb-fd83-4427-b4cc-04e48607284e}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ead3fce-053e-4704-b4a5-8964a3b78b89}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {aec16190-6a48-4549-a087-aa8a3b8c49fb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9d50c413-2ae3-4f9f-92f6-ea3294206e6f}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0e3265e0-07d4-4ea8-9180-738bac545d6c}, !- Inlet Air Node Name
  {b1d96366-e79d-4620-8855-13b320a84a93}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a284b79c-8e32-4edb-b40f-1e11e0dabd98}, !- Handle
  Node 131,                               !- Name
  {b1d96366-e79d-4620-8855-13b320a84a93}, !- Inlet Port
  {2395fe1f-8414-4590-a30a-5ce78906deec}; !- Outlet Port

OS:Node,
  {aaaa9235-9f93-49cf-a625-5cbae70a720b}, !- Handle
  Node 132,                               !- Name
  {644ac25b-2164-42c9-bb1e-ec168eb6de54}, !- Inlet Port
  {d72efcba-85e1-4a6e-9517-5677a89a729d}; !- Outlet Port

OS:Connection,
  {2395fe1f-8414-4590-a30a-5ce78906deec}, !- Handle
  {6ea7cc7b-7831-4fe7-b31f-713a65446fc5}, !- Name
  {a284b79c-8e32-4edb-b40f-1e11e0dabd98}, !- Source Object
  3,                                      !- Outlet Port
  {0a9fb021-4921-4d36-9283-521f318fede3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {644ac25b-2164-42c9-bb1e-ec168eb6de54}, !- Handle
  {6c0a34c9-10cc-4b14-b390-20e7e4bae5e1}, !- Name
  {a3d8e429-f8bf-4e1f-bd00-da83209881e1}, !- Source Object
  12,                                     !- Outlet Port
  {aaaa9235-9f93-49cf-a625-5cbae70a720b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72efcba-85e1-4a6e-9517-5677a89a729d}, !- Handle
  {3f7d1a93-ff30-4a67-96e7-6d78cdb9c78c}, !- Name
  {aaaa9235-9f93-49cf-a625-5cbae70a720b}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e3265e0-07d4-4ea8-9180-738bac545d6c}, !- Handle
  {f8b650f0-dbd2-4da6-b2f4-e81fa9500461}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  9,                                      !- Outlet Port
  {9d50c413-2ae3-4f9f-92f6-ea3294206e6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1d96366-e79d-4620-8855-13b320a84a93}, !- Handle
  {2d003478-fa52-46bc-99e5-0512b05e8952}, !- Name
  {9d50c413-2ae3-4f9f-92f6-ea3294206e6f}, !- Source Object
  4,                                      !- Outlet Port
  {a284b79c-8e32-4edb-b40f-1e11e0dabd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {07474d8f-b42e-469e-adf5-373a7218a2cb}, !- Handle
  Coil Heating Electric 8,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b68e4deb-78c7-4951-a035-05cb66f10294}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63ee58ad-8e2b-4c1b-ad0a-15d989226bbc}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {734604b0-add2-4379-880a-2deada46abcf}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c789fd3b-8eab-4f3b-8e86-2dae1ef694a7}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0533bd4d-e6f8-4c89-a315-e08362264900}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06f15750-9cbd-42dc-944f-3faba091d3e3}, !- Handle
  Coil Cooling DX Single Speed 9 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7229232803543,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fa9b01c-fd9a-4173-890c-b481ea9ea1d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e66c484b-aad3-4e82-aeab-85eaa5d10893}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3d2e27b4-2bf9-4512-b92b-6e6ae5e24f7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3da74ea1-b3c4-4ab0-9ffa-5c423a51d08c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cbf2e33e-e195-40e5-ad66-61dddd3b1884}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {74e77958-74e0-40fb-bb76-19eee0115bbe}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8da21e19-ca41-40d3-a9f6-9377ef147ef2}, !- Handle
  Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {be16b983-7911-4be4-a69e-84d38ee13fae}, !- Air Inlet Node Name
  {e14214bd-2835-4467-a2f1-ce577418390d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {74e77958-74e0-40fb-bb76-19eee0115bbe}, !- Supply Air Fan Name
  {07474d8f-b42e-469e-adf5-373a7218a2cb}, !- Heating Coil Name
  {06f15750-9cbd-42dc-944f-3faba091d3e3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {72c294cb-ee15-4ee2-a1d4-c78281dad6b0}, !- Handle
  Node 133,                               !- Name
  {06b5c12b-c8d8-4411-8f0b-23891d30a03e}, !- Inlet Port
  {be16b983-7911-4be4-a69e-84d38ee13fae}; !- Outlet Port

OS:Connection,
  {06b5c12b-c8d8-4411-8f0b-23891d30a03e}, !- Handle
  {c1f976aa-b8ce-46c8-b2a5-672b791b680a}, !- Name
  {576086e2-8487-4c25-8096-35db32c4ea7e}, !- Source Object
  3,                                      !- Outlet Port
  {72c294cb-ee15-4ee2-a1d4-c78281dad6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be16b983-7911-4be4-a69e-84d38ee13fae}, !- Handle
  {f2520caa-ad96-4549-9f45-c6ab52470e0e}, !- Name
  {72c294cb-ee15-4ee2-a1d4-c78281dad6b0}, !- Source Object
  3,                                      !- Outlet Port
  {8da21e19-ca41-40d3-a9f6-9377ef147ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f614f668-f400-4157-8c2e-1235dc73cc66}, !- Handle
  Node 134,                               !- Name
  {e14214bd-2835-4467-a2f1-ce577418390d}, !- Inlet Port
  {4ab24028-f65d-4b51-b97f-be271f2abc76}; !- Outlet Port

OS:Connection,
  {4ab24028-f65d-4b51-b97f-be271f2abc76}, !- Handle
  {b0aa0108-93e8-4b5f-ad67-eabb5259c540}, !- Name
  {f614f668-f400-4157-8c2e-1235dc73cc66}, !- Source Object
  3,                                      !- Outlet Port
  {bc7dc1e7-f1bd-4b61-b037-e337579b7ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e14214bd-2835-4467-a2f1-ce577418390d}, !- Handle
  {1b29d4c4-0a8f-4892-9ac8-eca52f2a9fb0}, !- Name
  {8da21e19-ca41-40d3-a9f6-9377ef147ef2}, !- Source Object
  4,                                      !- Outlet Port
  {f614f668-f400-4157-8c2e-1235dc73cc66}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d37944f8-2f5c-42db-b7ef-821c1b52bca1}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b60c539-64e1-4a5c-9477-5bccac7092bc}, !- Water Inlet Node Name
  {5908647f-db99-48e9-b5c2-b871eab92b5b}; !- Water Outlet Node Name

OS:Node,
  {54c7ab91-c43d-4d58-be3f-52904ce753ad}, !- Handle
  Node 135,                               !- Name
  {63bde8fe-74b3-43ea-a89f-a205c4ba6c2a}, !- Inlet Port
  {2b60c539-64e1-4a5c-9477-5bccac7092bc}; !- Outlet Port

OS:Connection,
  {63bde8fe-74b3-43ea-a89f-a205c4ba6c2a}, !- Handle
  {70951a31-b4f0-4287-8eba-7c5f43f57cc5}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  11,                                     !- Outlet Port
  {54c7ab91-c43d-4d58-be3f-52904ce753ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93b3098f-82f4-47f6-b9d4-aa589d4fa8bd}, !- Handle
  Node 136,                               !- Name
  {5908647f-db99-48e9-b5c2-b871eab92b5b}, !- Inlet Port
  {bf7a9804-4de7-464f-b11c-6d280c60e52b}; !- Outlet Port

OS:Connection,
  {2b60c539-64e1-4a5c-9477-5bccac7092bc}, !- Handle
  {8be04b01-881d-4c56-9668-36558df46cb0}, !- Name
  {54c7ab91-c43d-4d58-be3f-52904ce753ad}, !- Source Object
  3,                                      !- Outlet Port
  {d37944f8-2f5c-42db-b7ef-821c1b52bca1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5908647f-db99-48e9-b5c2-b871eab92b5b}, !- Handle
  {20565f2f-0cbb-41a9-a706-77b0ff622681}, !- Name
  {d37944f8-2f5c-42db-b7ef-821c1b52bca1}, !- Source Object
  10,                                     !- Outlet Port
  {93b3098f-82f4-47f6-b9d4-aa589d4fa8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7a9804-4de7-464f-b11c-6d280c60e52b}, !- Handle
  {a80232de-ab6b-44b5-8ab7-c6357eac2dd2}, !- Name
  {93b3098f-82f4-47f6-b9d4-aa589d4fa8bd}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82e6d1fa-2f72-4832-aa7f-365d1760e032}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d37944f8-2f5c-42db-b7ef-821c1b52bca1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b6981c4f-e71e-4b3b-9b3b-7750854541ee}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c82fa0cd-bad6-4233-adde-64f33ca96a48}, !- Inlet Air Node Name
  {220643dd-95b8-4920-a4d4-fe78fbf8f34e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {410a18d4-e643-45d1-af04-00b3b8511419}, !- Handle
  Node 137,                               !- Name
  {220643dd-95b8-4920-a4d4-fe78fbf8f34e}, !- Inlet Port
  {79ba5b8b-d446-4b94-90e7-6cbeae21cc1b}; !- Outlet Port

OS:Node,
  {50302fac-72ee-4cc8-913d-52c260dc9e97}, !- Handle
  Node 138,                               !- Name
  {f7cdb120-8838-415d-abf8-15295abbb1d5}, !- Inlet Port
  {f591bb5c-6f82-48e5-a769-696904c2b26a}; !- Outlet Port

OS:Connection,
  {79ba5b8b-d446-4b94-90e7-6cbeae21cc1b}, !- Handle
  {08b81456-5acb-46f2-81ba-1026ca009cd9}, !- Name
  {410a18d4-e643-45d1-af04-00b3b8511419}, !- Source Object
  3,                                      !- Outlet Port
  {bc7dc1e7-f1bd-4b61-b037-e337579b7ef8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7cdb120-8838-415d-abf8-15295abbb1d5}, !- Handle
  {3a2b1b28-a75f-4f37-9ec5-512b8c5c4026}, !- Name
  {844dfd3f-f96f-45c6-bc82-ee2c7aec47ec}, !- Source Object
  12,                                     !- Outlet Port
  {50302fac-72ee-4cc8-913d-52c260dc9e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f591bb5c-6f82-48e5-a769-696904c2b26a}, !- Handle
  {f36b5132-6c29-4535-92af-de70cd637b30}, !- Name
  {50302fac-72ee-4cc8-913d-52c260dc9e97}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c82fa0cd-bad6-4233-adde-64f33ca96a48}, !- Handle
  {999a03b7-8ca0-4bd5-8a4f-17601739488a}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  10,                                     !- Outlet Port
  {b6981c4f-e71e-4b3b-9b3b-7750854541ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {220643dd-95b8-4920-a4d4-fe78fbf8f34e}, !- Handle
  {fa4c4144-0dc7-477c-a100-f0f835c2c843}, !- Name
  {b6981c4f-e71e-4b3b-9b3b-7750854541ee}, !- Source Object
  4,                                      !- Outlet Port
  {410a18d4-e643-45d1-af04-00b3b8511419}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {652323b8-2d47-4cc4-88d5-0d9d06f7c02c}, !- Handle
  Coil Heating Electric 9,                !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {114452d3-bfa9-41ec-8fdf-c33f35a34cf9}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e0c735b-e5a7-4fb7-8d1f-595fc23b1325}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07a78e0e-c548-4676-8510-8adbb16585fc}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9086f7e7-2b03-4107-9ab8-7aad3ea9e9c9}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ee0e05b-1edc-4773-a0c9-7337fc89b56a}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f389acaa-79d4-4519-858d-8b56a5a436f9}, !- Handle
  Coil Cooling DX Single Speed 10 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72238609647117,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {087c2131-41d2-4f85-aac8-f89dece76b1d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8abfd7b1-5f76-4a07-aa50-5ebfc323a1ae}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b1108d-410e-4c50-a9e9-1b8e6240b6cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b4f81da-983e-4a9a-86e6-d666c237de2e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c7dd1b12-0e93-4791-a42e-e78315743a2f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a2e67faa-4a53-4d43-9a1b-ff38ea9284aa}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5d42e260-de8c-4a62-950f-5dad3dfaad28}, !- Handle
  Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a90eaf4d-0027-4729-829f-93595910e6cc}, !- Air Inlet Node Name
  {5206bcd7-f025-47ea-b972-09bbec489998}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2e67faa-4a53-4d43-9a1b-ff38ea9284aa}, !- Supply Air Fan Name
  {652323b8-2d47-4cc4-88d5-0d9d06f7c02c}, !- Heating Coil Name
  {f389acaa-79d4-4519-858d-8b56a5a436f9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d4405e2a-241a-43fe-950d-49599404c6ae}, !- Handle
  Node 139,                               !- Name
  {395be96e-6c5b-4217-ac6d-d5bc64c4221b}, !- Inlet Port
  {a90eaf4d-0027-4729-829f-93595910e6cc}; !- Outlet Port

OS:Connection,
  {395be96e-6c5b-4217-ac6d-d5bc64c4221b}, !- Handle
  {152abdd1-2d3e-45cc-8793-65be19c43b74}, !- Name
  {10d9dabd-f211-4e41-8a2e-e1707dc43fcd}, !- Source Object
  3,                                      !- Outlet Port
  {d4405e2a-241a-43fe-950d-49599404c6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90eaf4d-0027-4729-829f-93595910e6cc}, !- Handle
  {eec0638e-cdcd-4442-83a7-1460579b84dc}, !- Name
  {d4405e2a-241a-43fe-950d-49599404c6ae}, !- Source Object
  3,                                      !- Outlet Port
  {5d42e260-de8c-4a62-950f-5dad3dfaad28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47948271-c8cf-4ea7-8b60-a30b0d7c9eb5}, !- Handle
  Node 140,                               !- Name
  {5206bcd7-f025-47ea-b972-09bbec489998}, !- Inlet Port
  {3ef8925b-150d-4d49-9c90-aa0c9597132b}; !- Outlet Port

OS:Connection,
  {3ef8925b-150d-4d49-9c90-aa0c9597132b}, !- Handle
  {86122293-6b14-48a3-af54-a632949e3110}, !- Name
  {47948271-c8cf-4ea7-8b60-a30b0d7c9eb5}, !- Source Object
  3,                                      !- Outlet Port
  {a7b674ea-754b-4b96-a944-12bf03d346fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5206bcd7-f025-47ea-b972-09bbec489998}, !- Handle
  {f00819b6-b2a4-4281-a3b6-2a7a56d882f2}, !- Name
  {5d42e260-de8c-4a62-950f-5dad3dfaad28}, !- Source Object
  4,                                      !- Outlet Port
  {47948271-c8cf-4ea7-8b60-a30b0d7c9eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fcf21c1f-4a3e-4008-bd5f-351da3c2454f}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a8eee58-d7a0-4586-961a-9bc16c7091e2}, !- Water Inlet Node Name
  {280ad03c-3b77-47c9-b0cd-dcb74a0c992c}; !- Water Outlet Node Name

OS:Node,
  {f15ed262-3237-46f6-b836-9ad4398e9a0d}, !- Handle
  Node 141,                               !- Name
  {009aae83-eb5d-4684-87c9-727279cd23fa}, !- Inlet Port
  {9a8eee58-d7a0-4586-961a-9bc16c7091e2}; !- Outlet Port

OS:Connection,
  {009aae83-eb5d-4684-87c9-727279cd23fa}, !- Handle
  {923a93fa-8600-4a67-8eee-e820b939baf8}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  12,                                     !- Outlet Port
  {f15ed262-3237-46f6-b836-9ad4398e9a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {653465b3-a7f1-4547-9d27-bba09ec27717}, !- Handle
  Node 142,                               !- Name
  {280ad03c-3b77-47c9-b0cd-dcb74a0c992c}, !- Inlet Port
  {591be8aa-a343-4670-9a27-7c0702dfba3f}; !- Outlet Port

OS:Connection,
  {9a8eee58-d7a0-4586-961a-9bc16c7091e2}, !- Handle
  {4634fd6d-c001-4541-9e8b-c233e81b27c4}, !- Name
  {f15ed262-3237-46f6-b836-9ad4398e9a0d}, !- Source Object
  3,                                      !- Outlet Port
  {fcf21c1f-4a3e-4008-bd5f-351da3c2454f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {280ad03c-3b77-47c9-b0cd-dcb74a0c992c}, !- Handle
  {d010e53b-6776-4b39-bbbb-b5142952f568}, !- Name
  {fcf21c1f-4a3e-4008-bd5f-351da3c2454f}, !- Source Object
  10,                                     !- Outlet Port
  {653465b3-a7f1-4547-9d27-bba09ec27717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591be8aa-a343-4670-9a27-7c0702dfba3f}, !- Handle
  {59807a8a-4275-4b2c-8b22-00fa7d305185}, !- Name
  {653465b3-a7f1-4547-9d27-bba09ec27717}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bb8e163c-9cb0-4e8f-913e-0ba1a0106570}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fcf21c1f-4a3e-4008-bd5f-351da3c2454f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6bf61837-e72d-4cb9-add8-35184c0d88b5}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a31f3dde-394a-4619-9f51-73ad6abe261f}, !- Inlet Air Node Name
  {c77a9312-a4a0-41cd-bd25-a8423a428a09}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e1feffa-f716-42d0-81f1-f1c02ab9072a}, !- Handle
  Node 143,                               !- Name
  {c77a9312-a4a0-41cd-bd25-a8423a428a09}, !- Inlet Port
  {a0be4144-233c-437c-b2e4-0ce6f3e3f87c}; !- Outlet Port

OS:Node,
  {f0a11e68-241f-4baf-b752-edab58cf4790}, !- Handle
  Node 144,                               !- Name
  {28ae159e-44d5-4534-9fa7-6d65af314d69}, !- Inlet Port
  {bb869f4e-9fa3-4ea8-9ccb-979518549bab}; !- Outlet Port

OS:Connection,
  {a0be4144-233c-437c-b2e4-0ce6f3e3f87c}, !- Handle
  {38a03470-04d8-4a47-86c0-bbbb5f25b0a7}, !- Name
  {6e1feffa-f716-42d0-81f1-f1c02ab9072a}, !- Source Object
  3,                                      !- Outlet Port
  {a7b674ea-754b-4b96-a944-12bf03d346fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {28ae159e-44d5-4534-9fa7-6d65af314d69}, !- Handle
  {fc3b8acd-180b-4c5d-bfbf-d096bc9c86a4}, !- Name
  {09800dfb-7389-4cf8-a318-a3ab66dd975d}, !- Source Object
  12,                                     !- Outlet Port
  {f0a11e68-241f-4baf-b752-edab58cf4790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb869f4e-9fa3-4ea8-9ccb-979518549bab}, !- Handle
  {9ab3d7cc-5755-490d-8444-d85742e03dff}, !- Name
  {f0a11e68-241f-4baf-b752-edab58cf4790}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a31f3dde-394a-4619-9f51-73ad6abe261f}, !- Handle
  {1db87572-70df-4314-ae04-6bc0bdc3255f}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  11,                                     !- Outlet Port
  {6bf61837-e72d-4cb9-add8-35184c0d88b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c77a9312-a4a0-41cd-bd25-a8423a428a09}, !- Handle
  {fbb62335-61bf-449e-be03-71602c9a856e}, !- Name
  {6bf61837-e72d-4cb9-add8-35184c0d88b5}, !- Source Object
  4,                                      !- Outlet Port
  {6e1feffa-f716-42d0-81f1-f1c02ab9072a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14f003e6-b13d-41f7-ad51-873c503a97f5}, !- Handle
  Coil Heating Electric 10,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c19aa15a-c26a-49c9-9617-f121f7b71880}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81d39a95-bf13-40bd-80ca-3b9974b57505}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e45504c7-600d-4595-ad8c-4006044ca8d2}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b010207-1a13-43f1-9457-5fefc92afa6e}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88834b56-06b0-495b-9746-12c4aa1b937f}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e2c0a573-486a-44f9-9619-9ebfa7d51536}, !- Handle
  Coil Cooling DX Single Speed 11 7kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72687171446476,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd7f46a3-6bee-49bf-b8da-2b00ed79f7ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a0ea16b-5b1b-46f6-9bac-61be761c0088}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3cc4d5e3-ccc1-4308-bb26-917be87ec49f}, !- Energy Input Ratio Function of Temperature Curve Name
  {281e6353-7c54-427f-a9cb-518043061907}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {78acd86f-4067-473a-8c5b-73726705332b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe7ad86a-2dcd-40e2-abf2-9baab13a8563}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9261f626-b631-4461-b05d-f4b6d96c23f3}, !- Handle
  Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {52fd87f7-f301-459d-9099-ad7de5b6f92a}, !- Air Inlet Node Name
  {215a31b3-a863-478a-b9b3-a6b675523fe7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe7ad86a-2dcd-40e2-abf2-9baab13a8563}, !- Supply Air Fan Name
  {14f003e6-b13d-41f7-ad51-873c503a97f5}, !- Heating Coil Name
  {e2c0a573-486a-44f9-9619-9ebfa7d51536}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5187cfc6-58e8-4549-b1e4-3aa5190ddc9e}, !- Handle
  Node 145,                               !- Name
  {b07f58dc-5372-4e8c-8878-ea75e162a7be}, !- Inlet Port
  {52fd87f7-f301-459d-9099-ad7de5b6f92a}; !- Outlet Port

OS:Connection,
  {b07f58dc-5372-4e8c-8878-ea75e162a7be}, !- Handle
  {255d5a1c-4e75-4827-a942-d47a62b99325}, !- Name
  {02458080-6dea-4eca-a89f-af5ccda2f0c1}, !- Source Object
  3,                                      !- Outlet Port
  {5187cfc6-58e8-4549-b1e4-3aa5190ddc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fd87f7-f301-459d-9099-ad7de5b6f92a}, !- Handle
  {42cd2551-f7d5-4b9a-be31-04fe0ab593b0}, !- Name
  {5187cfc6-58e8-4549-b1e4-3aa5190ddc9e}, !- Source Object
  3,                                      !- Outlet Port
  {9261f626-b631-4461-b05d-f4b6d96c23f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94619b0a-9e36-4c48-824a-a6a34a766c62}, !- Handle
  Node 146,                               !- Name
  {215a31b3-a863-478a-b9b3-a6b675523fe7}, !- Inlet Port
  {5cfca17e-acdb-4a55-83b1-cb9ebb073f79}; !- Outlet Port

OS:Connection,
  {5cfca17e-acdb-4a55-83b1-cb9ebb073f79}, !- Handle
  {4c63f980-4973-43f9-9a95-8bf24b68f165}, !- Name
  {94619b0a-9e36-4c48-824a-a6a34a766c62}, !- Source Object
  3,                                      !- Outlet Port
  {9358af0f-5eb8-4733-a116-612310534a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {215a31b3-a863-478a-b9b3-a6b675523fe7}, !- Handle
  {a0ff4d66-92b9-4d45-acaa-7c61862ac889}, !- Name
  {9261f626-b631-4461-b05d-f4b6d96c23f3}, !- Source Object
  4,                                      !- Outlet Port
  {94619b0a-9e36-4c48-824a-a6a34a766c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d7e34c9-926f-45aa-99af-717a7e9ff9a6}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eab272d0-5177-46f3-b1fd-3d463e5b23cd}, !- Water Inlet Node Name
  {37a25f1c-250c-4a3e-b0a7-67f5dcab6510}; !- Water Outlet Node Name

OS:Node,
  {88ad9a3f-f786-4333-906b-5635d4d93319}, !- Handle
  Node 147,                               !- Name
  {930f1509-87ec-4358-b25a-b7bd86e28e2b}, !- Inlet Port
  {eab272d0-5177-46f3-b1fd-3d463e5b23cd}; !- Outlet Port

OS:Connection,
  {930f1509-87ec-4358-b25a-b7bd86e28e2b}, !- Handle
  {fa277534-2d78-4ae1-ac91-ed3a252083df}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  13,                                     !- Outlet Port
  {88ad9a3f-f786-4333-906b-5635d4d93319}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47883177-9992-4db2-b867-ecba68313a00}, !- Handle
  Node 148,                               !- Name
  {37a25f1c-250c-4a3e-b0a7-67f5dcab6510}, !- Inlet Port
  {61add0ea-c6b1-4b56-9abe-94f0b8db417f}; !- Outlet Port

OS:Connection,
  {eab272d0-5177-46f3-b1fd-3d463e5b23cd}, !- Handle
  {51504d61-a6fa-4608-81f9-2b4a535adacd}, !- Name
  {88ad9a3f-f786-4333-906b-5635d4d93319}, !- Source Object
  3,                                      !- Outlet Port
  {4d7e34c9-926f-45aa-99af-717a7e9ff9a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37a25f1c-250c-4a3e-b0a7-67f5dcab6510}, !- Handle
  {e9af8ee9-63cf-43da-ae10-9b9a3a825544}, !- Name
  {4d7e34c9-926f-45aa-99af-717a7e9ff9a6}, !- Source Object
  10,                                     !- Outlet Port
  {47883177-9992-4db2-b867-ecba68313a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61add0ea-c6b1-4b56-9abe-94f0b8db417f}, !- Handle
  {2707afea-ce0d-4ed6-b3a5-e2d763afcec9}, !- Name
  {47883177-9992-4db2-b867-ecba68313a00}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fb375a9c-bdbc-45ec-92ac-0110e2bffc9a}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {4d7e34c9-926f-45aa-99af-717a7e9ff9a6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2b2d0e29-8d9c-49bf-bf24-70c7466bcd39}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6f5b0182-4d19-4452-b9c7-e5b6ca81faad}, !- Inlet Air Node Name
  {559f8aaa-46ba-4480-ab8f-ec0b52bdabce}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78665350-37e1-4034-a0c1-134fe6d22268}, !- Handle
  Node 149,                               !- Name
  {559f8aaa-46ba-4480-ab8f-ec0b52bdabce}, !- Inlet Port
  {bd388641-1744-4cf6-9799-b54db27bf9c9}; !- Outlet Port

OS:Node,
  {27e813c9-02dd-4a0e-8c08-45607fe5518e}, !- Handle
  Node 150,                               !- Name
  {4e249eb2-6806-45f9-8aee-04007ffe998a}, !- Inlet Port
  {3d634947-82ea-4ddb-939d-a8defcf9d980}; !- Outlet Port

OS:Connection,
  {bd388641-1744-4cf6-9799-b54db27bf9c9}, !- Handle
  {a1acf142-6f1d-4187-8559-37b141e263ac}, !- Name
  {78665350-37e1-4034-a0c1-134fe6d22268}, !- Source Object
  3,                                      !- Outlet Port
  {9358af0f-5eb8-4733-a116-612310534a11}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e249eb2-6806-45f9-8aee-04007ffe998a}, !- Handle
  {0f88bb29-19cd-4236-9bda-55c44b431155}, !- Name
  {743f52f7-72a8-4a71-9565-2bf483e07a2e}, !- Source Object
  12,                                     !- Outlet Port
  {27e813c9-02dd-4a0e-8c08-45607fe5518e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d634947-82ea-4ddb-939d-a8defcf9d980}, !- Handle
  {234ec945-6507-4208-8f9b-24cb555b636e}, !- Name
  {27e813c9-02dd-4a0e-8c08-45607fe5518e}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6f5b0182-4d19-4452-b9c7-e5b6ca81faad}, !- Handle
  {15001c8b-52b3-49a6-b0e4-c380c81d6271}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  12,                                     !- Outlet Port
  {2b2d0e29-8d9c-49bf-bf24-70c7466bcd39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {559f8aaa-46ba-4480-ab8f-ec0b52bdabce}, !- Handle
  {d7fa81b9-655e-4f28-ace6-cd08ccf0bcab}, !- Name
  {2b2d0e29-8d9c-49bf-bf24-70c7466bcd39}, !- Source Object
  4,                                      !- Outlet Port
  {78665350-37e1-4034-a0c1-134fe6d22268}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a947f281-8e44-496b-84ab-e8180fa13867}, !- Handle
  Coil Heating Electric 11,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a8c1b6fa-087b-4d79-905e-07af8b4d8a8f}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14d9b4bf-b8f1-4d12-85f5-eb0241d888f8}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6757ecd5-d7c6-4c04-9a3f-f2e5e6c7100d}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a936313a-dd8d-4c23-b8cc-60c5a4ce0964}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1bebd21d-d661-461c-b81c-ba63dc58262d}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {23271be9-27e1-4de6-a664-ea403933ed37}, !- Handle
  Coil Cooling DX Single Speed 12 6kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72603193321351,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd0a882b-c309-4354-98a3-64927e302d19}, !- Total Cooling Capacity Function of Temperature Curve Name
  {950c675b-0f5d-4b6c-b5b8-3011f6d354e4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ff9849e-491e-4d15-a3d9-a35ef085e8e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b5fa875-bd4e-4404-8a60-49806846c0ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1946db38-7251-4b92-9606-876fb9bfd3ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f4a005e9-394a-4fea-8bbb-8356c8d2f708}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {692f6920-091a-44c6-ab88-9c3e69e13edc}, !- Handle
  Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {768a0fcd-8a30-4536-8793-bbec008a90d5}, !- Air Inlet Node Name
  {95fe40a9-5926-407c-9179-798a694cb23e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f4a005e9-394a-4fea-8bbb-8356c8d2f708}, !- Supply Air Fan Name
  {a947f281-8e44-496b-84ab-e8180fa13867}, !- Heating Coil Name
  {23271be9-27e1-4de6-a664-ea403933ed37}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94935e04-c6e1-442e-813e-284938a10498}, !- Handle
  Node 151,                               !- Name
  {2bb317dd-0369-44cd-8d50-9b15a04ffb64}, !- Inlet Port
  {768a0fcd-8a30-4536-8793-bbec008a90d5}; !- Outlet Port

OS:Connection,
  {2bb317dd-0369-44cd-8d50-9b15a04ffb64}, !- Handle
  {4e92e2ac-1ca1-48a9-92ff-05433fe25138}, !- Name
  {ecfb2726-5271-42cc-a83b-5811bb795e2a}, !- Source Object
  3,                                      !- Outlet Port
  {94935e04-c6e1-442e-813e-284938a10498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768a0fcd-8a30-4536-8793-bbec008a90d5}, !- Handle
  {a062dd5a-05eb-4f42-b9c9-30cda30dedc5}, !- Name
  {94935e04-c6e1-442e-813e-284938a10498}, !- Source Object
  3,                                      !- Outlet Port
  {692f6920-091a-44c6-ab88-9c3e69e13edc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c908a3b5-9e3f-4a18-9dbe-f9f3f84053dc}, !- Handle
  Node 152,                               !- Name
  {95fe40a9-5926-407c-9179-798a694cb23e}, !- Inlet Port
  {bb454542-9eea-49b7-9bce-e567a4078dcb}; !- Outlet Port

OS:Connection,
  {bb454542-9eea-49b7-9bce-e567a4078dcb}, !- Handle
  {0144bdf6-be99-4779-a916-27032ac6a684}, !- Name
  {c908a3b5-9e3f-4a18-9dbe-f9f3f84053dc}, !- Source Object
  3,                                      !- Outlet Port
  {7f970b3b-cfb1-4c55-830d-03b8dff677c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95fe40a9-5926-407c-9179-798a694cb23e}, !- Handle
  {78cbf277-06a1-462a-a5a5-56cd692b49b4}, !- Name
  {692f6920-091a-44c6-ab88-9c3e69e13edc}, !- Source Object
  4,                                      !- Outlet Port
  {c908a3b5-9e3f-4a18-9dbe-f9f3f84053dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce2589e1-15b8-45a6-a9fd-e711319c9280}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6146c9ae-570b-43d0-aba4-8772ed990070}, !- Water Inlet Node Name
  {1a2b611d-e9f1-4feb-bf57-8f4297d07d26}; !- Water Outlet Node Name

OS:Node,
  {7685978a-135a-46f5-afd0-7fd491a25574}, !- Handle
  Node 153,                               !- Name
  {f3a45662-8cf7-4f55-b199-8159977278f4}, !- Inlet Port
  {6146c9ae-570b-43d0-aba4-8772ed990070}; !- Outlet Port

OS:Connection,
  {f3a45662-8cf7-4f55-b199-8159977278f4}, !- Handle
  {edc3c47f-19d2-4273-bbcc-1d13be94986b}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  14,                                     !- Outlet Port
  {7685978a-135a-46f5-afd0-7fd491a25574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08343456-489d-4904-b619-3633125ab3e6}, !- Handle
  Node 154,                               !- Name
  {1a2b611d-e9f1-4feb-bf57-8f4297d07d26}, !- Inlet Port
  {96ecf0a7-5dfe-4121-84e7-a278e69b2138}; !- Outlet Port

OS:Connection,
  {6146c9ae-570b-43d0-aba4-8772ed990070}, !- Handle
  {8f51aed5-0894-494a-8f12-677225e3fcae}, !- Name
  {7685978a-135a-46f5-afd0-7fd491a25574}, !- Source Object
  3,                                      !- Outlet Port
  {ce2589e1-15b8-45a6-a9fd-e711319c9280}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1a2b611d-e9f1-4feb-bf57-8f4297d07d26}, !- Handle
  {4163835a-82bc-4e2b-b9da-e60521afa247}, !- Name
  {ce2589e1-15b8-45a6-a9fd-e711319c9280}, !- Source Object
  10,                                     !- Outlet Port
  {08343456-489d-4904-b619-3633125ab3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ecf0a7-5dfe-4121-84e7-a278e69b2138}, !- Handle
  {ef245752-0ad3-43b1-9509-7674a3492750}, !- Name
  {08343456-489d-4904-b619-3633125ab3e6}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29395d16-f637-415f-b8e8-b5d9a435a06d}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {ce2589e1-15b8-45a6-a9fd-e711319c9280}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fe437e27-278f-4023-9751-19dbcde37b22}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {35010ae8-1c02-4da2-9efd-13822d6fbc4e}, !- Inlet Air Node Name
  {66bef165-b419-45ae-bcb2-54e5dce0d1cb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9bd5241b-0ca2-4fb3-9ef8-44383813d98b}, !- Handle
  Node 155,                               !- Name
  {66bef165-b419-45ae-bcb2-54e5dce0d1cb}, !- Inlet Port
  {eafc9876-7784-4177-91f2-4e3839136410}; !- Outlet Port

OS:Node,
  {41a4ecb7-0b81-41a2-b5bb-e0a4f159e59a}, !- Handle
  Node 156,                               !- Name
  {652d7124-9ce0-4322-88a2-d214c24eb927}, !- Inlet Port
  {fb884f61-5504-47c0-bc26-031982dee686}; !- Outlet Port

OS:Connection,
  {eafc9876-7784-4177-91f2-4e3839136410}, !- Handle
  {3c53569a-cbb3-4849-afa3-ae70bd6aa2df}, !- Name
  {9bd5241b-0ca2-4fb3-9ef8-44383813d98b}, !- Source Object
  3,                                      !- Outlet Port
  {7f970b3b-cfb1-4c55-830d-03b8dff677c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {652d7124-9ce0-4322-88a2-d214c24eb927}, !- Handle
  {e6197a19-1669-413d-a92d-2810b5247bb9}, !- Name
  {156c3955-4191-43d7-8b8d-1f243f15ed1f}, !- Source Object
  12,                                     !- Outlet Port
  {41a4ecb7-0b81-41a2-b5bb-e0a4f159e59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb884f61-5504-47c0-bc26-031982dee686}, !- Handle
  {3936f57e-223b-4748-9b64-3c781239c822}, !- Name
  {41a4ecb7-0b81-41a2-b5bb-e0a4f159e59a}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {35010ae8-1c02-4da2-9efd-13822d6fbc4e}, !- Handle
  {b7fd2d4a-1873-44b6-ba42-cc07744d6555}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  13,                                     !- Outlet Port
  {fe437e27-278f-4023-9751-19dbcde37b22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66bef165-b419-45ae-bcb2-54e5dce0d1cb}, !- Handle
  {51ef03da-6c6e-4adf-9264-b6893fede9b6}, !- Name
  {fe437e27-278f-4023-9751-19dbcde37b22}, !- Source Object
  4,                                      !- Outlet Port
  {9bd5241b-0ca2-4fb3-9ef8-44383813d98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f231e86-0138-4c36-b55b-f6a68daddf41}, !- Handle
  Coil Heating Electric 12,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cef7202c-8620-4baa-bdbf-4b3d1d4b1b9a}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa238c51-7f64-423a-8857-cb23bf2fa84b}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d60e4100-e289-47c7-8137-07ac0ba4475b}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b6523e1-c0c0-4593-93c6-12409a4c4fcf}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30cd91ed-70a8-445d-9d6e-79e756483c60}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84bfa7fb-087c-43f1-9673-ed0d407e1d87}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72527731607318,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a22d6b-3945-4f08-aa08-4bd3cc54b1c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e4b359e7-8991-4a4f-a10c-25ebaa6150ef}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff75a5a1-8878-465a-8e13-f24f665dc0c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d3309e1b-b2f9-4f6f-b293-637f28d8e9c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {661a84b0-5363-4568-adca-e4f71b88cdce}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c9f02fd5-3b7b-4866-a253-375955b45c94}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60f88688-41bb-4195-b28b-ac7ac954feb3}, !- Handle
  Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8b801328-0ed0-4930-8268-c11a2e5281ea}, !- Air Inlet Node Name
  {18654bf1-dea7-40d7-bc4a-05e97d6382f9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9f02fd5-3b7b-4866-a253-375955b45c94}, !- Supply Air Fan Name
  {5f231e86-0138-4c36-b55b-f6a68daddf41}, !- Heating Coil Name
  {84bfa7fb-087c-43f1-9673-ed0d407e1d87}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5797a354-4618-4e2b-846c-c72a4491e4a9}, !- Handle
  Node 157,                               !- Name
  {560845f0-ed46-4ffb-b2cd-982d8f829c10}, !- Inlet Port
  {8b801328-0ed0-4930-8268-c11a2e5281ea}; !- Outlet Port

OS:Connection,
  {560845f0-ed46-4ffb-b2cd-982d8f829c10}, !- Handle
  {60e60573-7022-4d13-ac47-716cf85198ff}, !- Name
  {6c8816af-35ad-4c74-9aae-0dc3b6e8a8e1}, !- Source Object
  3,                                      !- Outlet Port
  {5797a354-4618-4e2b-846c-c72a4491e4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b801328-0ed0-4930-8268-c11a2e5281ea}, !- Handle
  {5187f4d7-c0f4-4847-ad25-67ad92fd6782}, !- Name
  {5797a354-4618-4e2b-846c-c72a4491e4a9}, !- Source Object
  3,                                      !- Outlet Port
  {60f88688-41bb-4195-b28b-ac7ac954feb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38fd595b-2141-4b8b-9e45-4929c9fe8a8e}, !- Handle
  Node 158,                               !- Name
  {18654bf1-dea7-40d7-bc4a-05e97d6382f9}, !- Inlet Port
  {71e79d5b-e709-4fb6-b681-7deb0103eb4c}; !- Outlet Port

OS:Connection,
  {71e79d5b-e709-4fb6-b681-7deb0103eb4c}, !- Handle
  {4d504fc3-4042-439c-a31c-6aba68f04417}, !- Name
  {38fd595b-2141-4b8b-9e45-4929c9fe8a8e}, !- Source Object
  3,                                      !- Outlet Port
  {e2905865-2041-4411-b450-8badd9ed8e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18654bf1-dea7-40d7-bc4a-05e97d6382f9}, !- Handle
  {fa64a764-b7fe-4b30-bfb0-586aa84dfc53}, !- Name
  {60f88688-41bb-4195-b28b-ac7ac954feb3}, !- Source Object
  4,                                      !- Outlet Port
  {38fd595b-2141-4b8b-9e45-4929c9fe8a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {098f3056-2f6e-49c2-a22d-af4c14e79d18}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {34ed7e79-af23-41ed-b8a6-d1fd17f2b305}, !- Water Inlet Node Name
  {27aa5929-6247-4ab1-8abc-52d17dc98331}; !- Water Outlet Node Name

OS:Node,
  {e7480c41-3b7f-4f74-bc83-edbb233e00f8}, !- Handle
  Node 159,                               !- Name
  {3ec543ec-a0bb-465b-803f-4f9fbe5908bf}, !- Inlet Port
  {34ed7e79-af23-41ed-b8a6-d1fd17f2b305}; !- Outlet Port

OS:Connection,
  {3ec543ec-a0bb-465b-803f-4f9fbe5908bf}, !- Handle
  {1a69d4e4-7d81-4c50-a23b-f84cfd919700}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  15,                                     !- Outlet Port
  {e7480c41-3b7f-4f74-bc83-edbb233e00f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22620b9d-04fc-4ae3-ad31-797f514e7569}, !- Handle
  Node 160,                               !- Name
  {27aa5929-6247-4ab1-8abc-52d17dc98331}, !- Inlet Port
  {542866b7-ae76-42fb-b15e-7e1ab31c3f4a}; !- Outlet Port

OS:Connection,
  {34ed7e79-af23-41ed-b8a6-d1fd17f2b305}, !- Handle
  {810d6c8c-5940-4273-84fa-904df2a58525}, !- Name
  {e7480c41-3b7f-4f74-bc83-edbb233e00f8}, !- Source Object
  3,                                      !- Outlet Port
  {098f3056-2f6e-49c2-a22d-af4c14e79d18}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {27aa5929-6247-4ab1-8abc-52d17dc98331}, !- Handle
  {78e0f6ec-18a4-4734-8359-323a346ac7c1}, !- Name
  {098f3056-2f6e-49c2-a22d-af4c14e79d18}, !- Source Object
  10,                                     !- Outlet Port
  {22620b9d-04fc-4ae3-ad31-797f514e7569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542866b7-ae76-42fb-b15e-7e1ab31c3f4a}, !- Handle
  {2fc21aeb-5ae8-4ba3-b61c-04d5e9956446}, !- Name
  {22620b9d-04fc-4ae3-ad31-797f514e7569}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57663a6c-df35-430d-99e6-3669086d16d7}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {098f3056-2f6e-49c2-a22d-af4c14e79d18}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6d9133fd-b165-4222-aae9-d74755ca008a}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b0a088b4-3754-4dda-8746-d8850137ffc3}, !- Inlet Air Node Name
  {ba3f82ff-81fc-4f15-b037-8f4855097e2c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5141d336-e2a6-4c3c-ae3b-51bf44d76af8}, !- Handle
  Node 161,                               !- Name
  {ba3f82ff-81fc-4f15-b037-8f4855097e2c}, !- Inlet Port
  {1dff13f9-da83-4dc5-91e0-2f34138fd546}; !- Outlet Port

OS:Node,
  {b5105e24-4f63-4692-b8cc-c9c7cd819608}, !- Handle
  Node 162,                               !- Name
  {da436c68-491e-4d09-b5aa-ec86d0cd9662}, !- Inlet Port
  {0fd0f736-1c9d-48fb-ab59-db2011950653}; !- Outlet Port

OS:Connection,
  {1dff13f9-da83-4dc5-91e0-2f34138fd546}, !- Handle
  {23367f56-bba5-4649-bc1a-a9004916987a}, !- Name
  {5141d336-e2a6-4c3c-ae3b-51bf44d76af8}, !- Source Object
  3,                                      !- Outlet Port
  {e2905865-2041-4411-b450-8badd9ed8e29}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {da436c68-491e-4d09-b5aa-ec86d0cd9662}, !- Handle
  {4e462429-2612-4a95-93f9-bd024df3b76d}, !- Name
  {e45cfe48-73ce-4680-a5b5-19f3afdcfb55}, !- Source Object
  12,                                     !- Outlet Port
  {b5105e24-4f63-4692-b8cc-c9c7cd819608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd0f736-1c9d-48fb-ab59-db2011950653}, !- Handle
  {b57f2332-42df-4549-a6fc-7c5021f3911b}, !- Name
  {b5105e24-4f63-4692-b8cc-c9c7cd819608}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b0a088b4-3754-4dda-8746-d8850137ffc3}, !- Handle
  {065ad8c3-e1cb-489d-8012-c32ea051d9b0}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  14,                                     !- Outlet Port
  {6d9133fd-b165-4222-aae9-d74755ca008a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba3f82ff-81fc-4f15-b037-8f4855097e2c}, !- Handle
  {ad61169a-6a7d-4ecd-9d86-454444b2e510}, !- Name
  {6d9133fd-b165-4222-aae9-d74755ca008a}, !- Source Object
  4,                                      !- Outlet Port
  {5141d336-e2a6-4c3c-ae3b-51bf44d76af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cbd7efcc-2329-496e-a49d-e5bd3894d0c3}, !- Handle
  Coil Heating Electric 13,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {419ae09b-2d45-4646-ac1a-92a9453f35a9}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {504e8041-828f-47df-a013-12e285d98c21}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff005e95-eca9-4632-937a-60374bef1ee2}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2329aec-a269-4b37-b297-2c814abb66e1}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b07af636-ca6b-431c-b026-94f559cff702}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3497e6b-cd23-4fcb-9aa7-740a554bc96f}, !- Handle
  Coil Cooling DX Single Speed 14 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72256711534764,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7d28291-715f-4e04-88ec-7dc981bc3c45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19d795b1-52fc-49f2-a471-c85cee757f9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b901d43c-723a-449d-a4c1-775d97924dd9}, !- Energy Input Ratio Function of Temperature Curve Name
  {2969e366-3d80-4791-b146-e589404ce8d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3f3bdba-2f68-4a97-99ae-91c647b88740}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {57b55bf4-edb8-40dd-98c7-19494bc45fbe}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {014ea882-1fa0-46b6-b11d-f1e6876bee66}, !- Handle
  Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {5aa4ac14-4fd3-4fe0-95a8-b03f0e9b0288}, !- Air Inlet Node Name
  {1d7aef21-8c98-49fe-98d7-41dc256702be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57b55bf4-edb8-40dd-98c7-19494bc45fbe}, !- Supply Air Fan Name
  {cbd7efcc-2329-496e-a49d-e5bd3894d0c3}, !- Heating Coil Name
  {f3497e6b-cd23-4fcb-9aa7-740a554bc96f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {962ddea1-e089-46b0-b0de-a98f9f5c1ce1}, !- Handle
  Node 163,                               !- Name
  {79031469-b861-4250-b607-5314131601aa}, !- Inlet Port
  {5aa4ac14-4fd3-4fe0-95a8-b03f0e9b0288}; !- Outlet Port

OS:Connection,
  {79031469-b861-4250-b607-5314131601aa}, !- Handle
  {4474d635-ee46-46cc-8dae-53b68cd45505}, !- Name
  {c41a6f16-ea54-490c-ae76-668e05de1ad4}, !- Source Object
  3,                                      !- Outlet Port
  {962ddea1-e089-46b0-b0de-a98f9f5c1ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa4ac14-4fd3-4fe0-95a8-b03f0e9b0288}, !- Handle
  {4f10e2ef-ede4-4ca3-9d9c-29eebad707a5}, !- Name
  {962ddea1-e089-46b0-b0de-a98f9f5c1ce1}, !- Source Object
  3,                                      !- Outlet Port
  {014ea882-1fa0-46b6-b11d-f1e6876bee66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9c29ab2-0d94-4714-8bbb-4acd9a091ea2}, !- Handle
  Node 164,                               !- Name
  {1d7aef21-8c98-49fe-98d7-41dc256702be}, !- Inlet Port
  {044b84a8-d14f-4cd3-954e-83d4d7059232}; !- Outlet Port

OS:Connection,
  {044b84a8-d14f-4cd3-954e-83d4d7059232}, !- Handle
  {0da25abf-ae49-472e-a300-ae396e186151}, !- Name
  {a9c29ab2-0d94-4714-8bbb-4acd9a091ea2}, !- Source Object
  3,                                      !- Outlet Port
  {f8f934a3-f242-4684-87bf-0d79f455cf23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d7aef21-8c98-49fe-98d7-41dc256702be}, !- Handle
  {6c90e930-672f-4c69-bbe0-96815d15e820}, !- Name
  {014ea882-1fa0-46b6-b11d-f1e6876bee66}, !- Source Object
  4,                                      !- Outlet Port
  {a9c29ab2-0d94-4714-8bbb-4acd9a091ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {64177c34-fdb7-49dd-a835-d69c15bc30ca}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f27263e6-0100-410f-8df4-57de71e4a6cf}, !- Water Inlet Node Name
  {4a809be8-50ed-4fa9-a396-2c645e12269c}; !- Water Outlet Node Name

OS:Node,
  {8ef2af8d-3de2-4ada-8965-b04901e18d85}, !- Handle
  Node 165,                               !- Name
  {bc565601-10a5-422c-8009-70d11d612ea5}, !- Inlet Port
  {f27263e6-0100-410f-8df4-57de71e4a6cf}; !- Outlet Port

OS:Connection,
  {bc565601-10a5-422c-8009-70d11d612ea5}, !- Handle
  {32af1858-385d-44eb-8ca1-96fa80feccbc}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  16,                                     !- Outlet Port
  {8ef2af8d-3de2-4ada-8965-b04901e18d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91420c3e-d42a-4ca1-8573-42333db48e80}, !- Handle
  Node 166,                               !- Name
  {4a809be8-50ed-4fa9-a396-2c645e12269c}, !- Inlet Port
  {9b2f870f-908a-49bf-80c3-be82da1ce5eb}; !- Outlet Port

OS:Connection,
  {f27263e6-0100-410f-8df4-57de71e4a6cf}, !- Handle
  {8f38fb0b-a2ad-4eae-8aef-bed9921ce7c7}, !- Name
  {8ef2af8d-3de2-4ada-8965-b04901e18d85}, !- Source Object
  3,                                      !- Outlet Port
  {64177c34-fdb7-49dd-a835-d69c15bc30ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4a809be8-50ed-4fa9-a396-2c645e12269c}, !- Handle
  {76071f64-1051-4f62-a7e4-7928f7b7e5df}, !- Name
  {64177c34-fdb7-49dd-a835-d69c15bc30ca}, !- Source Object
  10,                                     !- Outlet Port
  {91420c3e-d42a-4ca1-8573-42333db48e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2f870f-908a-49bf-80c3-be82da1ce5eb}, !- Handle
  {87e04336-2de5-45bb-b846-1f2d9fbb2a19}, !- Name
  {91420c3e-d42a-4ca1-8573-42333db48e80}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {957be06d-e6b3-496f-abed-1602818bc887}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {64177c34-fdb7-49dd-a835-d69c15bc30ca}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c416acf7-575e-46df-85db-8e914086d442}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {056d6817-b007-41ed-82c7-efa44ac7b1aa}, !- Inlet Air Node Name
  {88dd3e3b-a844-430b-a990-3edd3eeb9a2f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1a6e67b-24c4-432b-b982-f8f48fa2c608}, !- Handle
  Node 167,                               !- Name
  {88dd3e3b-a844-430b-a990-3edd3eeb9a2f}, !- Inlet Port
  {4f714b38-5c23-4f25-9709-0a323e4a970d}; !- Outlet Port

OS:Node,
  {9ee9be47-0c49-44f6-97cb-cb699a7e25b6}, !- Handle
  Node 168,                               !- Name
  {97b8f908-7b3e-4bc8-a2c1-d31c9cc3fbbd}, !- Inlet Port
  {bf68864d-22f7-465d-8e25-934fb975cf2c}; !- Outlet Port

OS:Connection,
  {4f714b38-5c23-4f25-9709-0a323e4a970d}, !- Handle
  {81557107-0c74-4568-a242-3b984c52c0ad}, !- Name
  {a1a6e67b-24c4-432b-b982-f8f48fa2c608}, !- Source Object
  3,                                      !- Outlet Port
  {f8f934a3-f242-4684-87bf-0d79f455cf23}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97b8f908-7b3e-4bc8-a2c1-d31c9cc3fbbd}, !- Handle
  {8a93530d-2ec4-4437-8740-c222e47548cd}, !- Name
  {79a58fbf-7d2f-49b3-af0c-db1fb5ef072a}, !- Source Object
  12,                                     !- Outlet Port
  {9ee9be47-0c49-44f6-97cb-cb699a7e25b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf68864d-22f7-465d-8e25-934fb975cf2c}, !- Handle
  {83595b70-f6f2-4ecb-bbe0-b83ef60b7013}, !- Name
  {9ee9be47-0c49-44f6-97cb-cb699a7e25b6}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {056d6817-b007-41ed-82c7-efa44ac7b1aa}, !- Handle
  {da558113-7a66-45fe-a3f1-7683bb1d7be5}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  15,                                     !- Outlet Port
  {c416acf7-575e-46df-85db-8e914086d442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88dd3e3b-a844-430b-a990-3edd3eeb9a2f}, !- Handle
  {7270b990-4c40-4745-b530-39f0c07c45e3}, !- Name
  {c416acf7-575e-46df-85db-8e914086d442}, !- Source Object
  4,                                      !- Outlet Port
  {a1a6e67b-24c4-432b-b982-f8f48fa2c608}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3d510a9-21a2-4398-a3fa-15db48ede549}, !- Handle
  Coil Heating Electric 14,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4375ede9-584b-4ef8-8bfa-43fb22b7f7d0}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbca6766-41ee-4cc2-8e01-c8b59f538b27}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {68178954-acd9-439c-a034-43245d324ca1}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {761aed0a-2f57-4c6f-a5c4-7b91b142dce2}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce209a7d-d694-4abc-b026-66aa9cd6fb7f}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {987820f2-347d-413b-92ea-0ddcc1c5df9e}, !- Handle
  Coil Cooling DX Single Speed 15 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72278338069694,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc9acf52-da4e-44f3-b616-a4de3a5adfac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {20ea41a4-7e00-436f-adca-772b95f8e4ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {718e9896-61f9-44d6-8c45-9cff78b721dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc4318de-789b-4ab6-991b-845f4874f556}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc36bd30-1c75-4982-b830-3cd644801a06}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ab8a4053-78f7-4b04-9281-6d8f5761e19e}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c2da5b3f-9987-4768-a849-65ba963418c6}, !- Handle
  Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6c7fcdb3-7aee-4298-8545-608d9889405d}, !- Air Inlet Node Name
  {385a916d-14c9-4d22-8fee-fac0c8aa7854}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab8a4053-78f7-4b04-9281-6d8f5761e19e}, !- Supply Air Fan Name
  {a3d510a9-21a2-4398-a3fa-15db48ede549}, !- Heating Coil Name
  {987820f2-347d-413b-92ea-0ddcc1c5df9e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2a6980df-8250-4496-b32b-7a8ee12cc1a7}, !- Handle
  Node 169,                               !- Name
  {a5f5ef82-8848-4c5d-be6c-16d89cbe9be6}, !- Inlet Port
  {6c7fcdb3-7aee-4298-8545-608d9889405d}; !- Outlet Port

OS:Connection,
  {a5f5ef82-8848-4c5d-be6c-16d89cbe9be6}, !- Handle
  {5aac07c9-5c6d-482c-ae8c-e04372895967}, !- Name
  {1ab742f3-78a3-4192-89b1-2a8e297fa9b6}, !- Source Object
  3,                                      !- Outlet Port
  {2a6980df-8250-4496-b32b-7a8ee12cc1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7fcdb3-7aee-4298-8545-608d9889405d}, !- Handle
  {02fa87ec-f8a3-4085-b107-7603ae4b0210}, !- Name
  {2a6980df-8250-4496-b32b-7a8ee12cc1a7}, !- Source Object
  3,                                      !- Outlet Port
  {c2da5b3f-9987-4768-a849-65ba963418c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a5770d6-1020-42de-af65-a5a911d05322}, !- Handle
  Node 170,                               !- Name
  {385a916d-14c9-4d22-8fee-fac0c8aa7854}, !- Inlet Port
  {2fbe2486-f17f-47c0-b1b9-a3a51251d58b}; !- Outlet Port

OS:Connection,
  {2fbe2486-f17f-47c0-b1b9-a3a51251d58b}, !- Handle
  {b50d435c-3b6d-437d-ac88-64d895b5e3d8}, !- Name
  {9a5770d6-1020-42de-af65-a5a911d05322}, !- Source Object
  3,                                      !- Outlet Port
  {b146b533-b8d8-4459-917c-91d5aaca1cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {385a916d-14c9-4d22-8fee-fac0c8aa7854}, !- Handle
  {3f336372-99ac-4fdf-ac6c-b0ad9440f309}, !- Name
  {c2da5b3f-9987-4768-a849-65ba963418c6}, !- Source Object
  4,                                      !- Outlet Port
  {9a5770d6-1020-42de-af65-a5a911d05322}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2c37f9e1-80d8-4468-ab03-1a5182ea511c}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4659e309-cbce-4d69-9dd7-a6f671a3b0e4}, !- Water Inlet Node Name
  {c4c47a69-1034-48a2-8c9a-80301a50b3a9}; !- Water Outlet Node Name

OS:Node,
  {882c2475-5613-4668-b416-312cbb028d68}, !- Handle
  Node 171,                               !- Name
  {1612cabd-fd7a-4206-b74f-614b837b3eca}, !- Inlet Port
  {4659e309-cbce-4d69-9dd7-a6f671a3b0e4}; !- Outlet Port

OS:Connection,
  {1612cabd-fd7a-4206-b74f-614b837b3eca}, !- Handle
  {8fbeb347-ac8c-4dcd-ae64-8e286a382ff7}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  17,                                     !- Outlet Port
  {882c2475-5613-4668-b416-312cbb028d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39e5a6a2-382a-40ee-bd4a-04ea90717878}, !- Handle
  Node 172,                               !- Name
  {c4c47a69-1034-48a2-8c9a-80301a50b3a9}, !- Inlet Port
  {b885cd62-e4d7-471b-8647-9ed829410c5c}; !- Outlet Port

OS:Connection,
  {4659e309-cbce-4d69-9dd7-a6f671a3b0e4}, !- Handle
  {d092df37-acb5-486d-af57-98119b9aa7f3}, !- Name
  {882c2475-5613-4668-b416-312cbb028d68}, !- Source Object
  3,                                      !- Outlet Port
  {2c37f9e1-80d8-4468-ab03-1a5182ea511c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c4c47a69-1034-48a2-8c9a-80301a50b3a9}, !- Handle
  {69e4875d-7668-463b-b6f2-c3af80af11b6}, !- Name
  {2c37f9e1-80d8-4468-ab03-1a5182ea511c}, !- Source Object
  10,                                     !- Outlet Port
  {39e5a6a2-382a-40ee-bd4a-04ea90717878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b885cd62-e4d7-471b-8647-9ed829410c5c}, !- Handle
  {620c7b2d-6136-4652-8f6b-78173842d15a}, !- Name
  {39e5a6a2-382a-40ee-bd4a-04ea90717878}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dbcc3f12-2b3e-40de-9207-de2f5690d754}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2c37f9e1-80d8-4468-ab03-1a5182ea511c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8889409b-60aa-41ae-9802-5dd69e2b953c}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {295ae115-9371-4945-bc2b-13a0bf8e79a9}, !- Inlet Air Node Name
  {ef8b2bd9-a4df-457e-a668-c33839881529}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d487edfa-e230-434f-a3ad-e3bc4d1cc012}, !- Handle
  Node 173,                               !- Name
  {ef8b2bd9-a4df-457e-a668-c33839881529}, !- Inlet Port
  {1a358bce-7236-4b8e-9004-04bcc7e15fe9}; !- Outlet Port

OS:Node,
  {28e28e63-3241-4e0a-a32a-f974a779c2f0}, !- Handle
  Node 174,                               !- Name
  {3c10e398-64d1-4ba4-a3c7-4686891fb755}, !- Inlet Port
  {ca49f0c0-a5e2-4bbc-b46e-04775a9b1558}; !- Outlet Port

OS:Connection,
  {1a358bce-7236-4b8e-9004-04bcc7e15fe9}, !- Handle
  {8e854fa1-da8d-417e-ac24-908010612591}, !- Name
  {d487edfa-e230-434f-a3ad-e3bc4d1cc012}, !- Source Object
  3,                                      !- Outlet Port
  {b146b533-b8d8-4459-917c-91d5aaca1cf3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c10e398-64d1-4ba4-a3c7-4686891fb755}, !- Handle
  {bc1fffb4-e434-4e19-b5f6-3bbf0f9fecc0}, !- Name
  {df14df94-64b8-4a03-9e85-7fc11d85cb55}, !- Source Object
  12,                                     !- Outlet Port
  {28e28e63-3241-4e0a-a32a-f974a779c2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca49f0c0-a5e2-4bbc-b46e-04775a9b1558}, !- Handle
  {bb0ed26b-e534-489e-98d4-72c0f06275db}, !- Name
  {28e28e63-3241-4e0a-a32a-f974a779c2f0}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {295ae115-9371-4945-bc2b-13a0bf8e79a9}, !- Handle
  {7e9729d8-a529-4ee0-b548-82014680ef82}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  16,                                     !- Outlet Port
  {8889409b-60aa-41ae-9802-5dd69e2b953c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef8b2bd9-a4df-457e-a668-c33839881529}, !- Handle
  {8a1a072d-4527-4bfd-9974-37752ca16740}, !- Name
  {8889409b-60aa-41ae-9802-5dd69e2b953c}, !- Source Object
  4,                                      !- Outlet Port
  {d487edfa-e230-434f-a3ad-e3bc4d1cc012}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9c975e38-4814-4825-b4eb-a4f7f0cba443}, !- Handle
  Coil Heating Electric 15,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c646d90a-a0dd-4d5c-b810-e2db6281e4f2}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e184e3f3-d2e7-410f-9ca1-8e080d9f62eb}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a18477d-4683-49ac-96a5-b517cdd74438}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13cee2b3-b63b-40b9-afb3-4da219a33e18}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c3b6100a-0892-4f6d-97e4-829911c1a5d9}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b7c6c255-dc95-4acb-9086-4b1e75c32e1d}, !- Handle
  Coil Cooling DX Single Speed 16 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72310370681306,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae207397-2e72-4dbf-9089-322eb5e43f8a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1138a779-b5bd-466e-85de-4a189c1cbee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {80a0c68b-4cd5-4a2c-b70a-494ad170a0f6}, !- Energy Input Ratio Function of Temperature Curve Name
  {26632a5e-4b05-4105-84d6-bd57bc14cce1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4e07bf43-f599-47f2-8c12-8bbb235feca5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bf2ad4fa-c0d6-4d49-93e8-7a1b9f11f64d}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7315023f-6590-4558-94ee-55ecd76d72b3}, !- Handle
  Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {bcd76f2d-7223-4159-a2b7-94092c1e8c64}, !- Air Inlet Node Name
  {3cfe4323-6e03-4a7a-a872-6a9480bb4a28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf2ad4fa-c0d6-4d49-93e8-7a1b9f11f64d}, !- Supply Air Fan Name
  {9c975e38-4814-4825-b4eb-a4f7f0cba443}, !- Heating Coil Name
  {b7c6c255-dc95-4acb-9086-4b1e75c32e1d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7586a535-1846-4583-bf06-add2bd48c430}, !- Handle
  Node 175,                               !- Name
  {9996aba4-b228-4991-aa6a-831fa22e78e4}, !- Inlet Port
  {bcd76f2d-7223-4159-a2b7-94092c1e8c64}; !- Outlet Port

OS:Connection,
  {9996aba4-b228-4991-aa6a-831fa22e78e4}, !- Handle
  {557198ff-53c6-4967-a143-9d865b99bda4}, !- Name
  {d5115a2c-5286-414e-a490-7751687d2832}, !- Source Object
  3,                                      !- Outlet Port
  {7586a535-1846-4583-bf06-add2bd48c430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd76f2d-7223-4159-a2b7-94092c1e8c64}, !- Handle
  {c2de1761-45a0-43ea-8d91-15579878a587}, !- Name
  {7586a535-1846-4583-bf06-add2bd48c430}, !- Source Object
  3,                                      !- Outlet Port
  {7315023f-6590-4558-94ee-55ecd76d72b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7a5994c-4c98-40ee-9095-a9c9c13e8750}, !- Handle
  Node 176,                               !- Name
  {3cfe4323-6e03-4a7a-a872-6a9480bb4a28}, !- Inlet Port
  {4135442f-3668-4efd-bf7b-623ed4160f5e}; !- Outlet Port

OS:Connection,
  {4135442f-3668-4efd-bf7b-623ed4160f5e}, !- Handle
  {c4e1675c-622e-4363-a7d7-70ffbfd4b709}, !- Name
  {b7a5994c-4c98-40ee-9095-a9c9c13e8750}, !- Source Object
  3,                                      !- Outlet Port
  {47a4347d-3482-4a18-9ebb-8a39939cbebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cfe4323-6e03-4a7a-a872-6a9480bb4a28}, !- Handle
  {2bdaee05-4c48-4f86-9768-afc8e5042a2b}, !- Name
  {7315023f-6590-4558-94ee-55ecd76d72b3}, !- Source Object
  4,                                      !- Outlet Port
  {b7a5994c-4c98-40ee-9095-a9c9c13e8750}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf9efc65-7dbf-4689-8cba-0cc1a28c5b04}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ce96d3a-1ee4-47e5-b212-cb4b504786f6}, !- Water Inlet Node Name
  {9e6bc815-6716-42ed-8c38-7ba01fd97e55}; !- Water Outlet Node Name

OS:Node,
  {27fd4a52-3542-4df0-8d67-c823ab52e161}, !- Handle
  Node 177,                               !- Name
  {41b431c6-f85a-42f2-9849-4b76bc97d7ad}, !- Inlet Port
  {0ce96d3a-1ee4-47e5-b212-cb4b504786f6}; !- Outlet Port

OS:Connection,
  {41b431c6-f85a-42f2-9849-4b76bc97d7ad}, !- Handle
  {06c6ae04-adde-4c87-ae07-c6309431bd2a}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  18,                                     !- Outlet Port
  {27fd4a52-3542-4df0-8d67-c823ab52e161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3182a5c9-a421-4ef2-9a2e-d6b1486672a2}, !- Handle
  Node 178,                               !- Name
  {9e6bc815-6716-42ed-8c38-7ba01fd97e55}, !- Inlet Port
  {51cf5bd2-47d4-4678-80da-f6fbd7dde36b}; !- Outlet Port

OS:Connection,
  {0ce96d3a-1ee4-47e5-b212-cb4b504786f6}, !- Handle
  {2ed33d2c-cdfc-469b-a25c-7922ba5dc254}, !- Name
  {27fd4a52-3542-4df0-8d67-c823ab52e161}, !- Source Object
  3,                                      !- Outlet Port
  {bf9efc65-7dbf-4689-8cba-0cc1a28c5b04}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e6bc815-6716-42ed-8c38-7ba01fd97e55}, !- Handle
  {1c09bb61-2483-46c7-a7d6-1ffcf183c862}, !- Name
  {bf9efc65-7dbf-4689-8cba-0cc1a28c5b04}, !- Source Object
  10,                                     !- Outlet Port
  {3182a5c9-a421-4ef2-9a2e-d6b1486672a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51cf5bd2-47d4-4678-80da-f6fbd7dde36b}, !- Handle
  {902422cf-3851-4364-b3cc-9e0871ee724f}, !- Name
  {3182a5c9-a421-4ef2-9a2e-d6b1486672a2}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {430b7ca0-67ec-4f2e-8b94-dc39174462eb}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {bf9efc65-7dbf-4689-8cba-0cc1a28c5b04}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e34a2367-43b8-47c0-9395-53ffed3c873a}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {e2d0b806-620f-4cfa-819a-fad6f3414a69}, !- Inlet Air Node Name
  {4697c288-966e-4b22-b4f6-764f7d73a35a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ca4533b-5d52-4116-b6d4-1011b593623a}, !- Handle
  Node 179,                               !- Name
  {4697c288-966e-4b22-b4f6-764f7d73a35a}, !- Inlet Port
  {74588b3c-c463-4547-b81a-28f8b44f4551}; !- Outlet Port

OS:Node,
  {1d09a988-53d3-447e-a473-be2f64251886}, !- Handle
  Node 180,                               !- Name
  {6ab74fd7-52ca-4747-af6b-c960cd7b7e92}, !- Inlet Port
  {929211c8-69ca-4bc0-bca5-186f810e6f00}; !- Outlet Port

OS:Connection,
  {74588b3c-c463-4547-b81a-28f8b44f4551}, !- Handle
  {f4b38721-3fdd-460e-9658-806b3376a7ed}, !- Name
  {6ca4533b-5d52-4116-b6d4-1011b593623a}, !- Source Object
  3,                                      !- Outlet Port
  {47a4347d-3482-4a18-9ebb-8a39939cbebe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6ab74fd7-52ca-4747-af6b-c960cd7b7e92}, !- Handle
  {b52178c5-3f41-4fe6-9315-e890edc544a1}, !- Name
  {a9f1a134-9299-4772-b40f-b54eb4b2b040}, !- Source Object
  12,                                     !- Outlet Port
  {1d09a988-53d3-447e-a473-be2f64251886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929211c8-69ca-4bc0-bca5-186f810e6f00}, !- Handle
  {87450b51-916a-4ad0-b874-bd752989ae54}, !- Name
  {1d09a988-53d3-447e-a473-be2f64251886}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e2d0b806-620f-4cfa-819a-fad6f3414a69}, !- Handle
  {c6e60ad5-79b1-4c7a-9c02-9d65e4bdfea6}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  17,                                     !- Outlet Port
  {e34a2367-43b8-47c0-9395-53ffed3c873a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4697c288-966e-4b22-b4f6-764f7d73a35a}, !- Handle
  {a8003387-c86b-4627-8dcf-b8b4f5c871f4}, !- Name
  {e34a2367-43b8-47c0-9395-53ffed3c873a}, !- Source Object
  4,                                      !- Outlet Port
  {6ca4533b-5d52-4116-b6d4-1011b593623a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {39a4f274-b5c4-44f7-8402-2752ff69457e}, !- Handle
  Coil Heating Electric 16,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {18517dc6-5861-4b05-8f72-99702ac60e3e}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67dabb41-c0bb-41f8-af52-22686ca9d66a}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a7355e-f053-47c7-a003-cf71ccc1cb28}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95b1642d-86a1-458d-8c97-29bd26b1578b}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55d3f72e-4c75-4497-8060-f363d3849a7b}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {393ea8b7-9b5f-4e37-982b-f2f795a4011a}, !- Handle
  Coil Cooling DX Single Speed 17 1kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72228077808067,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37f26233-64d0-40b3-9f0a-8e581b418eeb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b6ec04a-ff30-46c7-927e-15eb4448d8ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f170d1bc-2665-4a2c-812b-65222de1db27}, !- Energy Input Ratio Function of Temperature Curve Name
  {aeb5e680-4670-4d30-b08b-53136bdb4b84}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d5a4d638-c793-4c46-9071-f4641b1a7a8b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4417c519-fc56-4813-8609-643c2b1bbe8c}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3885f4a6-e3d0-4003-b6e9-d6c2b299e43e}, !- Handle
  Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0ad6c4b4-fde9-4152-81f7-14113a388ea1}, !- Air Inlet Node Name
  {e0d46bee-4ff9-4f32-8b2e-a2c23d4d4622}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4417c519-fc56-4813-8609-643c2b1bbe8c}, !- Supply Air Fan Name
  {39a4f274-b5c4-44f7-8402-2752ff69457e}, !- Heating Coil Name
  {393ea8b7-9b5f-4e37-982b-f2f795a4011a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9053a6c5-d830-446c-b6c6-de218b18e77a}, !- Handle
  Node 181,                               !- Name
  {e5a382ff-98d6-4b65-92aa-9a0759f909ec}, !- Inlet Port
  {0ad6c4b4-fde9-4152-81f7-14113a388ea1}; !- Outlet Port

OS:Connection,
  {e5a382ff-98d6-4b65-92aa-9a0759f909ec}, !- Handle
  {83452cd7-726f-4872-8d94-7a454d62fb87}, !- Name
  {cf4a4052-6732-49a6-b0d2-8075a3358c9b}, !- Source Object
  3,                                      !- Outlet Port
  {9053a6c5-d830-446c-b6c6-de218b18e77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad6c4b4-fde9-4152-81f7-14113a388ea1}, !- Handle
  {921d6e40-3d96-4473-946f-c7683c6d6dda}, !- Name
  {9053a6c5-d830-446c-b6c6-de218b18e77a}, !- Source Object
  3,                                      !- Outlet Port
  {3885f4a6-e3d0-4003-b6e9-d6c2b299e43e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6da464d5-3523-4dd2-8835-dce1496a5069}, !- Handle
  Node 182,                               !- Name
  {e0d46bee-4ff9-4f32-8b2e-a2c23d4d4622}, !- Inlet Port
  {d36cdee6-0da1-4aff-8151-a1154f69d5bd}; !- Outlet Port

OS:Connection,
  {d36cdee6-0da1-4aff-8151-a1154f69d5bd}, !- Handle
  {bf7a7406-9f2b-4f40-aa83-3e1ac7ec2057}, !- Name
  {6da464d5-3523-4dd2-8835-dce1496a5069}, !- Source Object
  3,                                      !- Outlet Port
  {e8fb83b3-c134-4818-a75a-7dba36ec22d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0d46bee-4ff9-4f32-8b2e-a2c23d4d4622}, !- Handle
  {7b039d95-9f72-4c07-af3f-6060518a8688}, !- Name
  {3885f4a6-e3d0-4003-b6e9-d6c2b299e43e}, !- Source Object
  4,                                      !- Outlet Port
  {6da464d5-3523-4dd2-8835-dce1496a5069}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7e06ec33-26ca-4e77-b918-6d6f71fcb4eb}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d337e3ff-0afa-46ac-b99c-3645d53d8238}, !- Water Inlet Node Name
  {32795156-a62f-4632-aa5c-4b98604708e7}; !- Water Outlet Node Name

OS:Node,
  {2ccd7dc1-8472-4530-acab-3a820df8ce5e}, !- Handle
  Node 183,                               !- Name
  {588a8294-e2d9-4bd5-9a0e-829523140e93}, !- Inlet Port
  {d337e3ff-0afa-46ac-b99c-3645d53d8238}; !- Outlet Port

OS:Connection,
  {588a8294-e2d9-4bd5-9a0e-829523140e93}, !- Handle
  {1f7e6826-f310-47e9-8ed5-9a7ebbac1b20}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  19,                                     !- Outlet Port
  {2ccd7dc1-8472-4530-acab-3a820df8ce5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {331472c2-c46f-48e4-b45a-3a6ef82cfefe}, !- Handle
  Node 184,                               !- Name
  {32795156-a62f-4632-aa5c-4b98604708e7}, !- Inlet Port
  {36a2d1b2-9a2f-4d0e-88c6-f8354d9b2e6b}; !- Outlet Port

OS:Connection,
  {d337e3ff-0afa-46ac-b99c-3645d53d8238}, !- Handle
  {d71f80c8-ffd6-42ff-9810-b73b309cb75b}, !- Name
  {2ccd7dc1-8472-4530-acab-3a820df8ce5e}, !- Source Object
  3,                                      !- Outlet Port
  {7e06ec33-26ca-4e77-b918-6d6f71fcb4eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {32795156-a62f-4632-aa5c-4b98604708e7}, !- Handle
  {a543dfc5-3e03-4954-bf0b-720716a1ce5d}, !- Name
  {7e06ec33-26ca-4e77-b918-6d6f71fcb4eb}, !- Source Object
  10,                                     !- Outlet Port
  {331472c2-c46f-48e4-b45a-3a6ef82cfefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a2d1b2-9a2f-4d0e-88c6-f8354d9b2e6b}, !- Handle
  {d2c7b446-7eaa-43e9-989d-5c87dae67165}, !- Name
  {331472c2-c46f-48e4-b45a-3a6ef82cfefe}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {20136042-a019-4f0a-bfcc-a06eddfc8711}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7e06ec33-26ca-4e77-b918-6d6f71fcb4eb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {011c09c7-d230-4f93-9a79-44321b94c010}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {ddbc0a2a-ae87-452e-87a7-aa68438cd8f4}, !- Inlet Air Node Name
  {51292f87-5121-4b6d-afc0-96cc3c54218f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {458df905-3248-47e3-8ba2-79c831871aeb}, !- Handle
  Node 185,                               !- Name
  {51292f87-5121-4b6d-afc0-96cc3c54218f}, !- Inlet Port
  {ebbcb8e6-e8df-4772-bedf-0a0bea0a5e86}; !- Outlet Port

OS:Node,
  {8af8e534-dd93-46da-a091-b151019fad86}, !- Handle
  Node 186,                               !- Name
  {6e3c350b-e785-410e-ae20-aef55075c622}, !- Inlet Port
  {2b27b7bb-a7e1-49b1-9cd7-1b5e744f876f}; !- Outlet Port

OS:Connection,
  {ebbcb8e6-e8df-4772-bedf-0a0bea0a5e86}, !- Handle
  {4fd4f98b-7f20-4149-ae07-8741bd70b8e8}, !- Name
  {458df905-3248-47e3-8ba2-79c831871aeb}, !- Source Object
  3,                                      !- Outlet Port
  {e8fb83b3-c134-4818-a75a-7dba36ec22d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6e3c350b-e785-410e-ae20-aef55075c622}, !- Handle
  {b8a78ef9-2801-4f81-8956-f65c8f02d8d5}, !- Name
  {5fd4ff02-1a9e-480f-bfeb-312d930c6f65}, !- Source Object
  12,                                     !- Outlet Port
  {8af8e534-dd93-46da-a091-b151019fad86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b27b7bb-a7e1-49b1-9cd7-1b5e744f876f}, !- Handle
  {5aff6c90-e34d-4bba-b515-ea35a5a4f97b}, !- Name
  {8af8e534-dd93-46da-a091-b151019fad86}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {ddbc0a2a-ae87-452e-87a7-aa68438cd8f4}, !- Handle
  {322708a7-2852-4494-9022-b3b32a401377}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  18,                                     !- Outlet Port
  {011c09c7-d230-4f93-9a79-44321b94c010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51292f87-5121-4b6d-afc0-96cc3c54218f}, !- Handle
  {7aa85d9d-097a-418e-9f43-ca3a9c715137}, !- Name
  {011c09c7-d230-4f93-9a79-44321b94c010}, !- Source Object
  4,                                      !- Outlet Port
  {458df905-3248-47e3-8ba2-79c831871aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2261ac7-3c0a-4b09-b8bc-0f8c6ad5e49c}, !- Handle
  Coil Heating Electric 17,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d4a84633-6cfd-48a8-be7b-d6102590e811}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a6a0d4c-cd4e-4d5b-88c5-f7b4ef61eec0}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {313f75ea-446b-4fac-8bcb-28d7c190f0b6}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8707b23-1bc6-48ed-965a-b8793dbe7914}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d93a216a-7d5c-4b77-9473-b6dfc8a13ad3}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65d5b4fa-391a-41aa-8d98-8e7d934c3374}, !- Handle
  Coil Cooling DX Single Speed 18 1kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72231958597088,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {748e97c8-c113-45a7-815d-08b62fc52501}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e5a50f3a-10d2-448f-bc8a-c769c8358b0c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {48165992-50e4-4740-9fbd-f42cd1c2b785}, !- Energy Input Ratio Function of Temperature Curve Name
  {c13b6192-65c9-4fb8-9b06-3f86a1655bcf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29c8d0cf-a186-424e-b5d3-da9fef696114}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c3a3bb26-18df-457d-bc26-7b18e8ab5049}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7559eb2-c5a1-40e3-9e70-c74770c27923}, !- Handle
  Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7cc43531-0b64-4f9a-8572-d498b3733a76}, !- Air Inlet Node Name
  {d438d3bd-3257-4468-926c-1b5b52156566}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3a3bb26-18df-457d-bc26-7b18e8ab5049}, !- Supply Air Fan Name
  {c2261ac7-3c0a-4b09-b8bc-0f8c6ad5e49c}, !- Heating Coil Name
  {65d5b4fa-391a-41aa-8d98-8e7d934c3374}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6676091b-098f-4b42-9066-25df6d0dc964}, !- Handle
  Node 187,                               !- Name
  {1fae20a2-78d7-42e9-9583-6fd43e56315c}, !- Inlet Port
  {7cc43531-0b64-4f9a-8572-d498b3733a76}; !- Outlet Port

OS:Connection,
  {1fae20a2-78d7-42e9-9583-6fd43e56315c}, !- Handle
  {7c56fa83-5418-40dd-a23e-7bc69d5056cf}, !- Name
  {d4203954-a276-4c1b-a6ae-88d76f312c58}, !- Source Object
  3,                                      !- Outlet Port
  {6676091b-098f-4b42-9066-25df6d0dc964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc43531-0b64-4f9a-8572-d498b3733a76}, !- Handle
  {9e83cf6b-8348-4c2a-b02f-61639fa52174}, !- Name
  {6676091b-098f-4b42-9066-25df6d0dc964}, !- Source Object
  3,                                      !- Outlet Port
  {b7559eb2-c5a1-40e3-9e70-c74770c27923}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d31c2d6f-c656-4ba0-9245-26d732f67e51}, !- Handle
  Node 188,                               !- Name
  {d438d3bd-3257-4468-926c-1b5b52156566}, !- Inlet Port
  {62324cf9-39b9-42aa-8dcd-85c931beb6a1}; !- Outlet Port

OS:Connection,
  {62324cf9-39b9-42aa-8dcd-85c931beb6a1}, !- Handle
  {d368461e-8445-440a-aef1-f32495939b0d}, !- Name
  {d31c2d6f-c656-4ba0-9245-26d732f67e51}, !- Source Object
  3,                                      !- Outlet Port
  {77f83b84-af3a-453f-bda4-493fd1f9fb7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d438d3bd-3257-4468-926c-1b5b52156566}, !- Handle
  {10793aa9-ba59-49cf-8835-fa9356480721}, !- Name
  {b7559eb2-c5a1-40e3-9e70-c74770c27923}, !- Source Object
  4,                                      !- Outlet Port
  {d31c2d6f-c656-4ba0-9245-26d732f67e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e6a63e92-5ebf-4fde-8a9c-661aae9d3192}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8068e5cf-e209-4a2b-9e50-43556314206e}, !- Water Inlet Node Name
  {6af3043e-5328-4a68-bc39-61b16ac6fa81}; !- Water Outlet Node Name

OS:Node,
  {7849160c-8421-455d-aa5b-5405e66aa6fb}, !- Handle
  Node 189,                               !- Name
  {7a6e5c6e-7070-440e-a288-becfa195f8fe}, !- Inlet Port
  {8068e5cf-e209-4a2b-9e50-43556314206e}; !- Outlet Port

OS:Connection,
  {7a6e5c6e-7070-440e-a288-becfa195f8fe}, !- Handle
  {7341a76d-fcca-4b5f-9627-2a23433a12d2}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  20,                                     !- Outlet Port
  {7849160c-8421-455d-aa5b-5405e66aa6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba40bc2-e5ee-4c34-90fd-fcc5978c4005}, !- Handle
  Node 190,                               !- Name
  {6af3043e-5328-4a68-bc39-61b16ac6fa81}, !- Inlet Port
  {e4e968e8-3e5e-430f-b25b-388b669514fd}; !- Outlet Port

OS:Connection,
  {8068e5cf-e209-4a2b-9e50-43556314206e}, !- Handle
  {7627919e-028b-4864-a0b3-476cbb1a0a62}, !- Name
  {7849160c-8421-455d-aa5b-5405e66aa6fb}, !- Source Object
  3,                                      !- Outlet Port
  {e6a63e92-5ebf-4fde-8a9c-661aae9d3192}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6af3043e-5328-4a68-bc39-61b16ac6fa81}, !- Handle
  {bca89d2b-3045-46db-a71b-fcb4ddee549c}, !- Name
  {e6a63e92-5ebf-4fde-8a9c-661aae9d3192}, !- Source Object
  10,                                     !- Outlet Port
  {2ba40bc2-e5ee-4c34-90fd-fcc5978c4005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e968e8-3e5e-430f-b25b-388b669514fd}, !- Handle
  {8038599b-79c9-41a7-ac0d-7fa87606327c}, !- Name
  {2ba40bc2-e5ee-4c34-90fd-fcc5978c4005}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {049dccb2-6fdf-43c2-bc82-c26a1af465d1}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {e6a63e92-5ebf-4fde-8a9c-661aae9d3192}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {12518f4e-669a-4ae5-a8cf-7e6b6250d7b8}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c37b4b60-a0bd-4bf7-bffc-fcd17c21f904}, !- Inlet Air Node Name
  {4146262c-3820-4737-b531-ca02bff01a93}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19351ffe-d235-4849-aabc-09352922354f}, !- Handle
  Node 191,                               !- Name
  {4146262c-3820-4737-b531-ca02bff01a93}, !- Inlet Port
  {8398e53f-60bc-448f-bd77-fc7bf0aa8263}; !- Outlet Port

OS:Node,
  {e9eda7d2-2768-44da-9fe5-255451c9aa96}, !- Handle
  Node 192,                               !- Name
  {faebd939-9bc2-4c46-85f9-c38e2c8784de}, !- Inlet Port
  {92072e08-317d-4487-9407-b354d285c866}; !- Outlet Port

OS:Connection,
  {8398e53f-60bc-448f-bd77-fc7bf0aa8263}, !- Handle
  {fe107ef4-9ff5-422f-8337-84452730e86d}, !- Name
  {19351ffe-d235-4849-aabc-09352922354f}, !- Source Object
  3,                                      !- Outlet Port
  {77f83b84-af3a-453f-bda4-493fd1f9fb7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {faebd939-9bc2-4c46-85f9-c38e2c8784de}, !- Handle
  {d2673a52-ffac-4cfe-89a7-35226efba1be}, !- Name
  {b650f928-c9fe-4997-bdba-e00f50f3ae13}, !- Source Object
  12,                                     !- Outlet Port
  {e9eda7d2-2768-44da-9fe5-255451c9aa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92072e08-317d-4487-9407-b354d285c866}, !- Handle
  {f8eca797-0d17-402e-9749-2273ffe37dba}, !- Name
  {e9eda7d2-2768-44da-9fe5-255451c9aa96}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {c37b4b60-a0bd-4bf7-bffc-fcd17c21f904}, !- Handle
  {20544181-7e5d-46c2-853e-04c8226eff42}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  19,                                     !- Outlet Port
  {12518f4e-669a-4ae5-a8cf-7e6b6250d7b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4146262c-3820-4737-b531-ca02bff01a93}, !- Handle
  {279a8f63-d860-4d9d-918c-06ed7918c552}, !- Name
  {12518f4e-669a-4ae5-a8cf-7e6b6250d7b8}, !- Source Object
  4,                                      !- Outlet Port
  {19351ffe-d235-4849-aabc-09352922354f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3f91354-d6e9-4960-927a-6e3bbd144bea}, !- Handle
  Coil Heating Electric 18,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {528353f1-99f9-4a81-a84b-fd554a4b1342}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1034954a-e5d0-4c22-9121-0d281b7ae85e}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a228f8c-2147-4279-88ed-167b173747ad}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {543695f0-63bc-4103-93d1-689024386c74}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca3158ac-4748-4a63-83be-d0d21217322e}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {47e43a55-6c9e-4d34-b575-3cda71f02bb7}, !- Handle
  Coil Cooling DX Single Speed 19 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72256963476769,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7fc704b-a197-4f0b-b864-3b9e4d080b9d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9be9734-dea7-43a0-b4fa-ecc9f8f767b1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8dc41186-7b7f-4384-9be9-44faa094e86f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac325c45-7e74-4a22-9d56-09dc354ea45b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6359c27c-ef97-4ef3-9066-166e334d1fb3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {03cc6912-2a1d-425e-8293-aaa8f40a90c1}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bfbbd87c-2a38-4ad9-a0c3-283f483b6a24}, !- Handle
  Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {ece4f92c-a20a-4173-98ea-33d36665adcf}, !- Air Inlet Node Name
  {ab1838a3-27c3-4839-a36a-938d1324f27e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03cc6912-2a1d-425e-8293-aaa8f40a90c1}, !- Supply Air Fan Name
  {a3f91354-d6e9-4960-927a-6e3bbd144bea}, !- Heating Coil Name
  {47e43a55-6c9e-4d34-b575-3cda71f02bb7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0de7ca91-b343-4cd2-a88a-cf80caa05ad8}, !- Handle
  Node 193,                               !- Name
  {dbe0b226-e727-4840-a0de-aea94bba4870}, !- Inlet Port
  {ece4f92c-a20a-4173-98ea-33d36665adcf}; !- Outlet Port

OS:Connection,
  {dbe0b226-e727-4840-a0de-aea94bba4870}, !- Handle
  {89771ba8-6f4e-40b1-9747-aa0d40a2c433}, !- Name
  {23e91392-6b4a-4b8a-a4da-860543fcde2c}, !- Source Object
  3,                                      !- Outlet Port
  {0de7ca91-b343-4cd2-a88a-cf80caa05ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece4f92c-a20a-4173-98ea-33d36665adcf}, !- Handle
  {69db92bf-0ace-4523-876b-4bb437551841}, !- Name
  {0de7ca91-b343-4cd2-a88a-cf80caa05ad8}, !- Source Object
  3,                                      !- Outlet Port
  {bfbbd87c-2a38-4ad9-a0c3-283f483b6a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {173fe509-d7d5-4812-9a78-9c361b306295}, !- Handle
  Node 194,                               !- Name
  {ab1838a3-27c3-4839-a36a-938d1324f27e}, !- Inlet Port
  {4852e91a-7540-48ad-b85f-5add195e0be2}; !- Outlet Port

OS:Connection,
  {4852e91a-7540-48ad-b85f-5add195e0be2}, !- Handle
  {18995bce-0ed1-46cb-be1b-67f6af3972eb}, !- Name
  {173fe509-d7d5-4812-9a78-9c361b306295}, !- Source Object
  3,                                      !- Outlet Port
  {c12a8800-3513-49e7-ae9b-be7e9432880e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab1838a3-27c3-4839-a36a-938d1324f27e}, !- Handle
  {d82c850c-d545-44b8-9ea5-29acd6df586e}, !- Name
  {bfbbd87c-2a38-4ad9-a0c3-283f483b6a24}, !- Source Object
  4,                                      !- Outlet Port
  {173fe509-d7d5-4812-9a78-9c361b306295}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {57e60b0a-9785-4374-b988-a7c6fe42ba08}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ae3247e-4151-4510-a94e-a7a17ae74eb6}, !- Water Inlet Node Name
  {57ccc10b-e248-46b4-9f11-c818282f7921}; !- Water Outlet Node Name

OS:Node,
  {431e7407-11b9-40dd-a718-5dde343eb4dd}, !- Handle
  Node 195,                               !- Name
  {1564cf3e-5e58-41ed-8b34-41aeb76f07d5}, !- Inlet Port
  {0ae3247e-4151-4510-a94e-a7a17ae74eb6}; !- Outlet Port

OS:Connection,
  {1564cf3e-5e58-41ed-8b34-41aeb76f07d5}, !- Handle
  {2c509214-4ca2-426a-bae7-71c19fdf9de0}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  21,                                     !- Outlet Port
  {431e7407-11b9-40dd-a718-5dde343eb4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61ffce68-57c7-49d4-a77e-6237265e4bf8}, !- Handle
  Node 196,                               !- Name
  {57ccc10b-e248-46b4-9f11-c818282f7921}, !- Inlet Port
  {5c29cc44-5242-4e2b-b06b-73260e250583}; !- Outlet Port

OS:Connection,
  {0ae3247e-4151-4510-a94e-a7a17ae74eb6}, !- Handle
  {1dcd7ec7-a400-4fc5-880c-d312de033d6c}, !- Name
  {431e7407-11b9-40dd-a718-5dde343eb4dd}, !- Source Object
  3,                                      !- Outlet Port
  {57e60b0a-9785-4374-b988-a7c6fe42ba08}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {57ccc10b-e248-46b4-9f11-c818282f7921}, !- Handle
  {7c2b5ced-c095-4174-8dd1-0af7a18ad7fb}, !- Name
  {57e60b0a-9785-4374-b988-a7c6fe42ba08}, !- Source Object
  10,                                     !- Outlet Port
  {61ffce68-57c7-49d4-a77e-6237265e4bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c29cc44-5242-4e2b-b06b-73260e250583}, !- Handle
  {05f6abeb-2416-48ed-90f0-ebdf8de54f63}, !- Name
  {61ffce68-57c7-49d4-a77e-6237265e4bf8}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52fe7b11-2fb3-4b47-a900-168f268cad96}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {57e60b0a-9785-4374-b988-a7c6fe42ba08}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3f678098-bf97-44e5-90c3-fe65ea700370}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {ecc19adf-9c82-433d-8530-181ff141fc23}, !- Inlet Air Node Name
  {167ae35e-66a9-4656-974b-86f0bf93bacc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3db5c4c9-634b-4302-9f14-48fa2147d946}, !- Handle
  Node 197,                               !- Name
  {167ae35e-66a9-4656-974b-86f0bf93bacc}, !- Inlet Port
  {f24568ac-5b0d-49bc-8976-6d74bd7ce7bb}; !- Outlet Port

OS:Node,
  {4cab5274-2cbe-460c-bc11-63a0ae992531}, !- Handle
  Node 198,                               !- Name
  {aef45d5c-bfd5-4a93-bb3a-d2c316fb8dc0}, !- Inlet Port
  {93b93cae-55af-4bf0-93ad-f40115bc7719}; !- Outlet Port

OS:Connection,
  {f24568ac-5b0d-49bc-8976-6d74bd7ce7bb}, !- Handle
  {8ab9f06c-5610-4af3-b948-99eed902150e}, !- Name
  {3db5c4c9-634b-4302-9f14-48fa2147d946}, !- Source Object
  3,                                      !- Outlet Port
  {c12a8800-3513-49e7-ae9b-be7e9432880e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aef45d5c-bfd5-4a93-bb3a-d2c316fb8dc0}, !- Handle
  {aaf9a8dd-1a64-4e0a-b2aa-8018ce91c1f4}, !- Name
  {55563e80-da39-4500-ba14-76751b58a277}, !- Source Object
  12,                                     !- Outlet Port
  {4cab5274-2cbe-460c-bc11-63a0ae992531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b93cae-55af-4bf0-93ad-f40115bc7719}, !- Handle
  {fd1071c4-61bf-4f8b-8061-e9fd4d1806cc}, !- Name
  {4cab5274-2cbe-460c-bc11-63a0ae992531}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {ecc19adf-9c82-433d-8530-181ff141fc23}, !- Handle
  {f494f3df-6f8f-40d3-8a49-9067adb62066}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  20,                                     !- Outlet Port
  {3f678098-bf97-44e5-90c3-fe65ea700370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {167ae35e-66a9-4656-974b-86f0bf93bacc}, !- Handle
  {6585b62f-3a49-4a2d-aaf1-e143edfec212}, !- Name
  {3f678098-bf97-44e5-90c3-fe65ea700370}, !- Source Object
  4,                                      !- Outlet Port
  {3db5c4c9-634b-4302-9f14-48fa2147d946}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3303b4c-c5c6-4db0-9402-a32ba4e8d208}, !- Handle
  Coil Heating Electric 19,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f18d2ada-18d7-4f1d-86a7-2b96cb654e6a}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb4dbe2b-e35d-4369-92e8-30d598437ba0}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49173a82-8a2a-40bc-8214-c66649091ed7}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e6ab699-cf89-403b-87e3-df681f792980}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1b513eb-7f6b-4e0f-afe2-c703a12c5964}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9f29715a-2207-4739-8d6c-95b0c9aa54d8}, !- Handle
  Coil Cooling DX Single Speed 20 1kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72232076021622,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4b05fdb-d361-4591-a9a4-3dd3c4aa9a8c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e83ac3b0-cdcb-482e-a042-9afe2217af9d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82c186cc-e5f6-497d-8041-0bd0c279b8b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {bc8e972c-3e3b-452d-81b4-34d9255f8162}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6071c1a4-c544-4627-b5d5-d3621c54c25a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f1772667-dbf9-4a0c-974c-b0519df2dd08}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {59f03da1-b56a-4e11-9e22-efba7b04e178}, !- Handle
  Sp-MechanicalRoomFlr1 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {9050fe1e-dda4-4328-bb70-fc016c9f35ca}, !- Air Inlet Node Name
  {8074c0ec-8165-4dc1-b84b-322980c95827}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f1772667-dbf9-4a0c-974c-b0519df2dd08}, !- Supply Air Fan Name
  {f3303b4c-c5c6-4db0-9402-a32ba4e8d208}, !- Heating Coil Name
  {9f29715a-2207-4739-8d6c-95b0c9aa54d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {44efb635-92f7-4022-b01f-3e77e2bb3eec}, !- Handle
  Node 199,                               !- Name
  {d94dfb1a-0646-4ef8-b34e-08f58fa96456}, !- Inlet Port
  {9050fe1e-dda4-4328-bb70-fc016c9f35ca}; !- Outlet Port

OS:Connection,
  {d94dfb1a-0646-4ef8-b34e-08f58fa96456}, !- Handle
  {a6c95a3f-49fc-4d4b-8b7f-1e8cb6c22c29}, !- Name
  {8d21e639-9057-4cf0-8fd5-3f5d00dd4939}, !- Source Object
  3,                                      !- Outlet Port
  {44efb635-92f7-4022-b01f-3e77e2bb3eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9050fe1e-dda4-4328-bb70-fc016c9f35ca}, !- Handle
  {a0012460-becc-49f1-9c21-18d3fbf5eb89}, !- Name
  {44efb635-92f7-4022-b01f-3e77e2bb3eec}, !- Source Object
  3,                                      !- Outlet Port
  {59f03da1-b56a-4e11-9e22-efba7b04e178}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d1dbb8f-5401-4907-bbd5-784d1d26cc3b}, !- Handle
  Node 200,                               !- Name
  {8074c0ec-8165-4dc1-b84b-322980c95827}, !- Inlet Port
  {dbc2217b-8bd8-493e-86de-a9fa84266f1f}; !- Outlet Port

OS:Connection,
  {dbc2217b-8bd8-493e-86de-a9fa84266f1f}, !- Handle
  {b7b305a6-4170-493c-a329-ec18687f4f76}, !- Name
  {3d1dbb8f-5401-4907-bbd5-784d1d26cc3b}, !- Source Object
  3,                                      !- Outlet Port
  {1fa4b981-43ee-490f-8b62-d14d4a412dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8074c0ec-8165-4dc1-b84b-322980c95827}, !- Handle
  {ae0f2bbe-45e8-457c-ab62-5e3d885a417f}, !- Name
  {59f03da1-b56a-4e11-9e22-efba7b04e178}, !- Source Object
  4,                                      !- Outlet Port
  {3d1dbb8f-5401-4907-bbd5-784d1d26cc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6633300c-4cc0-440d-9068-27b09d1423e6}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c004c6fd-a07b-4c72-b96c-e2c3b34f3a92}, !- Water Inlet Node Name
  {e658920e-9dc6-4838-9fff-e60ad6515df0}; !- Water Outlet Node Name

OS:Node,
  {275b0968-5db7-42c5-816a-e5398c92d14e}, !- Handle
  Node 201,                               !- Name
  {61916185-e582-4ab6-8532-5ef95d14b9e2}, !- Inlet Port
  {c004c6fd-a07b-4c72-b96c-e2c3b34f3a92}; !- Outlet Port

OS:Connection,
  {61916185-e582-4ab6-8532-5ef95d14b9e2}, !- Handle
  {e1452ebd-3cc4-40e8-9902-82f9f361acf1}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  22,                                     !- Outlet Port
  {275b0968-5db7-42c5-816a-e5398c92d14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dadbb03-cb83-40b3-a07b-14338c4d53b9}, !- Handle
  Node 202,                               !- Name
  {e658920e-9dc6-4838-9fff-e60ad6515df0}, !- Inlet Port
  {b70056a7-d175-40da-a2a6-f1ca5ebc345a}; !- Outlet Port

OS:Connection,
  {c004c6fd-a07b-4c72-b96c-e2c3b34f3a92}, !- Handle
  {ab8c4213-7f27-455a-8f4b-0da625022e6c}, !- Name
  {275b0968-5db7-42c5-816a-e5398c92d14e}, !- Source Object
  3,                                      !- Outlet Port
  {6633300c-4cc0-440d-9068-27b09d1423e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e658920e-9dc6-4838-9fff-e60ad6515df0}, !- Handle
  {31811c53-08ff-473f-b2ce-06de9c3110c6}, !- Name
  {6633300c-4cc0-440d-9068-27b09d1423e6}, !- Source Object
  10,                                     !- Outlet Port
  {8dadbb03-cb83-40b3-a07b-14338c4d53b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70056a7-d175-40da-a2a6-f1ca5ebc345a}, !- Handle
  {dec8dbaf-e43d-4e62-ac0c-443b80691c68}, !- Name
  {8dadbb03-cb83-40b3-a07b-14338c4d53b9}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ed9527bf-e555-46a9-8c30-a6bf4ff16421}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6633300c-4cc0-440d-9068-27b09d1423e6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {718423b1-c720-498e-9e42-a6747144a8f0}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {336e9ebf-4b75-4571-b906-1600cfb57854}, !- Inlet Air Node Name
  {bac982e7-2cfb-46f1-8879-b05af4ed2342}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e5a39f3-dfe3-4d35-abf3-985d5cc82b4d}, !- Handle
  Node 203,                               !- Name
  {bac982e7-2cfb-46f1-8879-b05af4ed2342}, !- Inlet Port
  {f333674f-40b8-4e17-910b-1468880ac31b}; !- Outlet Port

OS:Node,
  {7855f0d0-9c8c-4b29-a353-f2ce5f134c4f}, !- Handle
  Node 204,                               !- Name
  {d35d755a-3046-442e-8142-f98754a6145f}, !- Inlet Port
  {3ce07547-5d95-4cf1-8d65-3b122368cf50}; !- Outlet Port

OS:Connection,
  {f333674f-40b8-4e17-910b-1468880ac31b}, !- Handle
  {d3eaec16-cc65-42eb-97ef-9b429b2280d5}, !- Name
  {1e5a39f3-dfe3-4d35-abf3-985d5cc82b4d}, !- Source Object
  3,                                      !- Outlet Port
  {1fa4b981-43ee-490f-8b62-d14d4a412dd1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d35d755a-3046-442e-8142-f98754a6145f}, !- Handle
  {fc7c56c1-706b-4bd3-9d63-8050e6cb64cf}, !- Name
  {ec44c737-a8c6-4f94-82ee-519e5e73b852}, !- Source Object
  12,                                     !- Outlet Port
  {7855f0d0-9c8c-4b29-a353-f2ce5f134c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce07547-5d95-4cf1-8d65-3b122368cf50}, !- Handle
  {e3d08539-645e-4c7a-8ad7-015611fe6cb2}, !- Name
  {7855f0d0-9c8c-4b29-a353-f2ce5f134c4f}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {336e9ebf-4b75-4571-b906-1600cfb57854}, !- Handle
  {b423d53d-9141-4a6a-b604-0c9e7d467811}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  21,                                     !- Outlet Port
  {718423b1-c720-498e-9e42-a6747144a8f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bac982e7-2cfb-46f1-8879-b05af4ed2342}, !- Handle
  {824db2f9-d530-47df-af59-6cd482b54095}, !- Name
  {718423b1-c720-498e-9e42-a6747144a8f0}, !- Source Object
  4,                                      !- Outlet Port
  {1e5a39f3-dfe3-4d35-abf3-985d5cc82b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {733d1e0d-d1ea-4931-82cf-4b7d9e4ca45d}, !- Handle
  Coil Heating Electric 20,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4f20902b-83c3-4e1c-b310-9122905173f9}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c1c25a4-6939-402a-b18c-2745d78c708a}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80010fdf-fc91-4bbd-8314-abb14ceaae52}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7faa31ae-52ba-468e-a316-7c58f17bbfce}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4473fd5-6e0b-4785-bf7e-99ddf12a76ed}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {242d5343-68f0-4099-a086-560149f16983}, !- Handle
  Coil Cooling DX Single Speed 21 11kBtu/hr 10.1EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42166811985612,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abf2c417-e6b2-417d-9ccf-abc58028b110}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6080f972-ad74-464d-8b01-b6155f309230}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {30ef5c0f-fbfb-4927-b540-74573aa3241f}, !- Energy Input Ratio Function of Temperature Curve Name
  {7a11a253-4145-4550-9f9a-7adf398961fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d3ff169-e905-4b19-b616-72cd55e8c87a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {66c04243-975a-4cbd-b8cf-d37d7d9e4044}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81ea5eb7-43da-401c-8bf4-ea80322ea356}, !- Handle
  Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {65328f0b-f287-48b3-b6bd-06030b7469f9}, !- Air Inlet Node Name
  {11ea4b76-ab8a-44e9-8483-04c18dff290a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66c04243-975a-4cbd-b8cf-d37d7d9e4044}, !- Supply Air Fan Name
  {733d1e0d-d1ea-4931-82cf-4b7d9e4ca45d}, !- Heating Coil Name
  {242d5343-68f0-4099-a086-560149f16983}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {964b26df-b17b-4e18-9c47-4a7c2091b91e}, !- Handle
  Node 205,                               !- Name
  {ab4ec066-d9fe-4304-a81e-112a7d678456}, !- Inlet Port
  {65328f0b-f287-48b3-b6bd-06030b7469f9}; !- Outlet Port

OS:Connection,
  {ab4ec066-d9fe-4304-a81e-112a7d678456}, !- Handle
  {d49ec0fd-5a7b-475e-802f-a841add0ad4f}, !- Name
  {25032926-f6f9-4edb-80f6-3ffaebecb9d1}, !- Source Object
  3,                                      !- Outlet Port
  {964b26df-b17b-4e18-9c47-4a7c2091b91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65328f0b-f287-48b3-b6bd-06030b7469f9}, !- Handle
  {1392475b-d629-4b96-9b94-5368e47123e2}, !- Name
  {964b26df-b17b-4e18-9c47-4a7c2091b91e}, !- Source Object
  3,                                      !- Outlet Port
  {81ea5eb7-43da-401c-8bf4-ea80322ea356}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fec351d2-6d22-4092-beee-e13afc14564e}, !- Handle
  Node 206,                               !- Name
  {11ea4b76-ab8a-44e9-8483-04c18dff290a}, !- Inlet Port
  {d0f69881-46be-4747-bd63-d81e1ac5346a}; !- Outlet Port

OS:Connection,
  {d0f69881-46be-4747-bd63-d81e1ac5346a}, !- Handle
  {81dae730-03c0-4e16-8c38-c90aae8574cb}, !- Name
  {fec351d2-6d22-4092-beee-e13afc14564e}, !- Source Object
  3,                                      !- Outlet Port
  {1227bd9c-c332-447d-ad50-df72b704f713}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11ea4b76-ab8a-44e9-8483-04c18dff290a}, !- Handle
  {2d1d1bcf-724f-437e-829a-f2debf923d1c}, !- Name
  {81ea5eb7-43da-401c-8bf4-ea80322ea356}, !- Source Object
  4,                                      !- Outlet Port
  {fec351d2-6d22-4092-beee-e13afc14564e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fdfaa858-aba8-464c-9ceb-3ba38281a8db}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0939d09-55ca-4edb-850a-5d0977b1d673}, !- Water Inlet Node Name
  {1449f0df-ff32-4b57-9658-b3a93dbd4449}; !- Water Outlet Node Name

OS:Node,
  {cb5b68e7-91a6-4c86-a977-16752c96364b}, !- Handle
  Node 207,                               !- Name
  {fa6dd305-4575-4c80-927b-4f0f624e6117}, !- Inlet Port
  {d0939d09-55ca-4edb-850a-5d0977b1d673}; !- Outlet Port

OS:Connection,
  {fa6dd305-4575-4c80-927b-4f0f624e6117}, !- Handle
  {ab1458f6-bd49-41c1-91d0-9e223f049353}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  23,                                     !- Outlet Port
  {cb5b68e7-91a6-4c86-a977-16752c96364b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01fe07d7-a9c3-4c31-8c1b-a60f9efcc480}, !- Handle
  Node 208,                               !- Name
  {1449f0df-ff32-4b57-9658-b3a93dbd4449}, !- Inlet Port
  {6c337b35-c451-4e1d-b6c2-b204c2766478}; !- Outlet Port

OS:Connection,
  {d0939d09-55ca-4edb-850a-5d0977b1d673}, !- Handle
  {96ed603c-7a73-4ebd-b492-758861d07fcd}, !- Name
  {cb5b68e7-91a6-4c86-a977-16752c96364b}, !- Source Object
  3,                                      !- Outlet Port
  {fdfaa858-aba8-464c-9ceb-3ba38281a8db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1449f0df-ff32-4b57-9658-b3a93dbd4449}, !- Handle
  {b39c5725-25a2-4988-a78e-c436e3b9f19b}, !- Name
  {fdfaa858-aba8-464c-9ceb-3ba38281a8db}, !- Source Object
  10,                                     !- Outlet Port
  {01fe07d7-a9c3-4c31-8c1b-a60f9efcc480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c337b35-c451-4e1d-b6c2-b204c2766478}, !- Handle
  {f4b6a8a8-ab08-46aa-a0bc-7e2250a35f39}, !- Name
  {01fe07d7-a9c3-4c31-8c1b-a60f9efcc480}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56c63fdf-16b4-427b-b166-f82334397074}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fdfaa858-aba8-464c-9ceb-3ba38281a8db}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {383290fa-0124-4a21-b382-ab30ed726136}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {47cd6d4c-20fa-4d45-8263-a5c27d955a0d}, !- Inlet Air Node Name
  {6f922ceb-0aea-43dd-a25e-597e53a689e0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcc5f718-b9f4-47e4-9213-5236a4dabd19}, !- Handle
  Node 209,                               !- Name
  {6f922ceb-0aea-43dd-a25e-597e53a689e0}, !- Inlet Port
  {49965153-56ad-4e59-a2ca-96f8c4e9ac7b}; !- Outlet Port

OS:Node,
  {c581c160-4728-4dea-9d43-dbdf4206bf14}, !- Handle
  Node 210,                               !- Name
  {59c60f1c-1e6c-40f6-b6d4-bb4825fac994}, !- Inlet Port
  {28557fbb-748f-42a9-a7ff-9dc5d613defe}; !- Outlet Port

OS:Connection,
  {49965153-56ad-4e59-a2ca-96f8c4e9ac7b}, !- Handle
  {3f35f339-0624-4ada-ba70-38f07a65aba7}, !- Name
  {bcc5f718-b9f4-47e4-9213-5236a4dabd19}, !- Source Object
  3,                                      !- Outlet Port
  {1227bd9c-c332-447d-ad50-df72b704f713}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59c60f1c-1e6c-40f6-b6d4-bb4825fac994}, !- Handle
  {c42ebba3-007a-425a-bde8-a5713548d1ee}, !- Name
  {b3ab5cf0-b43f-485c-ac80-5f77cd875647}, !- Source Object
  12,                                     !- Outlet Port
  {c581c160-4728-4dea-9d43-dbdf4206bf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28557fbb-748f-42a9-a7ff-9dc5d613defe}, !- Handle
  {d4c4570c-967f-423c-8388-631984179304}, !- Name
  {c581c160-4728-4dea-9d43-dbdf4206bf14}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {47cd6d4c-20fa-4d45-8263-a5c27d955a0d}, !- Handle
  {83b69fbc-b073-44f5-a545-f820c4bc565b}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  22,                                     !- Outlet Port
  {383290fa-0124-4a21-b382-ab30ed726136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f922ceb-0aea-43dd-a25e-597e53a689e0}, !- Handle
  {f8056c67-0964-4db8-868e-cd21e140a14c}, !- Name
  {383290fa-0124-4a21-b382-ab30ed726136}, !- Source Object
  4,                                      !- Outlet Port
  {bcc5f718-b9f4-47e4-9213-5236a4dabd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c573ff9-62d4-4c77-8212-7fcee3af419b}, !- Handle
  Coil Heating Electric 21,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a02d22fd-07a0-4186-8613-127001175b6a}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be85c81b-85cd-4169-badc-8885837b01a8}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f54a860a-8b6a-4812-a29f-5dde9f5803d8}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f973f16-6807-419c-b0c6-87767b5541f9}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {711c0233-83b0-4f92-b51a-4a6f9fbbff0d}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {667d9dfd-8556-489e-ba3e-e6bafe74822f}, !- Handle
  Coil Cooling DX Single Speed 22 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72369528281442,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a866905-36a6-412d-ab9f-743d1b2d3eda}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bdc1d733-a21a-46be-908f-5dcd0fd27fbc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ef2cdfe-790c-4d3e-b8f3-8d9bff5f1926}, !- Energy Input Ratio Function of Temperature Curve Name
  {9deae5b2-791a-431b-ab6e-fc76988d7697}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08458af3-3513-482c-9092-8c909f508ea6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {50d26545-2ea6-4e95-8e96-65fec31fde2d}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {faa1142f-2506-4964-8d98-7a83f73ef9ff}, !- Handle
  Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b1559dd2-092a-4c4b-a426-ae0d35fa5b54}, !- Air Inlet Node Name
  {40f6cc16-ae4d-4986-8934-b8b68c4108d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50d26545-2ea6-4e95-8e96-65fec31fde2d}, !- Supply Air Fan Name
  {5c573ff9-62d4-4c77-8212-7fcee3af419b}, !- Heating Coil Name
  {667d9dfd-8556-489e-ba3e-e6bafe74822f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f94c1abd-5570-485e-90d3-91f36151f4ab}, !- Handle
  Node 211,                               !- Name
  {0c52d69a-c3d8-4f57-9fdc-9f80d29c0726}, !- Inlet Port
  {b1559dd2-092a-4c4b-a426-ae0d35fa5b54}; !- Outlet Port

OS:Connection,
  {0c52d69a-c3d8-4f57-9fdc-9f80d29c0726}, !- Handle
  {0e2a6403-bcb1-4687-8439-90d2f2724600}, !- Name
  {33b0e17e-86b9-41a6-9b10-285f73948868}, !- Source Object
  3,                                      !- Outlet Port
  {f94c1abd-5570-485e-90d3-91f36151f4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1559dd2-092a-4c4b-a426-ae0d35fa5b54}, !- Handle
  {d92a3829-c7bb-4e64-b4d3-aba21cbd853f}, !- Name
  {f94c1abd-5570-485e-90d3-91f36151f4ab}, !- Source Object
  3,                                      !- Outlet Port
  {faa1142f-2506-4964-8d98-7a83f73ef9ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39eb1f4f-9f33-42dc-b00b-9ca7edce282b}, !- Handle
  Node 212,                               !- Name
  {40f6cc16-ae4d-4986-8934-b8b68c4108d8}, !- Inlet Port
  {cd0ef7c1-36f2-4bec-afcd-fe59ec73ace8}; !- Outlet Port

OS:Connection,
  {cd0ef7c1-36f2-4bec-afcd-fe59ec73ace8}, !- Handle
  {9e257c51-e13b-4931-92eb-a38f8e997249}, !- Name
  {39eb1f4f-9f33-42dc-b00b-9ca7edce282b}, !- Source Object
  3,                                      !- Outlet Port
  {472fd979-6944-4258-a3f0-f072ae74ab11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40f6cc16-ae4d-4986-8934-b8b68c4108d8}, !- Handle
  {a0aa606d-5cb5-49b0-9420-5798c653d8f8}, !- Name
  {faa1142f-2506-4964-8d98-7a83f73ef9ff}, !- Source Object
  4,                                      !- Outlet Port
  {39eb1f4f-9f33-42dc-b00b-9ca7edce282b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55a788cc-745d-49fb-8d41-c0c410d0b87b}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {17127c35-77aa-4662-8a74-095c2a4d8d3e}, !- Water Inlet Node Name
  {5fb3d90b-0db9-4a04-a5a3-6a122253afc4}; !- Water Outlet Node Name

OS:Node,
  {fbbd2418-1258-4bf6-b32d-01f6e8d10f03}, !- Handle
  Node 213,                               !- Name
  {b3a31d07-266f-4292-bcc9-1a5e28dc03a4}, !- Inlet Port
  {17127c35-77aa-4662-8a74-095c2a4d8d3e}; !- Outlet Port

OS:Connection,
  {b3a31d07-266f-4292-bcc9-1a5e28dc03a4}, !- Handle
  {92a99971-2ed4-4f89-bd6b-143124c964c4}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  24,                                     !- Outlet Port
  {fbbd2418-1258-4bf6-b32d-01f6e8d10f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5873e976-d43b-49a9-b33b-692993e39477}, !- Handle
  Node 214,                               !- Name
  {5fb3d90b-0db9-4a04-a5a3-6a122253afc4}, !- Inlet Port
  {60d06d7c-4d4a-42d1-9637-855d6f26dd0d}; !- Outlet Port

OS:Connection,
  {17127c35-77aa-4662-8a74-095c2a4d8d3e}, !- Handle
  {454ac379-dde6-4fcf-a33a-2386bbd85fd4}, !- Name
  {fbbd2418-1258-4bf6-b32d-01f6e8d10f03}, !- Source Object
  3,                                      !- Outlet Port
  {55a788cc-745d-49fb-8d41-c0c410d0b87b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5fb3d90b-0db9-4a04-a5a3-6a122253afc4}, !- Handle
  {7e2bb5d3-6230-4e4b-8288-cde8c623283c}, !- Name
  {55a788cc-745d-49fb-8d41-c0c410d0b87b}, !- Source Object
  10,                                     !- Outlet Port
  {5873e976-d43b-49a9-b33b-692993e39477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d06d7c-4d4a-42d1-9637-855d6f26dd0d}, !- Handle
  {a3c2427b-444f-4ca4-be4d-b231223258b9}, !- Name
  {5873e976-d43b-49a9-b33b-692993e39477}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5fc4dcea-e062-4d9a-b29f-16818f5e12d4}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {55a788cc-745d-49fb-8d41-c0c410d0b87b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0e68d84d-606b-43f0-b7cd-e54eaaf49ce9}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {5acb7abb-fc2b-4f76-aed1-878e378c64c2}, !- Inlet Air Node Name
  {254191b7-ce5c-479b-b07e-04f036575d91}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9375f590-b67f-4344-8f3b-4e60f817433f}, !- Handle
  Node 215,                               !- Name
  {254191b7-ce5c-479b-b07e-04f036575d91}, !- Inlet Port
  {6ed36634-31eb-4e99-a535-eeded65b524d}; !- Outlet Port

OS:Node,
  {7374e245-c8f9-434d-950e-509d15af018c}, !- Handle
  Node 216,                               !- Name
  {ed258bdd-8920-4afa-8d8a-2fc276af38ba}, !- Inlet Port
  {1ab425db-936f-4136-ae8b-91db52901465}; !- Outlet Port

OS:Connection,
  {6ed36634-31eb-4e99-a535-eeded65b524d}, !- Handle
  {4eb28713-c80f-47d2-aa08-762dc12280c4}, !- Name
  {9375f590-b67f-4344-8f3b-4e60f817433f}, !- Source Object
  3,                                      !- Outlet Port
  {472fd979-6944-4258-a3f0-f072ae74ab11}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed258bdd-8920-4afa-8d8a-2fc276af38ba}, !- Handle
  {80cee766-cf53-41d0-a7e8-43b1275dd783}, !- Name
  {cee3d0bc-fbc1-41aa-8494-b3a5c30cb34e}, !- Source Object
  12,                                     !- Outlet Port
  {7374e245-c8f9-434d-950e-509d15af018c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab425db-936f-4136-ae8b-91db52901465}, !- Handle
  {058d6386-d735-497c-a049-2064de13e75e}, !- Name
  {7374e245-c8f9-434d-950e-509d15af018c}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {5acb7abb-fc2b-4f76-aed1-878e378c64c2}, !- Handle
  {880bbdd1-b84f-405e-ac1a-14f38bbc00c1}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  23,                                     !- Outlet Port
  {0e68d84d-606b-43f0-b7cd-e54eaaf49ce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {254191b7-ce5c-479b-b07e-04f036575d91}, !- Handle
  {911496b9-961f-4824-ade6-1ca0a7a1b74f}, !- Name
  {0e68d84d-606b-43f0-b7cd-e54eaaf49ce9}, !- Source Object
  4,                                      !- Outlet Port
  {9375f590-b67f-4344-8f3b-4e60f817433f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7add146-df88-4cd9-8c10-290299f4594b}, !- Handle
  Coil Heating Electric 22,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5868a6eb-f31f-4634-b2a0-280ac26130d4}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {485d2128-dab8-4936-a2bf-7faf81643896}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5112db84-3dd8-441b-9d40-35e4e0f22f0d}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cc306bc-bec8-4be6-a499-f82d3df7080e}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14b97a79-3fa6-49af-b120-43276d63e291}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {57532435-b83d-41d7-82ab-2e6b4312b887}, !- Handle
  Coil Cooling DX Single Speed 23 11kBtu/hr 10.1EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41110351573417,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34f51161-c810-472d-ba76-18c89032908f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {79fab629-106a-4ee2-a217-04da793a5cf0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5e893f4a-6bdc-4d14-a9eb-3057e3884589}, !- Energy Input Ratio Function of Temperature Curve Name
  {16f0b425-50da-4490-9ac7-f02fde361d89}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77d77851-c3d1-46d5-894f-72ad4a052de7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {75684ff2-6ff3-4727-8d3c-2b4963f561f0}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e2b874f5-89a6-4d34-8c8e-d7a84fcfffc8}, !- Handle
  Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {53332af7-b873-4e16-b63f-24c7cd4dfe12}, !- Air Inlet Node Name
  {ddb6bc59-eff1-4109-a164-7a6ea98d5912}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75684ff2-6ff3-4727-8d3c-2b4963f561f0}, !- Supply Air Fan Name
  {a7add146-df88-4cd9-8c10-290299f4594b}, !- Heating Coil Name
  {57532435-b83d-41d7-82ab-2e6b4312b887}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0d6d9ba3-0fec-4aba-8b46-a332c7123b70}, !- Handle
  Node 217,                               !- Name
  {c8664c77-1bd2-4f1e-8bbb-87c37bb92940}, !- Inlet Port
  {53332af7-b873-4e16-b63f-24c7cd4dfe12}; !- Outlet Port

OS:Connection,
  {c8664c77-1bd2-4f1e-8bbb-87c37bb92940}, !- Handle
  {f7da5013-6a96-4521-b6ed-f2c28bbb0a6d}, !- Name
  {4a4a5bf2-16fb-4704-8b1e-5dce689946d3}, !- Source Object
  3,                                      !- Outlet Port
  {0d6d9ba3-0fec-4aba-8b46-a332c7123b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53332af7-b873-4e16-b63f-24c7cd4dfe12}, !- Handle
  {e97c602c-d037-4e30-9448-9df76ec2273d}, !- Name
  {0d6d9ba3-0fec-4aba-8b46-a332c7123b70}, !- Source Object
  3,                                      !- Outlet Port
  {e2b874f5-89a6-4d34-8c8e-d7a84fcfffc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2508b6c-cd50-4584-8ba7-f8797f50ab8e}, !- Handle
  Node 218,                               !- Name
  {ddb6bc59-eff1-4109-a164-7a6ea98d5912}, !- Inlet Port
  {72556ef4-3850-48ae-a192-c811beb655a7}; !- Outlet Port

OS:Connection,
  {72556ef4-3850-48ae-a192-c811beb655a7}, !- Handle
  {55a4186a-be6c-456f-87a4-c49994c0bf6f}, !- Name
  {f2508b6c-cd50-4584-8ba7-f8797f50ab8e}, !- Source Object
  3,                                      !- Outlet Port
  {c09ac3ab-49e0-4a1f-b845-0e7a86932593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddb6bc59-eff1-4109-a164-7a6ea98d5912}, !- Handle
  {8f9eabba-cfe9-49d7-bba5-bb4bb1f1fcd7}, !- Name
  {e2b874f5-89a6-4d34-8c8e-d7a84fcfffc8}, !- Source Object
  4,                                      !- Outlet Port
  {f2508b6c-cd50-4584-8ba7-f8797f50ab8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {570360a1-7c79-4a84-bea6-ad71c0577ebb}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f7fe97d5-215e-4fb9-b9c3-fe18a725c855}, !- Water Inlet Node Name
  {9aaffd31-5d10-46bb-a753-ac82bdcdb89b}; !- Water Outlet Node Name

OS:Node,
  {7fc80111-db2d-4c6d-b561-171a8162516b}, !- Handle
  Node 219,                               !- Name
  {186729c1-7d84-44df-9802-1fa21c0ce14b}, !- Inlet Port
  {f7fe97d5-215e-4fb9-b9c3-fe18a725c855}; !- Outlet Port

OS:Connection,
  {186729c1-7d84-44df-9802-1fa21c0ce14b}, !- Handle
  {c881bd23-3a46-4575-9bca-9b01e06397bd}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  25,                                     !- Outlet Port
  {7fc80111-db2d-4c6d-b561-171a8162516b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c0b6ee5-5c42-428c-9416-da8c11c698c9}, !- Handle
  Node 220,                               !- Name
  {9aaffd31-5d10-46bb-a753-ac82bdcdb89b}, !- Inlet Port
  {06525004-029c-4fb9-8cae-d4a42c32c4aa}; !- Outlet Port

OS:Connection,
  {f7fe97d5-215e-4fb9-b9c3-fe18a725c855}, !- Handle
  {ccb16e47-a027-46f6-85fa-3ccc97cd043a}, !- Name
  {7fc80111-db2d-4c6d-b561-171a8162516b}, !- Source Object
  3,                                      !- Outlet Port
  {570360a1-7c79-4a84-bea6-ad71c0577ebb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9aaffd31-5d10-46bb-a753-ac82bdcdb89b}, !- Handle
  {53b858d2-6e29-410f-a7b1-a2d48e6a097b}, !- Name
  {570360a1-7c79-4a84-bea6-ad71c0577ebb}, !- Source Object
  10,                                     !- Outlet Port
  {8c0b6ee5-5c42-428c-9416-da8c11c698c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06525004-029c-4fb9-8cae-d4a42c32c4aa}, !- Handle
  {b2cb840a-210c-4422-916f-d892e7617654}, !- Name
  {8c0b6ee5-5c42-428c-9416-da8c11c698c9}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {62df0560-4e0b-4eba-9f5c-0409a5575cef}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {570360a1-7c79-4a84-bea6-ad71c0577ebb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b1864c71-5814-423d-8d42-2a9933ada08b}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {98dbc1da-6b9b-4fa2-b8c6-a47add777480}, !- Inlet Air Node Name
  {4427556b-6849-4b06-9b6c-3bf96d90597b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee9ba816-4528-4c38-8fec-9b4ba5b3cfbb}, !- Handle
  Node 221,                               !- Name
  {4427556b-6849-4b06-9b6c-3bf96d90597b}, !- Inlet Port
  {f83286c8-3fe9-4013-8318-fd86a1c95cd0}; !- Outlet Port

OS:Node,
  {352705be-ace0-41a2-af14-bfc085d2752a}, !- Handle
  Node 222,                               !- Name
  {37251813-1c90-4689-891e-07cbf9b2c010}, !- Inlet Port
  {df4dc36b-1344-4fd7-9896-663e78f49f34}; !- Outlet Port

OS:Connection,
  {f83286c8-3fe9-4013-8318-fd86a1c95cd0}, !- Handle
  {6bbbb04e-4c46-4d24-bff8-d8ca38d6254e}, !- Name
  {ee9ba816-4528-4c38-8fec-9b4ba5b3cfbb}, !- Source Object
  3,                                      !- Outlet Port
  {c09ac3ab-49e0-4a1f-b845-0e7a86932593}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {37251813-1c90-4689-891e-07cbf9b2c010}, !- Handle
  {ae2d4d64-a1fa-401e-8287-c30569a47810}, !- Name
  {a27e347c-b47e-4e0c-adc9-b2f223c12398}, !- Source Object
  12,                                     !- Outlet Port
  {352705be-ace0-41a2-af14-bfc085d2752a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4dc36b-1344-4fd7-9896-663e78f49f34}, !- Handle
  {2de1f3f7-f036-4a70-ba80-9dbd27899c24}, !- Name
  {352705be-ace0-41a2-af14-bfc085d2752a}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {98dbc1da-6b9b-4fa2-b8c6-a47add777480}, !- Handle
  {5ce9288a-db7b-4ea6-a7c8-4018fa06a448}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  24,                                     !- Outlet Port
  {b1864c71-5814-423d-8d42-2a9933ada08b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4427556b-6849-4b06-9b6c-3bf96d90597b}, !- Handle
  {99cf25b9-7294-43b5-afc2-d3c85dde519a}, !- Name
  {b1864c71-5814-423d-8d42-2a9933ada08b}, !- Source Object
  4,                                      !- Outlet Port
  {ee9ba816-4528-4c38-8fec-9b4ba5b3cfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e1111e2-340e-48da-a132-50468f90ce56}, !- Handle
  Coil Heating Electric 23,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {42782adc-5514-450c-b2a5-0f742697205e}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6c0fcab-0cec-404d-8e32-105b44b4b6b0}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8184af8e-3379-4da3-b2b1-50378855f316}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bf2a87d-bbff-4d43-a3cb-9a627a30417c}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {633b8e72-074b-40fc-9b7a-7f377fb74caf}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4a76abc1-307c-4156-9078-b1b2e487029f}, !- Handle
  Coil Cooling DX Single Speed 24 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72372315478548,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b472700-c608-4f44-939d-3ccd51d8ab4d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d98d2c9a-334d-4f24-8151-e95eb8836e9d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {301252e9-13a7-41d5-8bd9-d89082d87665}, !- Energy Input Ratio Function of Temperature Curve Name
  {a183b668-e849-493b-b930-c96fb2221899}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {96a95ae9-fbff-40f2-8b16-d19686604e4a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {85b20787-4e23-4ad5-9fd2-782f24189377}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e92f7b92-5859-4a19-85f6-d41da959bc35}, !- Handle
  Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {381c374f-3e47-4a63-ba7b-bbdbfc712489}, !- Air Inlet Node Name
  {9c3f4ba3-b217-4f64-9d11-e5ec83536759}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85b20787-4e23-4ad5-9fd2-782f24189377}, !- Supply Air Fan Name
  {8e1111e2-340e-48da-a132-50468f90ce56}, !- Heating Coil Name
  {4a76abc1-307c-4156-9078-b1b2e487029f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1b84795b-9f81-4d38-aa4b-b9045990ca52}, !- Handle
  Node 223,                               !- Name
  {afebd27b-8f76-44a5-925b-49ddca3ef642}, !- Inlet Port
  {381c374f-3e47-4a63-ba7b-bbdbfc712489}; !- Outlet Port

OS:Connection,
  {afebd27b-8f76-44a5-925b-49ddca3ef642}, !- Handle
  {b1cfb433-2bb8-4960-9595-3aaa2298c15a}, !- Name
  {d6149507-5e04-4516-a553-b7d376d67d22}, !- Source Object
  3,                                      !- Outlet Port
  {1b84795b-9f81-4d38-aa4b-b9045990ca52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381c374f-3e47-4a63-ba7b-bbdbfc712489}, !- Handle
  {456ab013-b30d-4479-ad49-8b7ddb8d672f}, !- Name
  {1b84795b-9f81-4d38-aa4b-b9045990ca52}, !- Source Object
  3,                                      !- Outlet Port
  {e92f7b92-5859-4a19-85f6-d41da959bc35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc729d3b-7524-45e6-99a2-4ef9326f4471}, !- Handle
  Node 224,                               !- Name
  {9c3f4ba3-b217-4f64-9d11-e5ec83536759}, !- Inlet Port
  {2ae8bc20-7249-4341-94d6-59913450f7c2}; !- Outlet Port

OS:Connection,
  {2ae8bc20-7249-4341-94d6-59913450f7c2}, !- Handle
  {a62e87e9-0618-4f8b-96cd-a309b7f5be22}, !- Name
  {fc729d3b-7524-45e6-99a2-4ef9326f4471}, !- Source Object
  3,                                      !- Outlet Port
  {aab2e62e-ed14-47b5-9875-082e6b86bd17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c3f4ba3-b217-4f64-9d11-e5ec83536759}, !- Handle
  {1584c333-2871-4c8d-882e-0ad776f429c2}, !- Name
  {e92f7b92-5859-4a19-85f6-d41da959bc35}, !- Source Object
  4,                                      !- Outlet Port
  {fc729d3b-7524-45e6-99a2-4ef9326f4471}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c7234369-632c-4888-8373-6ab4081e23e4}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55fd0ff6-c303-466a-8a21-8b8f07fb1083}, !- Water Inlet Node Name
  {b171cfe9-6e98-4df2-92a3-81ebb737aac8}; !- Water Outlet Node Name

OS:Node,
  {0da4749a-cf28-41b9-acc4-8a60f257c463}, !- Handle
  Node 225,                               !- Name
  {fe3cf45d-b3e1-4562-8612-b244b1b3d5f2}, !- Inlet Port
  {55fd0ff6-c303-466a-8a21-8b8f07fb1083}; !- Outlet Port

OS:Connection,
  {fe3cf45d-b3e1-4562-8612-b244b1b3d5f2}, !- Handle
  {50c02756-a77d-4bc2-a028-e52a03706dd2}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  26,                                     !- Outlet Port
  {0da4749a-cf28-41b9-acc4-8a60f257c463}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d59e9f5-7c01-4455-b655-4da0ae4cbf66}, !- Handle
  Node 226,                               !- Name
  {b171cfe9-6e98-4df2-92a3-81ebb737aac8}, !- Inlet Port
  {521b45dc-204b-4f62-be94-f910d98fdae1}; !- Outlet Port

OS:Connection,
  {55fd0ff6-c303-466a-8a21-8b8f07fb1083}, !- Handle
  {8609de92-9609-43d3-9c00-ef1eb2abfc05}, !- Name
  {0da4749a-cf28-41b9-acc4-8a60f257c463}, !- Source Object
  3,                                      !- Outlet Port
  {c7234369-632c-4888-8373-6ab4081e23e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b171cfe9-6e98-4df2-92a3-81ebb737aac8}, !- Handle
  {2f63f59b-7d63-47f0-8c00-ec5544d79523}, !- Name
  {c7234369-632c-4888-8373-6ab4081e23e4}, !- Source Object
  10,                                     !- Outlet Port
  {5d59e9f5-7c01-4455-b655-4da0ae4cbf66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521b45dc-204b-4f62-be94-f910d98fdae1}, !- Handle
  {29c506c8-66eb-41e3-bac6-abf300af80e9}, !- Name
  {5d59e9f5-7c01-4455-b655-4da0ae4cbf66}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {834df305-fb31-49de-a863-663a45d7953d}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c7234369-632c-4888-8373-6ab4081e23e4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {99035a3e-218a-4983-a7c6-ae489ccfb11e}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {1a9eb781-5197-4d2c-9dae-60c07b141096}, !- Inlet Air Node Name
  {41e92244-51dd-4708-b171-6a586fd1a1b2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5252ba30-4558-46e6-b464-65ca7f3b2a0d}, !- Handle
  Node 227,                               !- Name
  {41e92244-51dd-4708-b171-6a586fd1a1b2}, !- Inlet Port
  {37e44e53-f083-4bad-87ec-8444b22e2265}; !- Outlet Port

OS:Node,
  {4ffbce96-f86c-4a18-9c10-bab96e5b6ffe}, !- Handle
  Node 228,                               !- Name
  {ff9793d0-4ead-472c-be86-375e45111183}, !- Inlet Port
  {0dcebfa8-6d67-44a6-92ba-f8578ded45af}; !- Outlet Port

OS:Connection,
  {37e44e53-f083-4bad-87ec-8444b22e2265}, !- Handle
  {354a6c07-f600-4d2f-8d57-31fa198892d5}, !- Name
  {5252ba30-4558-46e6-b464-65ca7f3b2a0d}, !- Source Object
  3,                                      !- Outlet Port
  {aab2e62e-ed14-47b5-9875-082e6b86bd17}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ff9793d0-4ead-472c-be86-375e45111183}, !- Handle
  {8daf2977-0bbb-40d5-b2eb-6466f142218f}, !- Name
  {c1d77f72-46e5-4798-8f15-44e2c146c721}, !- Source Object
  12,                                     !- Outlet Port
  {4ffbce96-f86c-4a18-9c10-bab96e5b6ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcebfa8-6d67-44a6-92ba-f8578ded45af}, !- Handle
  {a8105904-5e78-46cf-97f2-e3ba765b41bf}, !- Name
  {4ffbce96-f86c-4a18-9c10-bab96e5b6ffe}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {1a9eb781-5197-4d2c-9dae-60c07b141096}, !- Handle
  {50141167-d558-4225-8eb5-b1ae5df60988}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  25,                                     !- Outlet Port
  {99035a3e-218a-4983-a7c6-ae489ccfb11e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41e92244-51dd-4708-b171-6a586fd1a1b2}, !- Handle
  {0bd314db-00d1-4b65-9cdf-d15561d8cf3e}, !- Name
  {99035a3e-218a-4983-a7c6-ae489ccfb11e}, !- Source Object
  4,                                      !- Outlet Port
  {5252ba30-4558-46e6-b464-65ca7f3b2a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d539e4d4-5d9a-4fe0-8a4a-9afadfa882b7}, !- Handle
  Coil Heating Electric 24,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5841d077-444b-473e-b226-3e2c9fe3db49}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {952e8b43-e31f-427d-be56-e8c2a23c59fe}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1e1186d-f94b-4708-a936-741fb880465d}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3e9ccbb-cf11-45b9-a4e5-6cc096330bf4}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f75e9f55-8b21-4c3a-a5b4-e5420564b40c}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ddda5ae0-a811-47e2-a0c3-74d1dcb7fe6c}, !- Handle
  Coil Cooling DX Single Speed 25 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72379081093996,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c66c15f-cff9-4223-9e9b-27cba90e448c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {337a6ca9-4ab8-4f0c-8b75-9f7f815f5f4a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4036ba61-370d-48a0-8cb1-8109b7ae7498}, !- Energy Input Ratio Function of Temperature Curve Name
  {75cba4dc-531d-4ad7-8c25-1ce0d8d4eaa0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2d26c10-2e08-4617-929e-f7c070509cdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {404bc2a7-2db0-413f-89ec-00467ba8659c}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88e762bb-e2e6-488b-9da3-312a2a90c3b4}, !- Handle
  Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fafeee41-2625-435a-b3ed-88951ab224bd}, !- Air Inlet Node Name
  {8e00bb17-20d2-470c-829b-14c77e548486}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {404bc2a7-2db0-413f-89ec-00467ba8659c}, !- Supply Air Fan Name
  {d539e4d4-5d9a-4fe0-8a4a-9afadfa882b7}, !- Heating Coil Name
  {ddda5ae0-a811-47e2-a0c3-74d1dcb7fe6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94d12500-ec04-424a-9bdd-9bd9c137adfb}, !- Handle
  Node 229,                               !- Name
  {f2b3e668-4ec6-48eb-a011-95aabcc68189}, !- Inlet Port
  {fafeee41-2625-435a-b3ed-88951ab224bd}; !- Outlet Port

OS:Connection,
  {f2b3e668-4ec6-48eb-a011-95aabcc68189}, !- Handle
  {609187c0-a750-4180-a0b6-d44669d8d7a6}, !- Name
  {564e7a80-d8ad-4105-8470-acc24eb8e277}, !- Source Object
  3,                                      !- Outlet Port
  {94d12500-ec04-424a-9bdd-9bd9c137adfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafeee41-2625-435a-b3ed-88951ab224bd}, !- Handle
  {352f5094-a7a9-4c1d-b77e-d0141cf6be77}, !- Name
  {94d12500-ec04-424a-9bdd-9bd9c137adfb}, !- Source Object
  3,                                      !- Outlet Port
  {88e762bb-e2e6-488b-9da3-312a2a90c3b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8358d908-9886-4cac-a9e5-35811c731f23}, !- Handle
  Node 230,                               !- Name
  {8e00bb17-20d2-470c-829b-14c77e548486}, !- Inlet Port
  {4bb083a6-7cf8-4513-8a7c-4d54ff9d1e49}; !- Outlet Port

OS:Connection,
  {4bb083a6-7cf8-4513-8a7c-4d54ff9d1e49}, !- Handle
  {d996dcc3-6aea-4700-8ecf-bbaf6fb7c291}, !- Name
  {8358d908-9886-4cac-a9e5-35811c731f23}, !- Source Object
  3,                                      !- Outlet Port
  {574fb48f-6a28-477c-81b6-869d044dd126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e00bb17-20d2-470c-829b-14c77e548486}, !- Handle
  {55b092b1-604b-4cc0-b8cb-ccc341b97ffb}, !- Name
  {88e762bb-e2e6-488b-9da3-312a2a90c3b4}, !- Source Object
  4,                                      !- Outlet Port
  {8358d908-9886-4cac-a9e5-35811c731f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0713f7b9-e64c-4da5-ac79-1a71508629a7}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8ddf759-af4f-49d4-bed8-e37faab8c886}, !- Water Inlet Node Name
  {ef118c16-944e-4171-b0f9-7c9fdce47198}; !- Water Outlet Node Name

OS:Node,
  {e0906172-f08e-4573-ab53-f2a3f2e18af5}, !- Handle
  Node 231,                               !- Name
  {107929fc-785d-4b6a-a0a1-1924cfd6ea21}, !- Inlet Port
  {b8ddf759-af4f-49d4-bed8-e37faab8c886}; !- Outlet Port

OS:Connection,
  {107929fc-785d-4b6a-a0a1-1924cfd6ea21}, !- Handle
  {7344c355-a36d-4f2c-a2a0-25b94915f84b}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  27,                                     !- Outlet Port
  {e0906172-f08e-4573-ab53-f2a3f2e18af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cd6e993-5c0a-446c-9888-be792d3d4abf}, !- Handle
  Node 232,                               !- Name
  {ef118c16-944e-4171-b0f9-7c9fdce47198}, !- Inlet Port
  {d5de6802-930a-4f48-9e06-09beba6d0fe4}; !- Outlet Port

OS:Connection,
  {b8ddf759-af4f-49d4-bed8-e37faab8c886}, !- Handle
  {277c7c97-5c75-451e-a4ef-11651590fd6d}, !- Name
  {e0906172-f08e-4573-ab53-f2a3f2e18af5}, !- Source Object
  3,                                      !- Outlet Port
  {0713f7b9-e64c-4da5-ac79-1a71508629a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef118c16-944e-4171-b0f9-7c9fdce47198}, !- Handle
  {0d40e3d3-269d-4172-bb44-90a56e4788bf}, !- Name
  {0713f7b9-e64c-4da5-ac79-1a71508629a7}, !- Source Object
  10,                                     !- Outlet Port
  {1cd6e993-5c0a-446c-9888-be792d3d4abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5de6802-930a-4f48-9e06-09beba6d0fe4}, !- Handle
  {0ffb57cd-9a97-485c-8d2a-7178751c4dbc}, !- Name
  {1cd6e993-5c0a-446c-9888-be792d3d4abf}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4a31301c-0435-4a95-a01c-ad26b9ab3394}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0713f7b9-e64c-4da5-ac79-1a71508629a7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c48558a6-71cc-43a3-8417-8cf1b8a99aff}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {148e45cb-3fb6-4afc-aa22-d2d2b106a219}, !- Inlet Air Node Name
  {16cf4db1-b185-4256-bf13-c283b563776e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef503143-7c05-4731-abd8-f7d53e6c20e4}, !- Handle
  Node 233,                               !- Name
  {16cf4db1-b185-4256-bf13-c283b563776e}, !- Inlet Port
  {fa00d545-9caf-423b-a371-79409f5bd2ed}; !- Outlet Port

OS:Node,
  {9bb086cd-b21a-4e4d-a311-aeb73a727abf}, !- Handle
  Node 234,                               !- Name
  {ee7d64fe-6d26-495c-a5ac-a6b2bf2d7469}, !- Inlet Port
  {a9a8680d-8fcf-4390-8c37-fbaadd93d8ed}; !- Outlet Port

OS:Connection,
  {fa00d545-9caf-423b-a371-79409f5bd2ed}, !- Handle
  {a9a46446-4ef9-4ede-b67d-c4f7a37d2fa0}, !- Name
  {ef503143-7c05-4731-abd8-f7d53e6c20e4}, !- Source Object
  3,                                      !- Outlet Port
  {574fb48f-6a28-477c-81b6-869d044dd126}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee7d64fe-6d26-495c-a5ac-a6b2bf2d7469}, !- Handle
  {dc4ce8ca-dfe8-45a5-8934-e22dc2486a4e}, !- Name
  {59af9b0b-267c-4546-ad9f-cba0a4543208}, !- Source Object
  12,                                     !- Outlet Port
  {9bb086cd-b21a-4e4d-a311-aeb73a727abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a8680d-8fcf-4390-8c37-fbaadd93d8ed}, !- Handle
  {95b1bed5-5119-4b29-a9b7-dfceaf650b4e}, !- Name
  {9bb086cd-b21a-4e4d-a311-aeb73a727abf}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {148e45cb-3fb6-4afc-aa22-d2d2b106a219}, !- Handle
  {b0cfd5ea-6164-4e60-b3bb-f2be9b311a13}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  26,                                     !- Outlet Port
  {c48558a6-71cc-43a3-8417-8cf1b8a99aff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16cf4db1-b185-4256-bf13-c283b563776e}, !- Handle
  {684d850a-47ed-4612-ab93-09adb461f4df}, !- Name
  {c48558a6-71cc-43a3-8417-8cf1b8a99aff}, !- Source Object
  4,                                      !- Outlet Port
  {ef503143-7c05-4731-abd8-f7d53e6c20e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f65294bb-6c49-421e-884b-1b79434b9c3d}, !- Handle
  Coil Heating Electric 25,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {96139bd5-a378-4bf6-ada5-f0340d886c85}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b836abab-19c3-4ab2-a35d-5f526aeb3fd5}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {323a7658-5b38-482c-9506-269676923ca4}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f06321ec-2150-4b88-8cfe-73338cb964ee}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65fb4ab3-1f31-4b80-9432-03d77181bee8}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {23da835d-74bd-44ce-be8b-45c6287c2906}, !- Handle
  Coil Cooling DX Single Speed 26 13kBtu/hr 9.8EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31562437287842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cebcddac-0496-41fc-bbfa-945f18b2346e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {411ce5f1-ef1c-48c0-aa49-298353efff24}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {305a54a4-30e7-436b-be43-5638c4e043c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {1f7beb03-7eca-4eb1-aa7f-1e2fcad3c0c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bef3aab7-200d-407a-b933-d02d4854084d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6d5a1092-c4c2-4058-af46-54cb5e425409}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d48e83e5-af67-4b56-b1e2-ce5c6f5f09a6}, !- Handle
  Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {bb5d1bfd-a83a-4908-91dc-3fa1b39ec878}, !- Air Inlet Node Name
  {2bcad7e4-9cfb-4551-a76d-609c805d2bf2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d5a1092-c4c2-4058-af46-54cb5e425409}, !- Supply Air Fan Name
  {f65294bb-6c49-421e-884b-1b79434b9c3d}, !- Heating Coil Name
  {23da835d-74bd-44ce-be8b-45c6287c2906}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {80e00405-8db2-4198-a788-ddf48d941e41}, !- Handle
  Node 235,                               !- Name
  {608e5137-14b6-496f-9932-7e51579fa5ca}, !- Inlet Port
  {bb5d1bfd-a83a-4908-91dc-3fa1b39ec878}; !- Outlet Port

OS:Connection,
  {608e5137-14b6-496f-9932-7e51579fa5ca}, !- Handle
  {331616cf-52b0-4d79-907a-97d4e1b5c74b}, !- Name
  {1970a223-ff2f-4f8b-9823-def8f02778dd}, !- Source Object
  3,                                      !- Outlet Port
  {80e00405-8db2-4198-a788-ddf48d941e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5d1bfd-a83a-4908-91dc-3fa1b39ec878}, !- Handle
  {1373ff97-59e9-4be2-80b4-12b5406a5e5a}, !- Name
  {80e00405-8db2-4198-a788-ddf48d941e41}, !- Source Object
  3,                                      !- Outlet Port
  {d48e83e5-af67-4b56-b1e2-ce5c6f5f09a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d339af6-095c-4097-b2f5-1d9d00845c5b}, !- Handle
  Node 236,                               !- Name
  {2bcad7e4-9cfb-4551-a76d-609c805d2bf2}, !- Inlet Port
  {1a323f2d-7b39-424e-a71e-671d088d7da3}; !- Outlet Port

OS:Connection,
  {1a323f2d-7b39-424e-a71e-671d088d7da3}, !- Handle
  {5f5093fe-353c-4c13-88e8-f3f6cb4e0401}, !- Name
  {8d339af6-095c-4097-b2f5-1d9d00845c5b}, !- Source Object
  3,                                      !- Outlet Port
  {31950d61-890b-478d-a012-41bc41c065f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bcad7e4-9cfb-4551-a76d-609c805d2bf2}, !- Handle
  {b0dc3bf4-24fa-4676-aa32-e0bc91c78471}, !- Name
  {d48e83e5-af67-4b56-b1e2-ce5c6f5f09a6}, !- Source Object
  4,                                      !- Outlet Port
  {8d339af6-095c-4097-b2f5-1d9d00845c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cf0ee367-ca87-4757-8cb4-d74a1282a591}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9358642d-ecab-44c7-a646-57840bee9382}, !- Water Inlet Node Name
  {80818a1e-0c6f-49fa-bd87-c41827335210}; !- Water Outlet Node Name

OS:Node,
  {b5ba1fe1-043e-4cbf-98a5-ab7b242ad913}, !- Handle
  Node 237,                               !- Name
  {91b64450-ea7a-4b97-a0af-753121953d95}, !- Inlet Port
  {9358642d-ecab-44c7-a646-57840bee9382}; !- Outlet Port

OS:Connection,
  {91b64450-ea7a-4b97-a0af-753121953d95}, !- Handle
  {390e0cc3-b3f9-4f06-adc4-547aa7e7c928}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  28,                                     !- Outlet Port
  {b5ba1fe1-043e-4cbf-98a5-ab7b242ad913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f64a760a-afdb-4cb6-a3e0-d70888828139}, !- Handle
  Node 238,                               !- Name
  {80818a1e-0c6f-49fa-bd87-c41827335210}, !- Inlet Port
  {67082a5a-ca3b-4642-b08d-33da7ad0edd3}; !- Outlet Port

OS:Connection,
  {9358642d-ecab-44c7-a646-57840bee9382}, !- Handle
  {e0a1192c-d79c-45a4-8eb5-264b321bd6a4}, !- Name
  {b5ba1fe1-043e-4cbf-98a5-ab7b242ad913}, !- Source Object
  3,                                      !- Outlet Port
  {cf0ee367-ca87-4757-8cb4-d74a1282a591}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80818a1e-0c6f-49fa-bd87-c41827335210}, !- Handle
  {054f5cb6-c03d-45e1-83be-c5ad49ace18c}, !- Name
  {cf0ee367-ca87-4757-8cb4-d74a1282a591}, !- Source Object
  10,                                     !- Outlet Port
  {f64a760a-afdb-4cb6-a3e0-d70888828139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67082a5a-ca3b-4642-b08d-33da7ad0edd3}, !- Handle
  {05250063-a6f4-4625-8e28-d20ee48feff1}, !- Name
  {f64a760a-afdb-4cb6-a3e0-d70888828139}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b446a30-ceee-466c-813c-6af81e9d703a}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {cf0ee367-ca87-4757-8cb4-d74a1282a591}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f6fa944-ee71-4617-a04b-eab153841cc6}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b5e185c9-34d3-439f-aecb-bac9c8b4b653}, !- Inlet Air Node Name
  {7b84f7b4-345f-4db7-9e04-a57d940cbf3a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc9e7e4a-006d-4825-8282-047dbb8d1ff6}, !- Handle
  Node 239,                               !- Name
  {7b84f7b4-345f-4db7-9e04-a57d940cbf3a}, !- Inlet Port
  {d8cc57ac-b279-433b-8b2c-a4e9136891d6}; !- Outlet Port

OS:Node,
  {6ddde74b-3a76-40bc-95da-d390904f4d0c}, !- Handle
  Node 240,                               !- Name
  {98bbf9e6-c4d7-4b96-a337-d51576f24011}, !- Inlet Port
  {b86fadf3-146f-4964-96c3-ba787db9bf38}; !- Outlet Port

OS:Connection,
  {d8cc57ac-b279-433b-8b2c-a4e9136891d6}, !- Handle
  {09639775-1cb1-480c-a9ca-8aa2f1998340}, !- Name
  {fc9e7e4a-006d-4825-8282-047dbb8d1ff6}, !- Source Object
  3,                                      !- Outlet Port
  {31950d61-890b-478d-a012-41bc41c065f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98bbf9e6-c4d7-4b96-a337-d51576f24011}, !- Handle
  {f48ec819-7e18-44ad-a8a8-24ab74afc240}, !- Name
  {6d59cb6e-9776-4488-83be-50b1c60ecf07}, !- Source Object
  12,                                     !- Outlet Port
  {6ddde74b-3a76-40bc-95da-d390904f4d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86fadf3-146f-4964-96c3-ba787db9bf38}, !- Handle
  {aaabbaf8-041f-452f-9e23-3708c902075d}, !- Name
  {6ddde74b-3a76-40bc-95da-d390904f4d0c}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {b5e185c9-34d3-439f-aecb-bac9c8b4b653}, !- Handle
  {8165b546-4090-46db-8567-19321338df5a}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  27,                                     !- Outlet Port
  {7f6fa944-ee71-4617-a04b-eab153841cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b84f7b4-345f-4db7-9e04-a57d940cbf3a}, !- Handle
  {ef930423-a809-4b1f-8d92-c3ca5dc7e3b0}, !- Name
  {7f6fa944-ee71-4617-a04b-eab153841cc6}, !- Source Object
  4,                                      !- Outlet Port
  {fc9e7e4a-006d-4825-8282-047dbb8d1ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {168b64af-7de1-4980-a1ca-eb50fe33731b}, !- Handle
  Coil Heating Electric 26,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2cac8c35-8b05-4548-af2f-2557cf071e17}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b855a22-09ae-4e4e-bf55-0b539ddd1017}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03a1c062-49cb-4e2f-97ee-14c531836ec1}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9beb500-3602-4ae5-b0eb-7e2dfc9aae70}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {305c4b99-28e3-4fb9-b179-d4a8c9dfa964}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab6cad7e-72ea-4f66-b182-d923bf398ba0}, !- Handle
  Coil Cooling DX Single Speed 27 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72376229469514,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3a07534-ec90-4d37-9b69-417d5e08ba0c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {18fa2dda-5dad-4388-b598-9fccdab80b43}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c5506cd1-a454-4255-b571-19a57db9cf0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ab41174-6c9f-4061-bd2d-1ff27f3fed2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {94e21af6-f773-4eac-80ff-1ba566cf4603}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8f2634df-f60f-44d5-8040-b5dd90cf20d5}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9803bf57-368c-40de-a742-9f11cf3f62db}, !- Handle
  Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-east ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {39ed4ed7-771c-4ce0-b645-8a69e89ba761}, !- Air Inlet Node Name
  {6a2edbef-7ded-4698-ba56-c09e6dc1d965}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f2634df-f60f-44d5-8040-b5dd90cf20d5}, !- Supply Air Fan Name
  {168b64af-7de1-4980-a1ca-eb50fe33731b}, !- Heating Coil Name
  {ab6cad7e-72ea-4f66-b182-d923bf398ba0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e117783-5524-4aac-9e39-102a67d46673}, !- Handle
  Node 241,                               !- Name
  {80a908b5-d641-462a-951a-2a3bf7866199}, !- Inlet Port
  {39ed4ed7-771c-4ce0-b645-8a69e89ba761}; !- Outlet Port

OS:Connection,
  {80a908b5-d641-462a-951a-2a3bf7866199}, !- Handle
  {55268ae6-fbe7-4905-aba9-ac21a414621b}, !- Name
  {258f0c87-4b50-4977-bde4-e97c684505cf}, !- Source Object
  3,                                      !- Outlet Port
  {8e117783-5524-4aac-9e39-102a67d46673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ed4ed7-771c-4ce0-b645-8a69e89ba761}, !- Handle
  {618d8ccf-66b5-4318-b591-9c1561d90ab6}, !- Name
  {8e117783-5524-4aac-9e39-102a67d46673}, !- Source Object
  3,                                      !- Outlet Port
  {9803bf57-368c-40de-a742-9f11cf3f62db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f650f25-1d54-4301-a955-ebaa9de70956}, !- Handle
  Node 242,                               !- Name
  {6a2edbef-7ded-4698-ba56-c09e6dc1d965}, !- Inlet Port
  {614ba2dc-bb81-467f-b340-ca2a522a55ec}; !- Outlet Port

OS:Connection,
  {614ba2dc-bb81-467f-b340-ca2a522a55ec}, !- Handle
  {d2da67d2-d63a-4626-8336-105e282f9566}, !- Name
  {1f650f25-1d54-4301-a955-ebaa9de70956}, !- Source Object
  3,                                      !- Outlet Port
  {60560b82-3420-4e89-8699-89cee0d51111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a2edbef-7ded-4698-ba56-c09e6dc1d965}, !- Handle
  {cc233d3e-cb17-4b3e-b904-915ee248cb11}, !- Name
  {9803bf57-368c-40de-a742-9f11cf3f62db}, !- Source Object
  4,                                      !- Outlet Port
  {1f650f25-1d54-4301-a955-ebaa9de70956}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {01bb0529-3e19-4826-97c4-1950489fe8fe}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b21c6510-1cc9-493c-8739-906643ea0f65}, !- Water Inlet Node Name
  {6e90c205-014d-4c1c-947d-d02ded278338}; !- Water Outlet Node Name

OS:Node,
  {e7858bd1-677e-42a6-a99b-60678e42d5f3}, !- Handle
  Node 243,                               !- Name
  {ddf76889-c237-4aeb-8820-3f8e9716baa6}, !- Inlet Port
  {b21c6510-1cc9-493c-8739-906643ea0f65}; !- Outlet Port

OS:Connection,
  {ddf76889-c237-4aeb-8820-3f8e9716baa6}, !- Handle
  {1636606e-14a9-4afd-a6e0-d25c1616dddc}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  29,                                     !- Outlet Port
  {e7858bd1-677e-42a6-a99b-60678e42d5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ff3354-2d3b-487f-90ad-1f3dcddc8a5b}, !- Handle
  Node 244,                               !- Name
  {6e90c205-014d-4c1c-947d-d02ded278338}, !- Inlet Port
  {90d1b193-5060-468a-b2c6-ea52e330a32e}; !- Outlet Port

OS:Connection,
  {b21c6510-1cc9-493c-8739-906643ea0f65}, !- Handle
  {3174b332-aaf6-4dca-9b18-c8d18742015c}, !- Name
  {e7858bd1-677e-42a6-a99b-60678e42d5f3}, !- Source Object
  3,                                      !- Outlet Port
  {01bb0529-3e19-4826-97c4-1950489fe8fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e90c205-014d-4c1c-947d-d02ded278338}, !- Handle
  {ae4a4607-a2c2-4b94-a02a-5030f243c76d}, !- Name
  {01bb0529-3e19-4826-97c4-1950489fe8fe}, !- Source Object
  10,                                     !- Outlet Port
  {51ff3354-2d3b-487f-90ad-1f3dcddc8a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d1b193-5060-468a-b2c6-ea52e330a32e}, !- Handle
  {a7559b1d-9cb4-4193-8edc-3862b5cfcf9d}, !- Name
  {51ff3354-2d3b-487f-90ad-1f3dcddc8a5b}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2aeb5a54-e118-48b7-8fa8-3ea0fced526f}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {01bb0529-3e19-4826-97c4-1950489fe8fe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fdbe7832-ca09-4fcc-ab16-53d3f36dee2e}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2a11464d-7f70-4ac7-9525-80411212b2f3}, !- Inlet Air Node Name
  {c1694e47-7096-478a-8314-247f28fcb47c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1266356-b1b2-4602-8e29-39a3c9ae18bd}, !- Handle
  Node 245,                               !- Name
  {c1694e47-7096-478a-8314-247f28fcb47c}, !- Inlet Port
  {e6463b6f-0dcc-4a6b-b3c0-b7a33069a3c9}; !- Outlet Port

OS:Node,
  {f707d7cc-b993-4f6e-b8ee-dcf3cc3537d8}, !- Handle
  Node 246,                               !- Name
  {9a92254a-af1c-46ef-960e-b18b3089c189}, !- Inlet Port
  {b387617b-5171-4c32-a952-05767503d1e7}; !- Outlet Port

OS:Connection,
  {e6463b6f-0dcc-4a6b-b3c0-b7a33069a3c9}, !- Handle
