  {e1ec164d-0aac-40dd-a53b-71c5edfa8f91}, !- Name
  {b1266356-b1b2-4602-8e29-39a3c9ae18bd}, !- Source Object
  3,                                      !- Outlet Port
  {60560b82-3420-4e89-8699-89cee0d51111}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a92254a-af1c-46ef-960e-b18b3089c189}, !- Handle
  {d5cd150c-d01b-4232-b77c-536a9296fc19}, !- Name
  {fac39a18-2d31-4ed0-8e92-9bc1ad51475d}, !- Source Object
  12,                                     !- Outlet Port
  {f707d7cc-b993-4f6e-b8ee-dcf3cc3537d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b387617b-5171-4c32-a952-05767503d1e7}, !- Handle
  {e8f6ee33-4bc9-4b9d-a74c-61f27683a5d0}, !- Name
  {f707d7cc-b993-4f6e-b8ee-dcf3cc3537d8}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {2a11464d-7f70-4ac7-9525-80411212b2f3}, !- Handle
  {7f29a20f-1eb9-4b30-83aa-41ae06b4c6a8}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  28,                                     !- Outlet Port
  {fdbe7832-ca09-4fcc-ab16-53d3f36dee2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1694e47-7096-478a-8314-247f28fcb47c}, !- Handle
  {9200a55f-60b9-46fe-bb5f-7ca16e838418}, !- Name
  {fdbe7832-ca09-4fcc-ab16-53d3f36dee2e}, !- Source Object
  4,                                      !- Outlet Port
  {b1266356-b1b2-4602-8e29-39a3c9ae18bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ee0f7877-d121-4e18-ad5b-9f2bc8eb66a8}, !- Handle
  Coil Heating Electric 27,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {98f2eaca-3f96-4bff-af2a-b7ec763d2aec}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fbac3d9-f108-4645-99ce-fe815fd95a9f}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63964a5d-7b06-4e49-a91c-63fdeac1680a}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75ab7231-2e2d-41d8-a891-bbf3d23636ae}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8067053f-81fd-489f-adeb-540a37b13e3b}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65578edb-5dec-4540-a0a2-412231c331ec}, !- Handle
  Coil Cooling DX Single Speed 28 4kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72464608616574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a57bbcfe-a83b-43d2-9e51-4416f029fb69}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4d418c74-3789-4306-9afa-80080700db18}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {45400d2e-d00a-4f51-8ea2-d3fe42407abd}, !- Energy Input Ratio Function of Temperature Curve Name
  {db2b466f-9c33-424c-af3f-b802c99be041}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {281ea3ff-4ad5-47d3-a3a9-53e7f8f0d738}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bd48e482-b47f-4fdb-b7cf-48ba50e703a8}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {24f33a5c-0524-4b50-b654-4042bb0b3320}, !- Handle
  Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-west ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {06cd0d57-bc9d-46bf-9771-f992076b4e75}, !- Air Inlet Node Name
  {aad1c842-ec36-481a-8960-ca7fbc922d56}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd48e482-b47f-4fdb-b7cf-48ba50e703a8}, !- Supply Air Fan Name
  {ee0f7877-d121-4e18-ad5b-9f2bc8eb66a8}, !- Heating Coil Name
  {65578edb-5dec-4540-a0a2-412231c331ec}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {73f3f3b1-1656-4f37-9a45-d131f407fcdd}, !- Handle
  Node 247,                               !- Name
  {dd260544-af28-40cd-bf6f-90bdbebc6a46}, !- Inlet Port
  {06cd0d57-bc9d-46bf-9771-f992076b4e75}; !- Outlet Port

OS:Connection,
  {dd260544-af28-40cd-bf6f-90bdbebc6a46}, !- Handle
  {d668a821-cb36-4ff8-b51a-c26714224485}, !- Name
  {81b4d770-6b9e-433a-b23b-e127a129a037}, !- Source Object
  3,                                      !- Outlet Port
  {73f3f3b1-1656-4f37-9a45-d131f407fcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cd0d57-bc9d-46bf-9771-f992076b4e75}, !- Handle
  {b19f80ec-bbc2-4573-9eb9-6ace42ab7b0b}, !- Name
  {73f3f3b1-1656-4f37-9a45-d131f407fcdd}, !- Source Object
  3,                                      !- Outlet Port
  {24f33a5c-0524-4b50-b654-4042bb0b3320}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88758068-8b46-4902-b589-d00700284c73}, !- Handle
  Node 248,                               !- Name
  {aad1c842-ec36-481a-8960-ca7fbc922d56}, !- Inlet Port
  {e511a0f4-9847-4837-85a0-fed9bc57154e}; !- Outlet Port

OS:Connection,
  {e511a0f4-9847-4837-85a0-fed9bc57154e}, !- Handle
  {98ee5a1b-5e32-4754-b732-dc3f918688b1}, !- Name
  {88758068-8b46-4902-b589-d00700284c73}, !- Source Object
  3,                                      !- Outlet Port
  {17a53c64-7ca3-428c-9d58-8ae3b02da8ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aad1c842-ec36-481a-8960-ca7fbc922d56}, !- Handle
  {893ebf10-54f3-45ee-ae3b-053814d305a6}, !- Name
  {24f33a5c-0524-4b50-b654-4042bb0b3320}, !- Source Object
  4,                                      !- Outlet Port
  {88758068-8b46-4902-b589-d00700284c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f7b08efc-2941-4f74-84fe-51bcc2e9d258}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {332dcd16-00d3-4d26-a487-af5548f4c705}, !- Water Inlet Node Name
  {47cb481e-f487-4f65-9c03-c5037d8b7a4b}; !- Water Outlet Node Name

OS:Node,
  {33ab5e0b-2e20-4f23-a698-a4233f0d27b1}, !- Handle
  Node 249,                               !- Name
  {35d34454-160a-474f-a25f-b3151382ebb0}, !- Inlet Port
  {332dcd16-00d3-4d26-a487-af5548f4c705}; !- Outlet Port

OS:Connection,
  {35d34454-160a-474f-a25f-b3151382ebb0}, !- Handle
  {68715568-5f2f-44d2-97a0-ac2df04bd374}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  30,                                     !- Outlet Port
  {33ab5e0b-2e20-4f23-a698-a4233f0d27b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a33a575-722e-4606-8cb2-dca1e94b4e3d}, !- Handle
  Node 250,                               !- Name
  {47cb481e-f487-4f65-9c03-c5037d8b7a4b}, !- Inlet Port
  {3dedc45f-7ad4-4df8-96a7-42af8ef2ac34}; !- Outlet Port

OS:Connection,
  {332dcd16-00d3-4d26-a487-af5548f4c705}, !- Handle
  {e11f30f1-6db1-45e4-9035-5a45354f6cc2}, !- Name
  {33ab5e0b-2e20-4f23-a698-a4233f0d27b1}, !- Source Object
  3,                                      !- Outlet Port
  {f7b08efc-2941-4f74-84fe-51bcc2e9d258}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {47cb481e-f487-4f65-9c03-c5037d8b7a4b}, !- Handle
  {5f426fc1-03d9-4770-9d23-9fce158c35e6}, !- Name
  {f7b08efc-2941-4f74-84fe-51bcc2e9d258}, !- Source Object
  10,                                     !- Outlet Port
  {2a33a575-722e-4606-8cb2-dca1e94b4e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dedc45f-7ad4-4df8-96a7-42af8ef2ac34}, !- Handle
  {5104c821-6ae4-4fdc-b730-bff520114e22}, !- Name
  {2a33a575-722e-4606-8cb2-dca1e94b4e3d}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d626f799-ef2a-40cc-be6e-e8acf24090a6}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {f7b08efc-2941-4f74-84fe-51bcc2e9d258}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {446fee54-ef2e-4279-bfb6-3ec9132edb98}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fb840def-e862-4cbe-b518-dbbaca71c5fc}, !- Inlet Air Node Name
  {0e93a831-f452-4896-a32b-4d19d24792dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfa3d2bd-34e9-47ca-bbcc-9273076614db}, !- Handle
  Node 251,                               !- Name
  {0e93a831-f452-4896-a32b-4d19d24792dd}, !- Inlet Port
  {8e1b64f4-5c40-40d4-9508-e308957f49c7}; !- Outlet Port

OS:Node,
  {f9312083-180a-4429-911b-cb239dad2d85}, !- Handle
  Node 252,                               !- Name
  {c526e18d-57e1-4122-953a-93280edb5b19}, !- Inlet Port
  {2091d002-fc9a-458c-b320-ca2792d1ca0d}; !- Outlet Port

OS:Connection,
  {8e1b64f4-5c40-40d4-9508-e308957f49c7}, !- Handle
  {d7b88d39-a973-4dd2-9bbb-7469c1f73739}, !- Name
  {bfa3d2bd-34e9-47ca-bbcc-9273076614db}, !- Source Object
  3,                                      !- Outlet Port
  {17a53c64-7ca3-428c-9d58-8ae3b02da8ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c526e18d-57e1-4122-953a-93280edb5b19}, !- Handle
  {29e97a49-c382-4147-9d72-f8934fd7983f}, !- Name
  {135237a6-f092-4418-ade7-8142dad80041}, !- Source Object
  12,                                     !- Outlet Port
  {f9312083-180a-4429-911b-cb239dad2d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2091d002-fc9a-458c-b320-ca2792d1ca0d}, !- Handle
  {9f789c4a-e4f4-497c-a42e-93cfde00c386}, !- Name
  {f9312083-180a-4429-911b-cb239dad2d85}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {fb840def-e862-4cbe-b518-dbbaca71c5fc}, !- Handle
  {b84df24e-e59a-4b91-b263-aa6aa9d83a71}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  29,                                     !- Outlet Port
  {446fee54-ef2e-4279-bfb6-3ec9132edb98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e93a831-f452-4896-a32b-4d19d24792dd}, !- Handle
  {148c23f8-3819-486a-b384-59bd87564b60}, !- Name
  {446fee54-ef2e-4279-bfb6-3ec9132edb98}, !- Source Object
  4,                                      !- Outlet Port
  {bfa3d2bd-34e9-47ca-bbcc-9273076614db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e47ddd74-6d99-48a0-9fb2-dbef0610de6c}, !- Handle
  Coil Heating Electric 28,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {79731196-e943-459f-b704-8b243649506f}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f71478d0-b98e-4a63-aa7f-f4c631b860e2}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f656f549-6ca3-4b89-8fdb-f8aa178656b4}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b26878d1-52ed-4884-92e6-a56a0b131d75}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8fe32817-3226-4737-a11c-33ca4c00c153}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {03da0652-d233-49ce-8733-b871df1da3a2}, !- Handle
  Coil Cooling DX Single Speed 29 10kBtu/hr 10.3EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.47926661545603,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cc638f1-b4db-4515-b7d9-764b1b394705}, !- Total Cooling Capacity Function of Temperature Curve Name
  {618d6334-9eba-4a6f-8407-faf0bb25af7c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e5e9617-b510-4670-8e2a-373130d12b09}, !- Energy Input Ratio Function of Temperature Curve Name
  {f56b5f54-b4bf-4985-8744-f61553c11760}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9770550-8fb6-46da-87f1-f15f0094f480}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a3468fe1-21bd-4082-a32a-20491c3452ab}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6760f4b-d0f5-4d8f-88bc-ba6d7a23760d}, !- Handle
  Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d797f710-5fb2-4de0-9ab5-63c90daf2a54}, !- Air Inlet Node Name
  {f8c17a67-e2d4-4fd6-9b15-3a268e5d5738}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3468fe1-21bd-4082-a32a-20491c3452ab}, !- Supply Air Fan Name
  {e47ddd74-6d99-48a0-9fb2-dbef0610de6c}, !- Heating Coil Name
  {03da0652-d233-49ce-8733-b871df1da3a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {42d469f0-a2db-409f-8475-483f53af7ca8}, !- Handle
  Node 253,                               !- Name
  {d548e720-d5ae-480c-8b3d-ebac15d7c5b6}, !- Inlet Port
  {d797f710-5fb2-4de0-9ab5-63c90daf2a54}; !- Outlet Port

OS:Connection,
  {d548e720-d5ae-480c-8b3d-ebac15d7c5b6}, !- Handle
  {3f3c9729-43f0-47a9-89db-d2cf0d9383ab}, !- Name
  {f43687a7-f94b-4788-bb55-24f3e40d25c7}, !- Source Object
  3,                                      !- Outlet Port
  {42d469f0-a2db-409f-8475-483f53af7ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d797f710-5fb2-4de0-9ab5-63c90daf2a54}, !- Handle
  {2f66bfaf-ed91-4a3e-a5fd-b3dd0ac106d6}, !- Name
  {42d469f0-a2db-409f-8475-483f53af7ca8}, !- Source Object
  3,                                      !- Outlet Port
  {d6760f4b-d0f5-4d8f-88bc-ba6d7a23760d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49befd0a-d4be-4ff5-831e-da67ebdc0155}, !- Handle
  Node 254,                               !- Name
  {f8c17a67-e2d4-4fd6-9b15-3a268e5d5738}, !- Inlet Port
  {45172642-7f89-48db-b76f-ee6fca956965}; !- Outlet Port

OS:Connection,
  {45172642-7f89-48db-b76f-ee6fca956965}, !- Handle
  {c0dfeb07-5655-4fd4-aab0-3df38c929f42}, !- Name
  {49befd0a-d4be-4ff5-831e-da67ebdc0155}, !- Source Object
  3,                                      !- Outlet Port
  {ebeb4eb8-951c-4457-9cbd-20f7de9f199c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8c17a67-e2d4-4fd6-9b15-3a268e5d5738}, !- Handle
  {5e63171f-6a49-4df0-8f0e-9c5bfe6c6c81}, !- Name
  {d6760f4b-d0f5-4d8f-88bc-ba6d7a23760d}, !- Source Object
  4,                                      !- Outlet Port
  {49befd0a-d4be-4ff5-831e-da67ebdc0155}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {064fd10d-3167-4a81-8dcc-9af5a9e5535c}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2392438b-a5d5-4718-9457-085f14dd2bde}, !- Water Inlet Node Name
  {75073c40-a234-448d-9019-585bb4b77df7}; !- Water Outlet Node Name

OS:Node,
  {b1236e6d-969c-4509-958d-70016d44ff69}, !- Handle
  Node 255,                               !- Name
  {6960fa53-4206-4125-895a-3f6844a85501}, !- Inlet Port
  {2392438b-a5d5-4718-9457-085f14dd2bde}; !- Outlet Port

OS:Connection,
  {6960fa53-4206-4125-895a-3f6844a85501}, !- Handle
  {9ce247ac-44a0-439b-8c65-5ecdbe42c275}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  31,                                     !- Outlet Port
  {b1236e6d-969c-4509-958d-70016d44ff69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b72b1e-1c26-4c24-a8ee-71df0baa36c2}, !- Handle
  Node 256,                               !- Name
  {75073c40-a234-448d-9019-585bb4b77df7}, !- Inlet Port
  {4c559720-3d55-48cc-b783-69cd892f1156}; !- Outlet Port

OS:Connection,
  {2392438b-a5d5-4718-9457-085f14dd2bde}, !- Handle
  {bde593e9-550b-432c-9389-1be4565b9cda}, !- Name
  {b1236e6d-969c-4509-958d-70016d44ff69}, !- Source Object
  3,                                      !- Outlet Port
  {064fd10d-3167-4a81-8dcc-9af5a9e5535c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {75073c40-a234-448d-9019-585bb4b77df7}, !- Handle
  {7e941aaf-1622-4d78-b286-4a4627d58bb0}, !- Name
  {064fd10d-3167-4a81-8dcc-9af5a9e5535c}, !- Source Object
  10,                                     !- Outlet Port
  {53b72b1e-1c26-4c24-a8ee-71df0baa36c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c559720-3d55-48cc-b783-69cd892f1156}, !- Handle
  {166a9060-448a-4d2d-8db6-f171feda83a5}, !- Name
  {53b72b1e-1c26-4c24-a8ee-71df0baa36c2}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {129e55b7-47b1-45c6-9ca3-2908cc01265c}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {064fd10d-3167-4a81-8dcc-9af5a9e5535c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {738d06b4-c621-4dc5-80ec-daa582148c6d}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {30c7d385-8aba-41fc-9b01-5e733b44bec8}, !- Inlet Air Node Name
  {27b54760-9ad5-4aaf-ba4f-11d284b0d4d1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {467f0f60-5832-49d3-bf65-ac2abe787f13}, !- Handle
  Node 257,                               !- Name
  {27b54760-9ad5-4aaf-ba4f-11d284b0d4d1}, !- Inlet Port
  {bbcec34a-4485-457d-be22-d858c092f728}; !- Outlet Port

OS:Node,
  {4db8cd99-624f-4698-b820-ef7af32885d5}, !- Handle
  Node 258,                               !- Name
  {390f3f91-033b-4570-8507-c5e0c9e254b9}, !- Inlet Port
  {f0981b06-f3a2-4b07-a08c-aad11b74da32}; !- Outlet Port

OS:Connection,
  {bbcec34a-4485-457d-be22-d858c092f728}, !- Handle
  {40791bac-50a4-48b0-9acc-0f7c2a1d673c}, !- Name
  {467f0f60-5832-49d3-bf65-ac2abe787f13}, !- Source Object
  3,                                      !- Outlet Port
  {ebeb4eb8-951c-4457-9cbd-20f7de9f199c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {390f3f91-033b-4570-8507-c5e0c9e254b9}, !- Handle
  {acbd50e3-0800-4399-a1db-751039de0180}, !- Name
  {3e8e04d7-508e-4a9b-b07b-9a3bddd8b8a3}, !- Source Object
  12,                                     !- Outlet Port
  {4db8cd99-624f-4698-b820-ef7af32885d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0981b06-f3a2-4b07-a08c-aad11b74da32}, !- Handle
  {a0012335-6d71-49f3-a208-3e2eecf01598}, !- Name
  {4db8cd99-624f-4698-b820-ef7af32885d5}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {30c7d385-8aba-41fc-9b01-5e733b44bec8}, !- Handle
  {26639942-b8f2-4626-813a-52a3460fd0f7}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  30,                                     !- Outlet Port
  {738d06b4-c621-4dc5-80ec-daa582148c6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27b54760-9ad5-4aaf-ba4f-11d284b0d4d1}, !- Handle
  {ff9e2e3e-c049-45c2-bef6-efe268f17909}, !- Name
  {738d06b4-c621-4dc5-80ec-daa582148c6d}, !- Source Object
  4,                                      !- Outlet Port
  {467f0f60-5832-49d3-bf65-ac2abe787f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5430cf57-2fa1-48d1-a258-bd71b28258f9}, !- Handle
  Coil Heating Electric 29,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {79a6a263-66a6-44b8-a1d7-41f09425b3d4}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ff165c4-4c38-4dac-98a8-98a15e3e0cbd}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44b0f5a6-c86d-46d9-b863-fbebd1d35fd3}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d08ce750-2dbe-4663-a2f3-52c13e32cec5}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {592c90f7-d142-4625-ba49-83a6859e0304}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d97e980-c25f-44e0-8c42-f84664f0c476}, !- Handle
  Coil Cooling DX Single Speed 30 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72382725989057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b96041a-d724-4186-9a5d-242530c5abff}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f5959fff-3a25-4ecf-b5ec-1731a87e811a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ec4666c-831d-4eb7-ba5a-96fc79387c6c}, !- Energy Input Ratio Function of Temperature Curve Name
  {29149a2f-b1e0-4471-a00b-2960113771ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c29741f0-b54a-4018-989e-cfdb9ce6030d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {98b218cb-3933-41ea-b7f8-8c99bf565e76}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c34e5868-1252-4406-af03-c4940541cf8e}, !- Handle
  Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fec3ceb6-de30-405f-931e-1bbbf079b8b4}, !- Air Inlet Node Name
  {1945a832-4a20-4c3b-b165-345f2e86529e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {98b218cb-3933-41ea-b7f8-8c99bf565e76}, !- Supply Air Fan Name
  {5430cf57-2fa1-48d1-a258-bd71b28258f9}, !- Heating Coil Name
  {1d97e980-c25f-44e0-8c42-f84664f0c476}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e398a46-a57c-4332-bb27-6626c74437bf}, !- Handle
  Node 259,                               !- Name
  {0b2f37c3-12e4-4315-865f-ad932087ca29}, !- Inlet Port
  {fec3ceb6-de30-405f-931e-1bbbf079b8b4}; !- Outlet Port

OS:Connection,
  {0b2f37c3-12e4-4315-865f-ad932087ca29}, !- Handle
  {c1f71393-ad17-4bd0-bbba-dfacf2e03e81}, !- Name
  {94492e3e-4063-4c0d-abc0-011d753e31af}, !- Source Object
  3,                                      !- Outlet Port
  {4e398a46-a57c-4332-bb27-6626c74437bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec3ceb6-de30-405f-931e-1bbbf079b8b4}, !- Handle
  {c21254a3-dfd2-4675-bddc-c1e7c9af3bd6}, !- Name
  {4e398a46-a57c-4332-bb27-6626c74437bf}, !- Source Object
  3,                                      !- Outlet Port
  {c34e5868-1252-4406-af03-c4940541cf8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f392d9c-bb4f-47ca-9b9c-d1f2381fb52d}, !- Handle
  Node 260,                               !- Name
  {1945a832-4a20-4c3b-b165-345f2e86529e}, !- Inlet Port
  {2ff54e9b-8654-4c9b-bed2-00c1e09a9a8b}; !- Outlet Port

OS:Connection,
  {2ff54e9b-8654-4c9b-bed2-00c1e09a9a8b}, !- Handle
  {a9d11dd5-1e62-48cb-9b9b-e34783fb87c3}, !- Name
  {4f392d9c-bb4f-47ca-9b9c-d1f2381fb52d}, !- Source Object
  3,                                      !- Outlet Port
  {3763819e-5909-4fa1-b8cf-05379ffe0f64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1945a832-4a20-4c3b-b165-345f2e86529e}, !- Handle
  {02bdaf7f-d7d4-4b46-ba11-0c8907e78f9e}, !- Name
  {c34e5868-1252-4406-af03-c4940541cf8e}, !- Source Object
  4,                                      !- Outlet Port
  {4f392d9c-bb4f-47ca-9b9c-d1f2381fb52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ccd2b49b-97f6-41d5-ba4b-83aac5b4dd63}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f2af118-8e6e-4728-9856-324db637912a}, !- Water Inlet Node Name
  {95c2a7fb-c11a-4aac-ac9f-1481f6a82263}; !- Water Outlet Node Name

OS:Node,
  {7ca73381-40d1-457c-8c73-a2b3ca9c72c0}, !- Handle
  Node 261,                               !- Name
  {dcfde906-1bae-4eb1-ad1e-1dd51f5ce4e6}, !- Inlet Port
  {6f2af118-8e6e-4728-9856-324db637912a}; !- Outlet Port

OS:Connection,
  {dcfde906-1bae-4eb1-ad1e-1dd51f5ce4e6}, !- Handle
  {309ca4f1-c4bc-4535-bd51-6fc25181410d}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  32,                                     !- Outlet Port
  {7ca73381-40d1-457c-8c73-a2b3ca9c72c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcd71f71-990a-4d70-b029-4a0b514c7f72}, !- Handle
  Node 262,                               !- Name
  {95c2a7fb-c11a-4aac-ac9f-1481f6a82263}, !- Inlet Port
  {a37e8a8c-e203-4beb-a2d8-2809dbf90e5e}; !- Outlet Port

OS:Connection,
  {6f2af118-8e6e-4728-9856-324db637912a}, !- Handle
  {1d88bb94-1532-4e76-9ad5-1e8826534a6f}, !- Name
  {7ca73381-40d1-457c-8c73-a2b3ca9c72c0}, !- Source Object
  3,                                      !- Outlet Port
  {ccd2b49b-97f6-41d5-ba4b-83aac5b4dd63}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95c2a7fb-c11a-4aac-ac9f-1481f6a82263}, !- Handle
  {08392e29-fbc6-429b-b2c1-adb0f7aab56f}, !- Name
  {ccd2b49b-97f6-41d5-ba4b-83aac5b4dd63}, !- Source Object
  10,                                     !- Outlet Port
  {dcd71f71-990a-4d70-b029-4a0b514c7f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37e8a8c-e203-4beb-a2d8-2809dbf90e5e}, !- Handle
  {fa31a14d-b3f4-4f07-8423-d326f3195871}, !- Name
  {dcd71f71-990a-4d70-b029-4a0b514c7f72}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d04d34c-a47a-4b17-9f55-158b5fdc8077}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {ccd2b49b-97f6-41d5-ba4b-83aac5b4dd63}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ef75770a-d94e-4eec-b002-488e8ac4348e}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {1aa9a06b-e732-40c1-93bd-42d5fff25c2b}, !- Inlet Air Node Name
  {2bcce196-68cc-49c4-bcdf-f0e165395cce}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05d0eee8-2645-4fd2-9ae1-6f47b2e2642f}, !- Handle
  Node 263,                               !- Name
  {2bcce196-68cc-49c4-bcdf-f0e165395cce}, !- Inlet Port
  {94e942d1-941c-4c47-a630-6c8905d7e05b}; !- Outlet Port

OS:Node,
  {58dfb86b-961f-4185-bf1c-1fe32c6971d0}, !- Handle
  Node 264,                               !- Name
  {bf78b2da-0c07-40ac-9570-57451853d49b}, !- Inlet Port
  {3cf68308-bd50-43ca-a3e3-23fd7cb0dcc4}; !- Outlet Port

OS:Connection,
  {94e942d1-941c-4c47-a630-6c8905d7e05b}, !- Handle
  {6fe143da-372e-4813-887b-5ed3dd1eb116}, !- Name
  {05d0eee8-2645-4fd2-9ae1-6f47b2e2642f}, !- Source Object
  3,                                      !- Outlet Port
  {3763819e-5909-4fa1-b8cf-05379ffe0f64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bf78b2da-0c07-40ac-9570-57451853d49b}, !- Handle
  {194ba4db-f18c-4a29-83c3-6044b39fc634}, !- Name
  {b11ffafc-a453-4577-9b72-c3dc4ce1b0b3}, !- Source Object
  12,                                     !- Outlet Port
  {58dfb86b-961f-4185-bf1c-1fe32c6971d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf68308-bd50-43ca-a3e3-23fd7cb0dcc4}, !- Handle
  {206be957-d041-4027-80d2-2614a6348856}, !- Name
  {58dfb86b-961f-4185-bf1c-1fe32c6971d0}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1aa9a06b-e732-40c1-93bd-42d5fff25c2b}, !- Handle
  {9c5d6ef3-c8b8-42c8-91aa-0bcb4d23c806}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  31,                                     !- Outlet Port
  {ef75770a-d94e-4eec-b002-488e8ac4348e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bcce196-68cc-49c4-bcdf-f0e165395cce}, !- Handle
  {6f07c4bf-ad38-468f-b03c-4b15c847616e}, !- Name
  {ef75770a-d94e-4eec-b002-488e8ac4348e}, !- Source Object
  4,                                      !- Outlet Port
  {05d0eee8-2645-4fd2-9ae1-6f47b2e2642f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {707ec1be-45a0-42d4-8625-bd772bc46064}, !- Handle
  Coil Heating Electric 30,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {388c0892-7bff-42e5-ac79-1eae65a0f6da}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cae43eec-e42d-4813-8ed9-e5837afb8938}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ebb22b86-b94b-46a6-8491-9b0d1a5506fe}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f080bbdf-1b2a-4a37-8ce8-ed86be3de18f}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db7e8f8e-d7fc-4ccf-8f63-9f768f75d90c}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51924171-f4bc-4cd1-a738-0a8533f6e2c3}, !- Handle
  Coil Cooling DX Single Speed 31 10kBtu/hr 10.3EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.48210010513582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a35f6329-7ba7-447f-81a1-aac5d6057cea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e9de487-d1e3-4148-9794-ed09f366d990}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6dbdbc51-4e65-49d9-b247-36ca43193b25}, !- Energy Input Ratio Function of Temperature Curve Name
  {20ea6a21-af17-4f18-832e-dac23b042b61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {11da83de-69e4-4159-b275-4c035dc81369}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9b28e0b2-387a-4d2e-963e-d40f26a6c0df}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd21d93f-b90c-45a9-9087-e6d4be592ad6}, !- Handle
  Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {79bd8f6e-6895-474a-8c6b-4d18e4dc4d8a}, !- Air Inlet Node Name
  {12dab502-6352-400f-83a2-ac9ce415dfd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9b28e0b2-387a-4d2e-963e-d40f26a6c0df}, !- Supply Air Fan Name
  {707ec1be-45a0-42d4-8625-bd772bc46064}, !- Heating Coil Name
  {51924171-f4bc-4cd1-a738-0a8533f6e2c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3189f4a8-9438-4b98-a668-ba5bcd1fcc11}, !- Handle
  Node 265,                               !- Name
  {79f28d1d-1b2a-4c05-83d8-7f4e5eb190e2}, !- Inlet Port
  {79bd8f6e-6895-474a-8c6b-4d18e4dc4d8a}; !- Outlet Port

OS:Connection,
  {79f28d1d-1b2a-4c05-83d8-7f4e5eb190e2}, !- Handle
  {16c19da1-f079-485d-a20a-d13cc0187539}, !- Name
  {45b11eff-a5d2-4d9a-b195-e29b1f3cbe0f}, !- Source Object
  3,                                      !- Outlet Port
  {3189f4a8-9438-4b98-a668-ba5bcd1fcc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bd8f6e-6895-474a-8c6b-4d18e4dc4d8a}, !- Handle
  {a4a4543f-88e9-43e5-a711-4f76d6600a09}, !- Name
  {3189f4a8-9438-4b98-a668-ba5bcd1fcc11}, !- Source Object
  3,                                      !- Outlet Port
  {cd21d93f-b90c-45a9-9087-e6d4be592ad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca353dcb-17dd-4b61-906d-9b203c4873fe}, !- Handle
  Node 266,                               !- Name
  {12dab502-6352-400f-83a2-ac9ce415dfd1}, !- Inlet Port
  {9f371ed2-b4ff-4b76-9bda-568ec4453f49}; !- Outlet Port

OS:Connection,
  {9f371ed2-b4ff-4b76-9bda-568ec4453f49}, !- Handle
  {1b4d971c-15ea-426d-be42-1a5b1af6702a}, !- Name
  {ca353dcb-17dd-4b61-906d-9b203c4873fe}, !- Source Object
  3,                                      !- Outlet Port
  {16923a54-75d2-4d8f-b970-45235b92dec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12dab502-6352-400f-83a2-ac9ce415dfd1}, !- Handle
  {88c4cbf1-a385-4a11-94e6-54b70f0b77b4}, !- Name
  {cd21d93f-b90c-45a9-9087-e6d4be592ad6}, !- Source Object
  4,                                      !- Outlet Port
  {ca353dcb-17dd-4b61-906d-9b203c4873fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d79fd4ac-7c49-4fbf-808a-8f1e2c00e758}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {56a6b9df-d218-4f4c-b606-b87e08a0c55f}, !- Water Inlet Node Name
  {599fa714-b94a-420c-9e58-62877a7652b2}; !- Water Outlet Node Name

OS:Node,
  {be537fd9-9f64-4097-a447-3fb21eeddaf3}, !- Handle
  Node 267,                               !- Name
  {c8e9d65d-05d2-4325-811a-5d7f44f1ac05}, !- Inlet Port
  {56a6b9df-d218-4f4c-b606-b87e08a0c55f}; !- Outlet Port

OS:Connection,
  {c8e9d65d-05d2-4325-811a-5d7f44f1ac05}, !- Handle
  {9c75158d-c89f-4160-a534-5193bfb0852f}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  33,                                     !- Outlet Port
  {be537fd9-9f64-4097-a447-3fb21eeddaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {141c4d05-918b-4a3c-9ff8-6f5e59314300}, !- Handle
  Node 268,                               !- Name
  {599fa714-b94a-420c-9e58-62877a7652b2}, !- Inlet Port
  {2b6cfc80-71df-4476-b5a4-41376af5cbf0}; !- Outlet Port

OS:Connection,
  {56a6b9df-d218-4f4c-b606-b87e08a0c55f}, !- Handle
  {0d2a93d7-a562-443c-8a9e-ea12a205d85f}, !- Name
  {be537fd9-9f64-4097-a447-3fb21eeddaf3}, !- Source Object
  3,                                      !- Outlet Port
  {d79fd4ac-7c49-4fbf-808a-8f1e2c00e758}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {599fa714-b94a-420c-9e58-62877a7652b2}, !- Handle
  {e1e3d1f8-1b59-45cb-97a8-5e31a000bcd3}, !- Name
  {d79fd4ac-7c49-4fbf-808a-8f1e2c00e758}, !- Source Object
  10,                                     !- Outlet Port
  {141c4d05-918b-4a3c-9ff8-6f5e59314300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6cfc80-71df-4476-b5a4-41376af5cbf0}, !- Handle
  {a04bc1e3-29b7-4b3e-ad5a-ed1dd742e563}, !- Name
  {141c4d05-918b-4a3c-9ff8-6f5e59314300}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {467c0a54-9ab1-4ab2-81f5-e854c295489d}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d79fd4ac-7c49-4fbf-808a-8f1e2c00e758}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d807b77d-ee73-490d-8b43-87eddf9376b4}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {f48f6c94-0ae3-4c56-a675-6075ec49a5da}, !- Inlet Air Node Name
  {bad5b9c1-6d22-4ee4-879a-2fe4b9966f07}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {725540ee-ddb2-4c4a-884e-5a1991feb3ab}, !- Handle
  Node 269,                               !- Name
  {bad5b9c1-6d22-4ee4-879a-2fe4b9966f07}, !- Inlet Port
  {cd2d151a-0945-4395-8b5d-1917350030b7}; !- Outlet Port

OS:Node,
  {876d1813-a03d-4b72-b775-13f7ee0ffedc}, !- Handle
  Node 270,                               !- Name
  {5190a57a-a0fc-4be0-8fd0-7053784cc14d}, !- Inlet Port
  {8230d858-c0df-4102-a9ca-bbee3f6a3b26}; !- Outlet Port

OS:Connection,
  {cd2d151a-0945-4395-8b5d-1917350030b7}, !- Handle
  {96446403-7e09-410c-b683-bc918cdeca70}, !- Name
  {725540ee-ddb2-4c4a-884e-5a1991feb3ab}, !- Source Object
  3,                                      !- Outlet Port
  {16923a54-75d2-4d8f-b970-45235b92dec8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5190a57a-a0fc-4be0-8fd0-7053784cc14d}, !- Handle
  {8fd1a2e2-5321-4d76-8486-f876f5d195a6}, !- Name
  {2bc945d2-7904-4b93-9ee6-5e0fc5328bf9}, !- Source Object
  12,                                     !- Outlet Port
  {876d1813-a03d-4b72-b775-13f7ee0ffedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8230d858-c0df-4102-a9ca-bbee3f6a3b26}, !- Handle
  {6fd30dd4-1d50-4808-a520-72d57c167edf}, !- Name
  {876d1813-a03d-4b72-b775-13f7ee0ffedc}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {f48f6c94-0ae3-4c56-a675-6075ec49a5da}, !- Handle
  {92647999-e9cf-4e70-a6e8-591ae10189f1}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  32,                                     !- Outlet Port
  {d807b77d-ee73-490d-8b43-87eddf9376b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bad5b9c1-6d22-4ee4-879a-2fe4b9966f07}, !- Handle
  {6a78613c-6a88-4597-af2a-4fcabf0c642a}, !- Name
  {d807b77d-ee73-490d-8b43-87eddf9376b4}, !- Source Object
  4,                                      !- Outlet Port
  {725540ee-ddb2-4c4a-884e-5a1991feb3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ec0c7031-eea3-40e8-adf8-016b5944ae5f}, !- Handle
  Coil Heating Electric 31,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0dd5838f-834c-482a-bf2f-8257336a2aea}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7d91cf5-3cd2-4bff-b6b1-fd2c3fa0826b}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d2178e5-1f9a-4bec-b21e-12db2351f79e}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44472274-6010-4673-a1a0-808e07bb1782}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c7b7964-2626-44eb-a176-c671c4b47f3e}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ba456a5-63b4-4df0-8b11-0aae843971dd}, !- Handle
  Coil Cooling DX Single Speed 32 9kBtu/hr 10.6EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60002656824217,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8aaac4d0-81cf-4700-aac2-4a5ed226d07b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b900849-adfc-44ac-83b9-87142c0acefb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44018174-17f3-4ba8-9d27-4e95c3f18545}, !- Energy Input Ratio Function of Temperature Curve Name
  {ecdec56c-9a49-405d-ac7b-1de85086f645}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5a6f5f43-698f-485b-8224-34a6c82bd2c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {218d7738-0f01-4ffe-afc9-f7d6c82e4a58}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d97223f5-56f8-462c-bb64-ec4fa2346ff4}, !- Handle
  Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {9a34945e-8beb-4abd-9870-3e16a4a8e05f}, !- Air Inlet Node Name
  {62edb8da-020d-4561-814f-6d0a945d20f6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {218d7738-0f01-4ffe-afc9-f7d6c82e4a58}, !- Supply Air Fan Name
  {ec0c7031-eea3-40e8-adf8-016b5944ae5f}, !- Heating Coil Name
  {3ba456a5-63b4-4df0-8b11-0aae843971dd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {93b89752-2bc7-4b15-813c-ea87eef9ccbc}, !- Handle
  Node 271,                               !- Name
  {799fab19-1b0e-4cf7-9967-386a634ebc52}, !- Inlet Port
  {9a34945e-8beb-4abd-9870-3e16a4a8e05f}; !- Outlet Port

OS:Connection,
  {799fab19-1b0e-4cf7-9967-386a634ebc52}, !- Handle
  {91e454b4-2bf1-40a5-aa85-3839fa0d8532}, !- Name
  {ce7e1171-0052-4722-8041-2031b1e5b5a8}, !- Source Object
  3,                                      !- Outlet Port
  {93b89752-2bc7-4b15-813c-ea87eef9ccbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a34945e-8beb-4abd-9870-3e16a4a8e05f}, !- Handle
  {e2209f3d-0293-4815-bf8a-73268ac310cb}, !- Name
  {93b89752-2bc7-4b15-813c-ea87eef9ccbc}, !- Source Object
  3,                                      !- Outlet Port
  {d97223f5-56f8-462c-bb64-ec4fa2346ff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e9ce478-7395-4041-8c00-53a271938e99}, !- Handle
  Node 272,                               !- Name
  {62edb8da-020d-4561-814f-6d0a945d20f6}, !- Inlet Port
  {3b6efb44-3531-4f94-947c-a0eb93cbc00d}; !- Outlet Port

OS:Connection,
  {3b6efb44-3531-4f94-947c-a0eb93cbc00d}, !- Handle
  {70482d80-53ba-44d3-9dac-ce7910106c8c}, !- Name
  {3e9ce478-7395-4041-8c00-53a271938e99}, !- Source Object
  3,                                      !- Outlet Port
  {7282428b-f9fc-47f5-acb9-83a44f86b2c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62edb8da-020d-4561-814f-6d0a945d20f6}, !- Handle
  {c3d3a053-2d3f-4384-b2f9-0070c5288ec9}, !- Name
  {d97223f5-56f8-462c-bb64-ec4fa2346ff4}, !- Source Object
  4,                                      !- Outlet Port
  {3e9ce478-7395-4041-8c00-53a271938e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3782d36b-1954-4127-8781-1410f0ab8694}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77dc6d5a-3b5c-4eae-a2da-f92a1b3eef48}, !- Water Inlet Node Name
  {c665da3d-9d29-468b-8df3-d24379879438}; !- Water Outlet Node Name

OS:Node,
  {8f60e3d7-2fa3-4281-8414-c2f3ca4dd4c6}, !- Handle
  Node 273,                               !- Name
  {e78ff02d-c33a-4793-b422-337a8b2c2b95}, !- Inlet Port
  {77dc6d5a-3b5c-4eae-a2da-f92a1b3eef48}; !- Outlet Port

OS:Connection,
  {e78ff02d-c33a-4793-b422-337a8b2c2b95}, !- Handle
  {eb4d8672-0635-49de-8fb5-0d951f26699d}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  34,                                     !- Outlet Port
  {8f60e3d7-2fa3-4281-8414-c2f3ca4dd4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82d7cb74-e9bc-4708-9aee-6e23e3f4d2be}, !- Handle
  Node 274,                               !- Name
  {c665da3d-9d29-468b-8df3-d24379879438}, !- Inlet Port
  {90e286f3-0ef4-4928-97a0-3047e0eb9a57}; !- Outlet Port

OS:Connection,
  {77dc6d5a-3b5c-4eae-a2da-f92a1b3eef48}, !- Handle
  {fad960a2-fe3e-4e6e-9a5a-40eb1cfd5665}, !- Name
  {8f60e3d7-2fa3-4281-8414-c2f3ca4dd4c6}, !- Source Object
  3,                                      !- Outlet Port
  {3782d36b-1954-4127-8781-1410f0ab8694}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c665da3d-9d29-468b-8df3-d24379879438}, !- Handle
  {b34902d4-ddbd-4d01-a57a-f7d1ff961c84}, !- Name
  {3782d36b-1954-4127-8781-1410f0ab8694}, !- Source Object
  10,                                     !- Outlet Port
  {82d7cb74-e9bc-4708-9aee-6e23e3f4d2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e286f3-0ef4-4928-97a0-3047e0eb9a57}, !- Handle
  {4b2019e9-9510-449a-bb64-34ffcee0c6b6}, !- Name
  {82d7cb74-e9bc-4708-9aee-6e23e3f4d2be}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f9b4f831-1b3b-4c1b-aa47-41c82846e393}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3782d36b-1954-4127-8781-1410f0ab8694}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3d953e27-d68f-417f-b09d-e8ffc31c4aff}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2edc05a7-0517-431b-82c4-b417e1afaf79}, !- Inlet Air Node Name
  {c9efb846-1c3b-4bd6-b487-426166a99853}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c9934b3-fee9-440b-b4df-3dd3967b53b4}, !- Handle
  Node 275,                               !- Name
  {c9efb846-1c3b-4bd6-b487-426166a99853}, !- Inlet Port
  {45ee33a8-46b0-436a-a1c1-d204edfc029f}; !- Outlet Port

OS:Node,
  {20e926b0-7ac5-4a38-b5f6-ebe4aef3ec2b}, !- Handle
  Node 276,                               !- Name
  {80011bd3-1f90-4ca5-a3ab-51a5d8d1a3a7}, !- Inlet Port
  {1285aedb-dd66-43f2-9b9f-7c744f998e5d}; !- Outlet Port

OS:Connection,
  {45ee33a8-46b0-436a-a1c1-d204edfc029f}, !- Handle
  {3b19ab66-e337-4ab1-a58c-57e35d09314d}, !- Name
  {1c9934b3-fee9-440b-b4df-3dd3967b53b4}, !- Source Object
  3,                                      !- Outlet Port
  {7282428b-f9fc-47f5-acb9-83a44f86b2c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {80011bd3-1f90-4ca5-a3ab-51a5d8d1a3a7}, !- Handle
  {103c36b3-ea32-479f-aa05-d2d1c5bae88c}, !- Name
  {5b5fafbb-5e3f-4795-a81f-e2523c0c6954}, !- Source Object
  12,                                     !- Outlet Port
  {20e926b0-7ac5-4a38-b5f6-ebe4aef3ec2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1285aedb-dd66-43f2-9b9f-7c744f998e5d}, !- Handle
  {b484fbbd-116b-465b-a365-0abbcb001b55}, !- Name
  {20e926b0-7ac5-4a38-b5f6-ebe4aef3ec2b}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {2edc05a7-0517-431b-82c4-b417e1afaf79}, !- Handle
  {0fd2b816-e195-4de6-bf99-de9cbdadc4e5}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  33,                                     !- Outlet Port
  {3d953e27-d68f-417f-b09d-e8ffc31c4aff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9efb846-1c3b-4bd6-b487-426166a99853}, !- Handle
  {575dd49c-a19e-44e7-b029-1a0ef85440f1}, !- Name
  {3d953e27-d68f-417f-b09d-e8ffc31c4aff}, !- Source Object
  4,                                      !- Outlet Port
  {1c9934b3-fee9-440b-b4df-3dd3967b53b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {53a8db05-360e-4d2e-9cf0-8024a1c80640}, !- Handle
  Coil Heating Electric 32,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {34c284ac-c733-48cc-95e7-754a5b1c7a2d}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf918097-5469-4c60-91e4-934341bb83b4}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0f5128d-e3d7-49c6-91c8-d7f4c862ed48}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76d9c16c-bf16-43da-8922-5f8dace35923}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5f832ed-26a1-459a-870a-7be61aa48527}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {178e340e-af01-45ad-8e34-f5aa51678580}, !- Handle
  Coil Cooling DX Single Speed 33 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72265417470509,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8af1a18-766b-4e42-9af1-e416d015fa50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {599700aa-2301-47f6-b902-4be0352eb7d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {493a4559-8e03-46b6-91d2-90bc36c93c3a}, !- Energy Input Ratio Function of Temperature Curve Name
  {9340a6d2-351f-4f75-8ca0-8044daeabcb9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {362a07a0-418d-49d7-9cad-bc2fdd6ab726}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2e3e5ba6-b6cb-4d25-b6a8-61a59c757cce}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13a89739-17ef-43b3-9ee8-ae7b6c80403d}, !- Handle
  Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8b498c1e-0a5a-4c18-b8a9-c3ea1ab24d73}, !- Air Inlet Node Name
  {c59c94c1-b56a-419e-9caf-ea470985ac81}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e3e5ba6-b6cb-4d25-b6a8-61a59c757cce}, !- Supply Air Fan Name
  {53a8db05-360e-4d2e-9cf0-8024a1c80640}, !- Heating Coil Name
  {178e340e-af01-45ad-8e34-f5aa51678580}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {329ddec6-1c38-4f6f-a55f-6f77e1c8dcb0}, !- Handle
  Node 277,                               !- Name
  {1331fcd5-82d8-4072-a536-8ff88e1f3007}, !- Inlet Port
  {8b498c1e-0a5a-4c18-b8a9-c3ea1ab24d73}; !- Outlet Port

OS:Connection,
  {1331fcd5-82d8-4072-a536-8ff88e1f3007}, !- Handle
  {7be73da6-4b24-482e-bc21-7333cdc20a01}, !- Name
  {3f1ba1ff-3e16-4e45-87e6-43953ab44cfb}, !- Source Object
  3,                                      !- Outlet Port
  {329ddec6-1c38-4f6f-a55f-6f77e1c8dcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b498c1e-0a5a-4c18-b8a9-c3ea1ab24d73}, !- Handle
  {e4b6f121-1fe4-4eb5-9e3f-9106bdecc72a}, !- Name
  {329ddec6-1c38-4f6f-a55f-6f77e1c8dcb0}, !- Source Object
  3,                                      !- Outlet Port
  {13a89739-17ef-43b3-9ee8-ae7b6c80403d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0b6cf9d-2023-4cd8-8a85-a89b163d9497}, !- Handle
  Node 278,                               !- Name
  {c59c94c1-b56a-419e-9caf-ea470985ac81}, !- Inlet Port
  {fa526c07-ac28-4bb1-8cb1-485782b8f8a3}; !- Outlet Port

OS:Connection,
  {fa526c07-ac28-4bb1-8cb1-485782b8f8a3}, !- Handle
  {cecf0e2c-109d-42e8-863c-5648bd2c30a7}, !- Name
  {c0b6cf9d-2023-4cd8-8a85-a89b163d9497}, !- Source Object
  3,                                      !- Outlet Port
  {855b993c-c6b9-421a-9635-e2cbbe36f7b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c59c94c1-b56a-419e-9caf-ea470985ac81}, !- Handle
  {1b9f3e24-b0b1-4fdf-9317-0bcf2e825677}, !- Name
  {13a89739-17ef-43b3-9ee8-ae7b6c80403d}, !- Source Object
  4,                                      !- Outlet Port
  {c0b6cf9d-2023-4cd8-8a85-a89b163d9497}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8c0e9f8d-3f40-4d34-b3ca-277f7dc9d6f0}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efc873c0-83f0-4df7-a1de-927e334f1b13}, !- Water Inlet Node Name
  {2ed8983c-77fc-4b25-818e-8602e82ea652}; !- Water Outlet Node Name

OS:Node,
  {45dd9230-c249-4ed6-b2e6-cd394ab11a59}, !- Handle
  Node 279,                               !- Name
  {8d248726-4688-4bb3-8221-68ff19cb45db}, !- Inlet Port
  {efc873c0-83f0-4df7-a1de-927e334f1b13}; !- Outlet Port

OS:Connection,
  {8d248726-4688-4bb3-8221-68ff19cb45db}, !- Handle
  {b260171d-45cb-46e4-939c-fca67ca036c1}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  35,                                     !- Outlet Port
  {45dd9230-c249-4ed6-b2e6-cd394ab11a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe3453ec-ba2f-44b9-a897-333bf94ddd25}, !- Handle
  Node 280,                               !- Name
  {2ed8983c-77fc-4b25-818e-8602e82ea652}, !- Inlet Port
  {cc970005-8b83-42af-8b8d-c3a1a2b2164d}; !- Outlet Port

OS:Connection,
  {efc873c0-83f0-4df7-a1de-927e334f1b13}, !- Handle
  {61484dcf-32f9-4703-acb8-5743b5d5e9e8}, !- Name
  {45dd9230-c249-4ed6-b2e6-cd394ab11a59}, !- Source Object
  3,                                      !- Outlet Port
  {8c0e9f8d-3f40-4d34-b3ca-277f7dc9d6f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ed8983c-77fc-4b25-818e-8602e82ea652}, !- Handle
  {2ef5f3da-1ca4-4bdd-a577-c48781a46a7b}, !- Name
  {8c0e9f8d-3f40-4d34-b3ca-277f7dc9d6f0}, !- Source Object
  10,                                     !- Outlet Port
  {fe3453ec-ba2f-44b9-a897-333bf94ddd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc970005-8b83-42af-8b8d-c3a1a2b2164d}, !- Handle
  {7cf8738d-138c-4e79-bbb2-f67268773a70}, !- Name
  {fe3453ec-ba2f-44b9-a897-333bf94ddd25}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bececf44-dccb-42a5-ba8a-49ff1fc94949}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8c0e9f8d-3f40-4d34-b3ca-277f7dc9d6f0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9ba506f2-a4db-42d4-969f-a62fd8df73dc}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {5e841e5e-b06a-453c-a770-6c840c69ecfb}, !- Inlet Air Node Name
  {60a7ca82-9915-4ae3-a226-6eef774cf23c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea45edbd-3c51-4353-8482-a0bcec8f0b9a}, !- Handle
  Node 281,                               !- Name
  {60a7ca82-9915-4ae3-a226-6eef774cf23c}, !- Inlet Port
  {a465a362-e809-4c15-968d-58de47f1aeca}; !- Outlet Port

OS:Node,
  {27eb3a7a-a3c2-43b6-ae5d-dcf8940e2ecf}, !- Handle
  Node 282,                               !- Name
  {5ba6b04d-5105-4430-b8ce-59cb834125c6}, !- Inlet Port
  {54eca61b-fd48-428d-854d-66bd63912421}; !- Outlet Port

OS:Connection,
  {a465a362-e809-4c15-968d-58de47f1aeca}, !- Handle
  {89aa604d-7855-42bc-b2a7-61fce0903f25}, !- Name
  {ea45edbd-3c51-4353-8482-a0bcec8f0b9a}, !- Source Object
  3,                                      !- Outlet Port
  {855b993c-c6b9-421a-9635-e2cbbe36f7b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ba6b04d-5105-4430-b8ce-59cb834125c6}, !- Handle
  {c93470f7-333a-4a4f-aeb7-6d040ed7b1f1}, !- Name
  {0c87c872-2920-4935-b575-50c8324d4ef9}, !- Source Object
  12,                                     !- Outlet Port
  {27eb3a7a-a3c2-43b6-ae5d-dcf8940e2ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54eca61b-fd48-428d-854d-66bd63912421}, !- Handle
  {022cf34f-1ebe-4517-a3ba-c11af99176dc}, !- Name
  {27eb3a7a-a3c2-43b6-ae5d-dcf8940e2ecf}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {5e841e5e-b06a-453c-a770-6c840c69ecfb}, !- Handle
  {a153fdbd-6132-410c-a695-ae544a81881a}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  34,                                     !- Outlet Port
  {9ba506f2-a4db-42d4-969f-a62fd8df73dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60a7ca82-9915-4ae3-a226-6eef774cf23c}, !- Handle
  {88683ed8-e8ce-44e5-b4b2-8dbf842dee34}, !- Name
  {9ba506f2-a4db-42d4-969f-a62fd8df73dc}, !- Source Object
  4,                                      !- Outlet Port
  {ea45edbd-3c51-4353-8482-a0bcec8f0b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c3f4a46-fe7d-4f3b-bc8c-877ee5c8b421}, !- Handle
  Coil Heating Electric 33,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {28447dbb-c6bc-425e-b541-b4b3ec0f3750}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21adf5ac-265a-4d95-947c-cfae4283768e}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ac9513f-7537-4608-a55f-7c202c99f71c}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f26f8e7-c226-4b78-bce0-1b85c45eb19f}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {097eae2c-8151-45b0-8a20-13a3c575e447}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e5f726a5-7347-429b-82e7-9240714ab029}, !- Handle
  Coil Cooling DX Single Speed 34 7kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71258647499885,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6575543-eca8-45ff-a55d-574a8a5c9b90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6162e7fe-2376-4109-b778-104b57b86a94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22cd8e72-132a-47b3-b0b5-555e26b994e4}, !- Energy Input Ratio Function of Temperature Curve Name
  {642854fc-2417-4c8d-b9c1-2a702478d9ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {83fefed6-5e4b-4666-90ef-6ab6edefcf3b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {91cf7066-426c-4894-95bd-740b34eee55c}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a61fe073-d1fd-4cad-b92c-c6662d3232d9}, !- Handle
  Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d09cfa7a-4484-4630-8b9c-c3fc8980d1a5}, !- Air Inlet Node Name
  {6eb20a43-033b-4880-8a41-1a96f8be51b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91cf7066-426c-4894-95bd-740b34eee55c}, !- Supply Air Fan Name
  {5c3f4a46-fe7d-4f3b-bc8c-877ee5c8b421}, !- Heating Coil Name
  {e5f726a5-7347-429b-82e7-9240714ab029}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fa4ed4dd-03ea-4378-8dae-16fe74ae6a2f}, !- Handle
  Node 283,                               !- Name
  {6d64a404-9abe-4e57-a749-c94d0526d8e4}, !- Inlet Port
  {d09cfa7a-4484-4630-8b9c-c3fc8980d1a5}; !- Outlet Port

OS:Connection,
  {6d64a404-9abe-4e57-a749-c94d0526d8e4}, !- Handle
  {bae7b113-d4fb-45b4-bc63-1e77bff31efd}, !- Name
  {2c75150d-100c-48f1-89a8-f86271454a1b}, !- Source Object
  3,                                      !- Outlet Port
  {fa4ed4dd-03ea-4378-8dae-16fe74ae6a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09cfa7a-4484-4630-8b9c-c3fc8980d1a5}, !- Handle
  {356bd58d-52e0-447c-8149-14befb9430fe}, !- Name
  {fa4ed4dd-03ea-4378-8dae-16fe74ae6a2f}, !- Source Object
  3,                                      !- Outlet Port
  {a61fe073-d1fd-4cad-b92c-c6662d3232d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8eed9eb-c675-4c27-a97e-b3b9bb255240}, !- Handle
  Node 284,                               !- Name
  {6eb20a43-033b-4880-8a41-1a96f8be51b9}, !- Inlet Port
  {73772c8b-b9d2-45d1-9351-9e2a275c3bb3}; !- Outlet Port

OS:Connection,
  {73772c8b-b9d2-45d1-9351-9e2a275c3bb3}, !- Handle
  {0e0b9b73-d63b-4822-85a5-88a159493090}, !- Name
  {a8eed9eb-c675-4c27-a97e-b3b9bb255240}, !- Source Object
  3,                                      !- Outlet Port
  {07da2450-9119-4f7d-988c-b4528bd94f87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb20a43-033b-4880-8a41-1a96f8be51b9}, !- Handle
  {d8fb8a5e-6a8c-46ab-ab59-0978264d99ee}, !- Name
  {a61fe073-d1fd-4cad-b92c-c6662d3232d9}, !- Source Object
  4,                                      !- Outlet Port
  {a8eed9eb-c675-4c27-a97e-b3b9bb255240}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f63e4f0c-ac91-4636-bde7-1a7f5f29ae6a}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fed2fc49-a56d-4db7-b8a6-045df47b9dd8}, !- Water Inlet Node Name
  {9d0b4b0d-bad7-424b-aa8f-5134d5f65687}; !- Water Outlet Node Name

OS:Node,
  {61afe39a-1a29-40e0-b195-3a921038248d}, !- Handle
  Node 285,                               !- Name
  {3ee6af2a-98d4-4f14-be41-1edc447bad8a}, !- Inlet Port
  {fed2fc49-a56d-4db7-b8a6-045df47b9dd8}; !- Outlet Port

OS:Connection,
  {3ee6af2a-98d4-4f14-be41-1edc447bad8a}, !- Handle
  {3138e6ba-953c-4145-b8a8-e0efdafb63ec}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  36,                                     !- Outlet Port
  {61afe39a-1a29-40e0-b195-3a921038248d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d2fec8-f13b-47a6-bf6c-73dfe2653978}, !- Handle
  Node 286,                               !- Name
  {9d0b4b0d-bad7-424b-aa8f-5134d5f65687}, !- Inlet Port
  {aab20183-c2d5-40c8-8600-7f5aac1b3ea6}; !- Outlet Port

OS:Connection,
  {fed2fc49-a56d-4db7-b8a6-045df47b9dd8}, !- Handle
  {821f5687-6ed1-46df-bbbc-8d13ab26aad3}, !- Name
  {61afe39a-1a29-40e0-b195-3a921038248d}, !- Source Object
  3,                                      !- Outlet Port
  {f63e4f0c-ac91-4636-bde7-1a7f5f29ae6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9d0b4b0d-bad7-424b-aa8f-5134d5f65687}, !- Handle
  {5baaac07-af4a-4f99-8e2e-22b5593a9868}, !- Name
  {f63e4f0c-ac91-4636-bde7-1a7f5f29ae6a}, !- Source Object
  10,                                     !- Outlet Port
  {19d2fec8-f13b-47a6-bf6c-73dfe2653978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab20183-c2d5-40c8-8600-7f5aac1b3ea6}, !- Handle
  {f311c9ac-d5ca-496a-ac96-c2955b84f2ae}, !- Name
  {19d2fec8-f13b-47a6-bf6c-73dfe2653978}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65ee9ebf-0e6d-47cd-85b3-b4b152cc9dab}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {f63e4f0c-ac91-4636-bde7-1a7f5f29ae6a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a61aec80-c957-4088-8c79-3242eb77dd80}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {67152969-ae42-44aa-a76d-695dfe5e53cd}, !- Inlet Air Node Name
  {13a42e82-5db5-486f-bd97-809acb68f38f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {376e51f0-f122-4877-aa33-a288964fe4ee}, !- Handle
  Node 287,                               !- Name
  {13a42e82-5db5-486f-bd97-809acb68f38f}, !- Inlet Port
  {80378586-7da6-4d8a-97c7-56bc66588eef}; !- Outlet Port

OS:Node,
  {865f96ab-bf02-488e-ad17-74794397c6dc}, !- Handle
  Node 288,                               !- Name
  {9c21f835-8c0a-4c90-94fa-7e86c0a8cbdd}, !- Inlet Port
  {90cb5c53-0413-49fd-bec9-4a2d0836a6dd}; !- Outlet Port

OS:Connection,
  {80378586-7da6-4d8a-97c7-56bc66588eef}, !- Handle
  {c6a28366-2535-477e-a9a4-a5b5058baa63}, !- Name
  {376e51f0-f122-4877-aa33-a288964fe4ee}, !- Source Object
  3,                                      !- Outlet Port
  {07da2450-9119-4f7d-988c-b4528bd94f87}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c21f835-8c0a-4c90-94fa-7e86c0a8cbdd}, !- Handle
  {f9f27abd-84eb-4780-b87d-cd7689932b47}, !- Name
  {f79b8355-b799-4a8d-b7ab-45800c79d8ff}, !- Source Object
  12,                                     !- Outlet Port
  {865f96ab-bf02-488e-ad17-74794397c6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cb5c53-0413-49fd-bec9-4a2d0836a6dd}, !- Handle
  {d6414c27-23cf-4217-87ee-fc1e6ed8c7f5}, !- Name
  {865f96ab-bf02-488e-ad17-74794397c6dc}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {67152969-ae42-44aa-a76d-695dfe5e53cd}, !- Handle
  {4d9bf598-4f26-4428-9075-4d6f41e85750}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  35,                                     !- Outlet Port
  {a61aec80-c957-4088-8c79-3242eb77dd80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a42e82-5db5-486f-bd97-809acb68f38f}, !- Handle
  {8ca585ab-686c-4de1-b58a-879dd5d8742c}, !- Name
  {a61aec80-c957-4088-8c79-3242eb77dd80}, !- Source Object
  4,                                      !- Outlet Port
  {376e51f0-f122-4877-aa33-a288964fe4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {35651c7b-55dd-4d02-8362-13d16ba4145c}, !- Handle
  Coil Heating Electric 34,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8af395e0-bcc5-4fdf-b956-4597c760afbd}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94359b98-61ee-4cea-9b4c-16c019b08a0f}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {008e3277-9ee7-4fbc-9b04-3906d8e75d46}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55bb74af-0874-4b61-9a7e-7bcc06528356}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6671158a-deb1-461d-903b-b5e9aa1e9f98}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {720f6027-4621-486c-89a3-09f41f703753}, !- Handle
  Coil Cooling DX Single Speed 35 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72262847865071,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0c5ab48-14b2-4cd2-881a-def20048509f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d555a89-290f-4a00-ba8f-14a5264e764c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3058def-fef9-4ad8-8e5a-1b848644642b}, !- Energy Input Ratio Function of Temperature Curve Name
  {04d9753c-f828-4714-aa44-9a04fc0e878d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6adccab6-64a0-411e-b44a-4dbc7fc962bd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a1cbc45d-f607-4a69-9149-186748d5d367}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f69c5ab8-40b6-4119-9f0c-678ee4ba486c}, !- Handle
  Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7efa6788-4521-4011-bee0-ec4d12e5cf57}, !- Air Inlet Node Name
  {b7569fd2-f8bd-4024-b0dd-63aa492cc071}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1cbc45d-f607-4a69-9149-186748d5d367}, !- Supply Air Fan Name
  {35651c7b-55dd-4d02-8362-13d16ba4145c}, !- Heating Coil Name
  {720f6027-4621-486c-89a3-09f41f703753}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fcf054d0-82f9-4bf1-bc18-2978e665ec56}, !- Handle
  Node 289,                               !- Name
  {ffff4a19-9428-4f28-b12c-ee3f4b921e8a}, !- Inlet Port
  {7efa6788-4521-4011-bee0-ec4d12e5cf57}; !- Outlet Port

OS:Connection,
  {ffff4a19-9428-4f28-b12c-ee3f4b921e8a}, !- Handle
  {3eb093ca-0ced-4a69-aa58-237dc990a861}, !- Name
  {4f57e290-f94b-4f9e-a0f7-78b4bec97844}, !- Source Object
  3,                                      !- Outlet Port
  {fcf054d0-82f9-4bf1-bc18-2978e665ec56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efa6788-4521-4011-bee0-ec4d12e5cf57}, !- Handle
  {0ab0f902-40bb-4fff-9443-49502e120faf}, !- Name
  {fcf054d0-82f9-4bf1-bc18-2978e665ec56}, !- Source Object
  3,                                      !- Outlet Port
  {f69c5ab8-40b6-4119-9f0c-678ee4ba486c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ca412ad-690e-48ef-91bd-8efb6e7e370f}, !- Handle
  Node 290,                               !- Name
  {b7569fd2-f8bd-4024-b0dd-63aa492cc071}, !- Inlet Port
  {5918dfdc-0cc7-4ecf-adee-8b06bff6e64f}; !- Outlet Port

OS:Connection,
  {5918dfdc-0cc7-4ecf-adee-8b06bff6e64f}, !- Handle
  {79a85481-fa8b-4b7c-9877-86d4bc606f41}, !- Name
  {8ca412ad-690e-48ef-91bd-8efb6e7e370f}, !- Source Object
  3,                                      !- Outlet Port
  {e04b94d4-2605-432c-a3f7-537a8fb1b367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7569fd2-f8bd-4024-b0dd-63aa492cc071}, !- Handle
  {b3fb4e15-7786-40dd-9203-56379a7c1512}, !- Name
  {f69c5ab8-40b6-4119-9f0c-678ee4ba486c}, !- Source Object
  4,                                      !- Outlet Port
  {8ca412ad-690e-48ef-91bd-8efb6e7e370f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {17f5d53a-1897-4cfe-b43a-23c5b916a01c}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b797aedf-3673-4f3f-b01f-5b71d74c9d86}, !- Water Inlet Node Name
  {07450148-a9e1-47d7-a157-df7f1de5b96f}; !- Water Outlet Node Name

OS:Node,
  {1691b11c-6de3-4454-b8a0-72715b71c71c}, !- Handle
  Node 291,                               !- Name
  {570e6c77-3bfa-45a4-a016-4c2fd4d29d08}, !- Inlet Port
  {b797aedf-3673-4f3f-b01f-5b71d74c9d86}; !- Outlet Port

OS:Connection,
  {570e6c77-3bfa-45a4-a016-4c2fd4d29d08}, !- Handle
  {21a9f0ca-7655-49c1-9031-7c8da6bec160}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  37,                                     !- Outlet Port
  {1691b11c-6de3-4454-b8a0-72715b71c71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1693e61c-9f84-4634-9e67-9e202116085b}, !- Handle
  Node 292,                               !- Name
  {07450148-a9e1-47d7-a157-df7f1de5b96f}, !- Inlet Port
  {9ec70543-5a27-4055-8954-511e7299a99f}; !- Outlet Port

OS:Connection,
  {b797aedf-3673-4f3f-b01f-5b71d74c9d86}, !- Handle
  {aa0215e8-9f47-4610-99c9-269016d3ac86}, !- Name
  {1691b11c-6de3-4454-b8a0-72715b71c71c}, !- Source Object
  3,                                      !- Outlet Port
  {17f5d53a-1897-4cfe-b43a-23c5b916a01c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07450148-a9e1-47d7-a157-df7f1de5b96f}, !- Handle
  {926cf838-8e06-4184-bb29-f2d7c9477826}, !- Name
  {17f5d53a-1897-4cfe-b43a-23c5b916a01c}, !- Source Object
  10,                                     !- Outlet Port
  {1693e61c-9f84-4634-9e67-9e202116085b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec70543-5a27-4055-8954-511e7299a99f}, !- Handle
  {1d47ec23-2047-44c3-b008-1b00f7632cf9}, !- Name
  {1693e61c-9f84-4634-9e67-9e202116085b}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76225a4a-abd6-4aca-b602-bb8b6d24d6ef}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {17f5d53a-1897-4cfe-b43a-23c5b916a01c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0de7c75b-6272-4655-87d2-dfc7262f7566}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3cfa26ee-5bf8-4e1d-b948-cca38fe12f1a}, !- Inlet Air Node Name
  {62f50baa-0146-41ee-8799-073d7d921d15}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb6e6a6e-29cb-4fc3-91b5-c220d24caab7}, !- Handle
  Node 293,                               !- Name
  {62f50baa-0146-41ee-8799-073d7d921d15}, !- Inlet Port
  {c5b3f00b-4f46-4369-8907-16b0b790d0dc}; !- Outlet Port

OS:Node,
  {8952716e-aa41-4657-9da2-8be6b6c1b8d6}, !- Handle
  Node 294,                               !- Name
  {b5d440c7-829d-4121-83c1-1e36d13a5ffb}, !- Inlet Port
  {050ed3fa-d7dc-413f-a60c-458819ca5d3c}; !- Outlet Port

OS:Connection,
  {c5b3f00b-4f46-4369-8907-16b0b790d0dc}, !- Handle
  {3634caf7-4ce8-47a3-8a82-3ab99be51a8a}, !- Name
  {eb6e6a6e-29cb-4fc3-91b5-c220d24caab7}, !- Source Object
  3,                                      !- Outlet Port
  {e04b94d4-2605-432c-a3f7-537a8fb1b367}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5d440c7-829d-4121-83c1-1e36d13a5ffb}, !- Handle
  {62322043-b651-4af8-b587-771cf1cb8061}, !- Name
  {96ad1bd9-dcb9-4fd9-bcfc-bcd9b676c1f7}, !- Source Object
  12,                                     !- Outlet Port
  {8952716e-aa41-4657-9da2-8be6b6c1b8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050ed3fa-d7dc-413f-a60c-458819ca5d3c}, !- Handle
  {6b3c5014-0d83-4cb5-9c1d-aea2bd1b2852}, !- Name
  {8952716e-aa41-4657-9da2-8be6b6c1b8d6}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {3cfa26ee-5bf8-4e1d-b948-cca38fe12f1a}, !- Handle
  {628413e4-fa8e-433d-9c94-446a8afa1836}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  36,                                     !- Outlet Port
  {0de7c75b-6272-4655-87d2-dfc7262f7566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62f50baa-0146-41ee-8799-073d7d921d15}, !- Handle
  {cc768715-de4e-49e0-a9dd-08c162fc88e4}, !- Name
  {0de7c75b-6272-4655-87d2-dfc7262f7566}, !- Source Object
  4,                                      !- Outlet Port
  {eb6e6a6e-29cb-4fc3-91b5-c220d24caab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {590908bc-4b29-4922-863f-e8ec8931af58}, !- Handle
  Coil Heating Electric 35,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47545705-2f21-4492-83b0-287440e893a5}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a21fa5f0-2093-4a08-84b4-8b8e3afa7d59}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b219c35f-8f86-4d0b-aa5f-2b6bf9321dab}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dafc31c3-dd75-4261-a59f-30a966eefa6f}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c2179f8-c9ff-443b-a967-875dbf1e08c4}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b7935df7-1a47-460a-9366-7afe1db743b0}, !- Handle
  Coil Cooling DX Single Speed 36 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72266519546427,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2e12ef8-dafa-4d7b-81f9-2b3330b7a859}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99e0053f-65de-4d57-9498-acff756f10c4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2d56a14-e7d1-4ba3-8892-fb7f9a52eff5}, !- Energy Input Ratio Function of Temperature Curve Name
  {5e757096-68f7-4d17-ab04-e904bd6b53ad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {955df2b2-cd8d-43a4-9fa4-56b853f499b0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {23419fdf-81bc-434a-8ac2-1c517f679025}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29d21075-d3e1-4e46-b188-d5404a37c3c3}, !- Handle
  Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {898e607d-addc-476e-a21c-9d50632791dd}, !- Air Inlet Node Name
  {dd9bd2b5-5256-493a-a9ae-9d2d5c4166f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23419fdf-81bc-434a-8ac2-1c517f679025}, !- Supply Air Fan Name
  {590908bc-4b29-4922-863f-e8ec8931af58}, !- Heating Coil Name
  {b7935df7-1a47-460a-9366-7afe1db743b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c03037bf-4689-4cad-a860-0a0997ad31ab}, !- Handle
  Node 295,                               !- Name
  {f83c7f32-8b1a-4129-95a7-9c2c01927cdc}, !- Inlet Port
  {898e607d-addc-476e-a21c-9d50632791dd}; !- Outlet Port

OS:Connection,
  {f83c7f32-8b1a-4129-95a7-9c2c01927cdc}, !- Handle
  {b136c89a-b32a-4f29-ad8a-2c1b29ecc9e6}, !- Name
  {56ddbfa2-de06-44a1-9b7d-6acb724f7de2}, !- Source Object
  3,                                      !- Outlet Port
  {c03037bf-4689-4cad-a860-0a0997ad31ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898e607d-addc-476e-a21c-9d50632791dd}, !- Handle
  {27514df0-ed0f-4b9a-acf7-5f2898b61abe}, !- Name
  {c03037bf-4689-4cad-a860-0a0997ad31ab}, !- Source Object
  3,                                      !- Outlet Port
  {29d21075-d3e1-4e46-b188-d5404a37c3c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f70368bc-7194-462d-af62-5831071ddcef}, !- Handle
  Node 296,                               !- Name
  {dd9bd2b5-5256-493a-a9ae-9d2d5c4166f7}, !- Inlet Port
  {95fadf31-1bc7-40cd-b6d8-7ee222890fb3}; !- Outlet Port

OS:Connection,
  {95fadf31-1bc7-40cd-b6d8-7ee222890fb3}, !- Handle
  {eb585ac9-c244-4ec0-b910-bb3b06b939a6}, !- Name
  {f70368bc-7194-462d-af62-5831071ddcef}, !- Source Object
  3,                                      !- Outlet Port
  {7a746714-4b92-4254-acbb-1d32a73ed7a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd9bd2b5-5256-493a-a9ae-9d2d5c4166f7}, !- Handle
  {a98b5e7f-31d8-4096-b8ae-33f1f7f673bd}, !- Name
  {29d21075-d3e1-4e46-b188-d5404a37c3c3}, !- Source Object
  4,                                      !- Outlet Port
  {f70368bc-7194-462d-af62-5831071ddcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa2764ef-9625-478e-9e22-f1288f119061}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9708f24f-0769-4891-9265-97cdd8f944ed}, !- Water Inlet Node Name
  {96cb16ae-b951-4dfa-bbc0-03211edf28b1}; !- Water Outlet Node Name

OS:Node,
  {d60f7309-23ee-49e1-80a4-d01426f55f6f}, !- Handle
  Node 297,                               !- Name
  {ffe526fa-1cfa-4b5c-8849-9a1c7ada3f79}, !- Inlet Port
  {9708f24f-0769-4891-9265-97cdd8f944ed}; !- Outlet Port

OS:Connection,
  {ffe526fa-1cfa-4b5c-8849-9a1c7ada3f79}, !- Handle
  {67df5bb8-b302-4139-8ada-ba2563066c50}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  38,                                     !- Outlet Port
  {d60f7309-23ee-49e1-80a4-d01426f55f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f93f567-58be-4c98-ae7c-c7fdba187988}, !- Handle
  Node 298,                               !- Name
  {96cb16ae-b951-4dfa-bbc0-03211edf28b1}, !- Inlet Port
  {57de86c5-a690-4209-9180-f9b7d5d15041}; !- Outlet Port

OS:Connection,
  {9708f24f-0769-4891-9265-97cdd8f944ed}, !- Handle
  {48a7cabe-3b66-4f95-9710-6214bf8934d0}, !- Name
  {d60f7309-23ee-49e1-80a4-d01426f55f6f}, !- Source Object
  3,                                      !- Outlet Port
  {fa2764ef-9625-478e-9e22-f1288f119061}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96cb16ae-b951-4dfa-bbc0-03211edf28b1}, !- Handle
  {eaa59b26-a9e6-40fa-9b34-06da776f4f54}, !- Name
  {fa2764ef-9625-478e-9e22-f1288f119061}, !- Source Object
  10,                                     !- Outlet Port
  {6f93f567-58be-4c98-ae7c-c7fdba187988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57de86c5-a690-4209-9180-f9b7d5d15041}, !- Handle
  {9034fb10-6942-48e6-84f3-c662e382775a}, !- Name
  {6f93f567-58be-4c98-ae7c-c7fdba187988}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5e356fe-f0c3-4b75-890b-0d1446339b78}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {fa2764ef-9625-478e-9e22-f1288f119061}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9a4e2229-d44e-476c-b913-b3921d966e6a}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {adc6a0ca-7508-46be-a842-6cc40b0def21}, !- Inlet Air Node Name
  {4319f53c-63d4-4764-b9b9-b5370b763888}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9670c16a-ffe2-4d1e-9bfd-4d24ef592f20}, !- Handle
  Node 299,                               !- Name
  {4319f53c-63d4-4764-b9b9-b5370b763888}, !- Inlet Port
  {cac7a47a-c981-4172-83cb-fe6a7c6826e5}; !- Outlet Port

OS:Node,
  {8ec06cb5-7734-4305-963c-dc62c2221909}, !- Handle
  Node 300,                               !- Name
  {1ddc6e9f-e473-433b-87d0-3c5cd3c0908c}, !- Inlet Port
  {8352286a-7753-4404-b722-24ab3a520b70}; !- Outlet Port

OS:Connection,
  {cac7a47a-c981-4172-83cb-fe6a7c6826e5}, !- Handle
  {bfec84bf-8e24-41ac-b7b5-79dc99e10318}, !- Name
  {9670c16a-ffe2-4d1e-9bfd-4d24ef592f20}, !- Source Object
  3,                                      !- Outlet Port
  {7a746714-4b92-4254-acbb-1d32a73ed7a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ddc6e9f-e473-433b-87d0-3c5cd3c0908c}, !- Handle
  {745d0335-804d-4bce-b61c-77dcd803182b}, !- Name
  {06521e70-f02e-44f5-a490-884714f2e696}, !- Source Object
  12,                                     !- Outlet Port
  {8ec06cb5-7734-4305-963c-dc62c2221909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8352286a-7753-4404-b722-24ab3a520b70}, !- Handle
  {8425e1c5-72a7-49b3-8998-cb7baeeca077}, !- Name
  {8ec06cb5-7734-4305-963c-dc62c2221909}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {adc6a0ca-7508-46be-a842-6cc40b0def21}, !- Handle
  {0d0f968e-7192-4231-b561-333bc6bdd6e7}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  37,                                     !- Outlet Port
  {9a4e2229-d44e-476c-b913-b3921d966e6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4319f53c-63d4-4764-b9b9-b5370b763888}, !- Handle
  {a13aba3e-fc71-4223-8564-32ffd7c61320}, !- Name
  {9a4e2229-d44e-476c-b913-b3921d966e6a}, !- Source Object
  4,                                      !- Outlet Port
  {9670c16a-ffe2-4d1e-9bfd-4d24ef592f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {215020cb-acaa-48d8-9caa-3c36889d3e48}, !- Handle
  Coil Heating Electric 36,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0fbd038e-a337-403d-8bb1-f62af02579a1}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b294116-e5b9-4c20-92ef-0a6ddf1385ac}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83775011-d308-48fd-8cbb-e6661f0f1204}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c0b2235-988a-4a1c-8a95-7b6dcf264d7b}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a3d20c2-3504-4df7-aa19-ec6b672832b1}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9883668-bfaf-4a71-b9df-d7bb53f30235}, !- Handle
  Coil Cooling DX Single Speed 37 7kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71444107587899,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49e5ebe3-d71b-4147-8ba1-de59937b2756}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1ab70552-538f-49e0-b928-d2bf961ae840}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d75b358-61d1-4dc9-9422-665cc5147e5e}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf55a179-0ed1-4ff0-b56a-5fd9b9d39afb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8379f5b-45f2-441f-b49a-d68d2a0b9491}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {16e152ba-bb27-48cd-ab8e-025f32dd72de}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96ee3b23-9a5d-4ce4-b6e7-a533b36a59b8}, !- Handle
  Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2a3242d3-f5d9-4288-8ebb-5b7550e58391}, !- Air Inlet Node Name
  {aa03cb5f-75bc-444f-a56c-c39542e08b04}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16e152ba-bb27-48cd-ab8e-025f32dd72de}, !- Supply Air Fan Name
  {215020cb-acaa-48d8-9caa-3c36889d3e48}, !- Heating Coil Name
  {f9883668-bfaf-4a71-b9df-d7bb53f30235}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {efe6bee2-21f2-4199-9e57-3e5bdf1d701c}, !- Handle
  Node 301,                               !- Name
  {96abc23b-2a0a-40bf-ab62-6f071df3247d}, !- Inlet Port
  {2a3242d3-f5d9-4288-8ebb-5b7550e58391}; !- Outlet Port

OS:Connection,
  {96abc23b-2a0a-40bf-ab62-6f071df3247d}, !- Handle
  {10cdb3ed-08de-4e2d-b9c5-b0ce12cf0a5f}, !- Name
  {4682c7a3-b2a7-408a-8169-e30b95c2937a}, !- Source Object
  3,                                      !- Outlet Port
  {efe6bee2-21f2-4199-9e57-3e5bdf1d701c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3242d3-f5d9-4288-8ebb-5b7550e58391}, !- Handle
  {a1dc05a8-5104-4c91-9858-1be4b0057fcc}, !- Name
  {efe6bee2-21f2-4199-9e57-3e5bdf1d701c}, !- Source Object
  3,                                      !- Outlet Port
  {96ee3b23-9a5d-4ce4-b6e7-a533b36a59b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {758ac0f9-0d9f-4629-9338-653f6553929b}, !- Handle
  Node 302,                               !- Name
  {aa03cb5f-75bc-444f-a56c-c39542e08b04}, !- Inlet Port
  {aa6ce9d7-3cba-4926-bc0c-7709a723b99b}; !- Outlet Port

OS:Connection,
  {aa6ce9d7-3cba-4926-bc0c-7709a723b99b}, !- Handle
  {6b87b3eb-b328-43fe-ad73-4abb26779849}, !- Name
  {758ac0f9-0d9f-4629-9338-653f6553929b}, !- Source Object
  3,                                      !- Outlet Port
  {45eb8a8c-c0ca-45db-8897-e7a44d1ee0d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa03cb5f-75bc-444f-a56c-c39542e08b04}, !- Handle
  {c455200a-3fff-4689-b27a-9644e13543f0}, !- Name
  {96ee3b23-9a5d-4ce4-b6e7-a533b36a59b8}, !- Source Object
  4,                                      !- Outlet Port
  {758ac0f9-0d9f-4629-9338-653f6553929b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {60000ea9-ac77-4368-9334-38d4e3f31ff5}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c0e1d1d-f01d-4111-9572-67dce54adeb8}, !- Water Inlet Node Name
  {f645f735-7d14-4764-80df-f2e756a24d16}; !- Water Outlet Node Name

OS:Node,
  {2e1ce7fe-150c-4b21-bcad-5aaef0c93bc1}, !- Handle
  Node 303,                               !- Name
  {7ceb856b-e1ec-4a45-b0c8-e5f2765e66e2}, !- Inlet Port
  {2c0e1d1d-f01d-4111-9572-67dce54adeb8}; !- Outlet Port

OS:Connection,
  {7ceb856b-e1ec-4a45-b0c8-e5f2765e66e2}, !- Handle
  {6157b6c9-6e9a-4a8b-9578-246ccbc42cdd}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  39,                                     !- Outlet Port
  {2e1ce7fe-150c-4b21-bcad-5aaef0c93bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f1090b-a15e-4012-8564-be3651ee6dee}, !- Handle
  Node 304,                               !- Name
  {f645f735-7d14-4764-80df-f2e756a24d16}, !- Inlet Port
  {771f829a-a24b-4199-829f-00200a9bb118}; !- Outlet Port

OS:Connection,
  {2c0e1d1d-f01d-4111-9572-67dce54adeb8}, !- Handle
  {2a3fdf73-aaae-4c08-8f2f-9838ec6c3fc4}, !- Name
  {2e1ce7fe-150c-4b21-bcad-5aaef0c93bc1}, !- Source Object
  3,                                      !- Outlet Port
  {60000ea9-ac77-4368-9334-38d4e3f31ff5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f645f735-7d14-4764-80df-f2e756a24d16}, !- Handle
  {cca09ee2-437a-4ba8-8d51-e5209cb7fc32}, !- Name
  {60000ea9-ac77-4368-9334-38d4e3f31ff5}, !- Source Object
  10,                                     !- Outlet Port
  {b0f1090b-a15e-4012-8564-be3651ee6dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771f829a-a24b-4199-829f-00200a9bb118}, !- Handle
  {e3d9c3f6-5c19-4d23-8199-227acce32758}, !- Name
  {b0f1090b-a15e-4012-8564-be3651ee6dee}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6a08332a-88f1-4802-9f14-58f867527143}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {60000ea9-ac77-4368-9334-38d4e3f31ff5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ee5ed389-7f32-4d5f-807c-01824d0a55df}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {10f67516-20e9-429f-86de-27477de97da4}, !- Inlet Air Node Name
  {a575eb20-9229-4943-be60-45220761775b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc926e0c-361b-45fa-9199-06eb571426b3}, !- Handle
  Node 305,                               !- Name
  {a575eb20-9229-4943-be60-45220761775b}, !- Inlet Port
  {ac5981e9-7085-4ccb-b9f4-5ca58956f806}; !- Outlet Port

OS:Node,
  {74029114-4cf7-4506-8e87-9cc7f2164105}, !- Handle
  Node 306,                               !- Name
  {8c0331af-8877-471d-b5ec-351efd2281cc}, !- Inlet Port
  {4e3adfe4-1b8e-45a1-908e-23e9e82170d6}; !- Outlet Port

OS:Connection,
  {ac5981e9-7085-4ccb-b9f4-5ca58956f806}, !- Handle
  {37ef0d3b-f5e5-416b-ace2-7eb98813427b}, !- Name
  {dc926e0c-361b-45fa-9199-06eb571426b3}, !- Source Object
  3,                                      !- Outlet Port
  {45eb8a8c-c0ca-45db-8897-e7a44d1ee0d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8c0331af-8877-471d-b5ec-351efd2281cc}, !- Handle
  {0afda668-b818-48d5-b760-114116d4227e}, !- Name
  {34de0ddc-9325-4746-8e12-3ac5d2096734}, !- Source Object
  12,                                     !- Outlet Port
  {74029114-4cf7-4506-8e87-9cc7f2164105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3adfe4-1b8e-45a1-908e-23e9e82170d6}, !- Handle
  {9b17492b-cb0b-4465-87a2-3ace7860b66c}, !- Name
  {74029114-4cf7-4506-8e87-9cc7f2164105}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {10f67516-20e9-429f-86de-27477de97da4}, !- Handle
  {0828bd1a-5877-452c-9e9d-72970b57e8aa}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  38,                                     !- Outlet Port
  {ee5ed389-7f32-4d5f-807c-01824d0a55df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a575eb20-9229-4943-be60-45220761775b}, !- Handle
  {874117a7-4d13-4572-b770-43e95b1d17d6}, !- Name
  {ee5ed389-7f32-4d5f-807c-01824d0a55df}, !- Source Object
  4,                                      !- Outlet Port
  {dc926e0c-361b-45fa-9199-06eb571426b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18c8869d-e700-44d0-b7a8-894f01e5060a}, !- Handle
  Coil Heating Electric 37,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d25eeb4c-bf7f-402d-8903-3757b233ffa1}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b986ddff-209a-47f2-bbea-5e30139c5960}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96825492-96e5-4c1b-a4be-a758043c308c}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c6d30d2-7768-444c-a321-f4f5668f0934}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72cf8a61-ee4b-4704-a205-655575a98fdf}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f684822e-e79a-47ba-bf26-68f0c9907f94}, !- Handle
  Coil Cooling DX Single Speed 38 6kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72591359826752,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b73dfecc-82cc-48e0-9dfa-5972d98f2957}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e87bf57f-e5ec-488d-917b-d947ea0ebd6d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d7daacfd-4901-418e-ad19-58c1fce3b01a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d3061c8e-25dc-404e-99de-3725f37972ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49d542de-0c15-43d9-8149-458ac8506aad}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {725d6a04-f93a-4b3c-8176-fb5983e7ae28}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b44459c9-8261-4693-9f17-fb7088212e44}, !- Handle
  Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a3439a55-321a-4000-9a43-e9281eded2da}, !- Air Inlet Node Name
  {ea91f657-d55b-48f3-a878-b686811b8306}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {725d6a04-f93a-4b3c-8176-fb5983e7ae28}, !- Supply Air Fan Name
  {18c8869d-e700-44d0-b7a8-894f01e5060a}, !- Heating Coil Name
  {f684822e-e79a-47ba-bf26-68f0c9907f94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e6fc6a46-f029-41f2-b6e2-b53fa98b0aaa}, !- Handle
  Node 307,                               !- Name
  {2ed7ffdf-c8ab-4a57-b025-84bf0b75e17b}, !- Inlet Port
  {a3439a55-321a-4000-9a43-e9281eded2da}; !- Outlet Port

OS:Connection,
  {2ed7ffdf-c8ab-4a57-b025-84bf0b75e17b}, !- Handle
  {92b80bc5-3b32-4706-a76c-dedd825a516a}, !- Name
  {317b2d8d-fe0c-4cf9-9ab1-f2a4bea71a31}, !- Source Object
  3,                                      !- Outlet Port
  {e6fc6a46-f029-41f2-b6e2-b53fa98b0aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3439a55-321a-4000-9a43-e9281eded2da}, !- Handle
  {f705a9bc-7432-4390-9208-62c22705528b}, !- Name
  {e6fc6a46-f029-41f2-b6e2-b53fa98b0aaa}, !- Source Object
  3,                                      !- Outlet Port
  {b44459c9-8261-4693-9f17-fb7088212e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c13a8e4-0b6a-4be2-9468-1cd64f73cbaa}, !- Handle
  Node 308,                               !- Name
  {ea91f657-d55b-48f3-a878-b686811b8306}, !- Inlet Port
  {a5473b27-3c47-4ada-8f4e-76a0f71f87d1}; !- Outlet Port

OS:Connection,
  {a5473b27-3c47-4ada-8f4e-76a0f71f87d1}, !- Handle
  {d712834e-b243-4bf1-8cbc-b14ec471b169}, !- Name
  {0c13a8e4-0b6a-4be2-9468-1cd64f73cbaa}, !- Source Object
  3,                                      !- Outlet Port
  {a436e3e3-0a53-4f31-839e-3de2cda5d384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea91f657-d55b-48f3-a878-b686811b8306}, !- Handle
  {a9961a02-42ac-43b8-987c-93c192b55543}, !- Name
  {b44459c9-8261-4693-9f17-fb7088212e44}, !- Source Object
  4,                                      !- Outlet Port
  {0c13a8e4-0b6a-4be2-9468-1cd64f73cbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4b9a6be1-96f9-4367-8067-fb925b377eab}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a870efc-e4ff-490d-bc9a-d5cf6961e946}, !- Water Inlet Node Name
  {8ebc5183-ea22-42bf-a301-24e5344a694b}; !- Water Outlet Node Name

OS:Node,
  {9555fb03-98b8-409b-b7c2-c21b549ca49a}, !- Handle
  Node 309,                               !- Name
  {4729c48d-222b-4b40-adf2-9c0d42b21513}, !- Inlet Port
  {8a870efc-e4ff-490d-bc9a-d5cf6961e946}; !- Outlet Port

OS:Connection,
  {4729c48d-222b-4b40-adf2-9c0d42b21513}, !- Handle
  {e4502b99-f336-4f85-98ec-050262e3d6ea}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  40,                                     !- Outlet Port
  {9555fb03-98b8-409b-b7c2-c21b549ca49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {035b883d-8ffe-49a7-8e8c-d52a90174ccc}, !- Handle
  Node 310,                               !- Name
  {8ebc5183-ea22-42bf-a301-24e5344a694b}, !- Inlet Port
  {9cf0a180-9410-4448-bb60-742ecb8606b7}; !- Outlet Port

OS:Connection,
  {8a870efc-e4ff-490d-bc9a-d5cf6961e946}, !- Handle
  {1cb26ad8-8657-4a2f-8110-0724fac1e77c}, !- Name
  {9555fb03-98b8-409b-b7c2-c21b549ca49a}, !- Source Object
  3,                                      !- Outlet Port
  {4b9a6be1-96f9-4367-8067-fb925b377eab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ebc5183-ea22-42bf-a301-24e5344a694b}, !- Handle
  {95218f9d-52b7-4798-b416-a2f73daf3479}, !- Name
  {4b9a6be1-96f9-4367-8067-fb925b377eab}, !- Source Object
  10,                                     !- Outlet Port
  {035b883d-8ffe-49a7-8e8c-d52a90174ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf0a180-9410-4448-bb60-742ecb8606b7}, !- Handle
  {82a205fc-e506-4f36-a876-1b9b7981e6e8}, !- Name
  {035b883d-8ffe-49a7-8e8c-d52a90174ccc}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f017ba12-139f-44e0-860c-5d7fbf086f7a}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {4b9a6be1-96f9-4367-8067-fb925b377eab}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bcf697b0-a282-4ad6-aa5b-9b2d0f0f87ad}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {11ef78bc-e06d-4f86-b689-d8b7682cbd22}, !- Inlet Air Node Name
  {d6b55a20-682d-4374-8462-dd833285d372}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f47890ad-b2f7-4aa4-af4b-20dbb00a01b4}, !- Handle
  Node 311,                               !- Name
  {d6b55a20-682d-4374-8462-dd833285d372}, !- Inlet Port
  {bf3b8f3b-ae7f-4daa-a59c-586e1c7a1281}; !- Outlet Port

OS:Node,
  {d5ecbf52-679e-40f8-bf87-634ad9b08210}, !- Handle
  Node 312,                               !- Name
  {8675e0fc-e50b-4ee1-afb0-11e66f3c1cd9}, !- Inlet Port
  {bd216010-e74a-42a0-be22-de31e800f963}; !- Outlet Port

OS:Connection,
  {bf3b8f3b-ae7f-4daa-a59c-586e1c7a1281}, !- Handle
  {9022c6e8-ff79-4bb9-b99e-3f3510e29071}, !- Name
  {f47890ad-b2f7-4aa4-af4b-20dbb00a01b4}, !- Source Object
  3,                                      !- Outlet Port
  {a436e3e3-0a53-4f31-839e-3de2cda5d384}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8675e0fc-e50b-4ee1-afb0-11e66f3c1cd9}, !- Handle
  {6c7d33a7-19b8-4903-b503-918d095d01ac}, !- Name
  {b123ac91-1e35-4c62-8772-af7195bfef43}, !- Source Object
  12,                                     !- Outlet Port
  {d5ecbf52-679e-40f8-bf87-634ad9b08210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd216010-e74a-42a0-be22-de31e800f963}, !- Handle
  {165edf86-d24c-40ba-81f4-91ef4ef0af96}, !- Name
  {d5ecbf52-679e-40f8-bf87-634ad9b08210}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {11ef78bc-e06d-4f86-b689-d8b7682cbd22}, !- Handle
  {c7266178-99be-4db7-b347-363fd19ac267}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  39,                                     !- Outlet Port
  {bcf697b0-a282-4ad6-aa5b-9b2d0f0f87ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6b55a20-682d-4374-8462-dd833285d372}, !- Handle
  {8a2c641f-4741-4350-bedb-989fb8076e6b}, !- Name
  {bcf697b0-a282-4ad6-aa5b-9b2d0f0f87ad}, !- Source Object
  4,                                      !- Outlet Port
  {f47890ad-b2f7-4aa4-af4b-20dbb00a01b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bdcaf1d2-8e45-4d86-adcf-4ab71015e891}, !- Handle
  Coil Heating Electric 38,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c784a1c8-667a-45a3-b085-e29e93387c2e}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d76e369-98e6-4eab-a9e7-d7f1c02065d3}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c2f4b19-89b5-49e9-9458-4ddb14249049}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f49a4e2-b017-4828-b7f4-985b8abf6cd2}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b403a80-5d11-401f-8d31-932b1a4fb6fe}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {93e9a29d-0dd7-4a90-8721-60efe0360e2c}, !- Handle
  Coil Cooling DX Single Speed 39 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72294484566357,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4f73408-6b02-404a-802b-9f92a6d3d64d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7de9c8b0-f498-46c5-ba12-cd175e748793}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {36661827-6102-4b53-8948-dd5add8613f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {675bf407-b128-4569-8c47-593b225e5ae1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0b7ae34e-b3bc-48a7-a265-389928589783}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {27cab443-0694-4677-9e51-25d6aa2558b1}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6e8f983d-ed1c-42cc-ac72-fac293836abd}, !- Handle
  Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7b41d7a6-72d5-4aad-8340-94aaf63ef5eb}, !- Air Inlet Node Name
  {60ec39fa-d5c7-4a0f-8a92-7fbf75975d9f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {27cab443-0694-4677-9e51-25d6aa2558b1}, !- Supply Air Fan Name
  {bdcaf1d2-8e45-4d86-adcf-4ab71015e891}, !- Heating Coil Name
  {93e9a29d-0dd7-4a90-8721-60efe0360e2c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {24156ae7-3ab9-4027-8a74-6e283ae76b66}, !- Handle
  Node 313,                               !- Name
  {cd5b7abe-6287-4ca8-a402-c951533ad205}, !- Inlet Port
  {7b41d7a6-72d5-4aad-8340-94aaf63ef5eb}; !- Outlet Port

OS:Connection,
  {cd5b7abe-6287-4ca8-a402-c951533ad205}, !- Handle
  {59fa84d0-a3a9-4410-a4e5-1cf47e4159d4}, !- Name
  {62ee5143-9a61-44e7-b527-3b3196bdd099}, !- Source Object
  3,                                      !- Outlet Port
  {24156ae7-3ab9-4027-8a74-6e283ae76b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b41d7a6-72d5-4aad-8340-94aaf63ef5eb}, !- Handle
  {d97bd8dd-d5e2-484e-8864-8b7b0ace8a3c}, !- Name
  {24156ae7-3ab9-4027-8a74-6e283ae76b66}, !- Source Object
  3,                                      !- Outlet Port
  {6e8f983d-ed1c-42cc-ac72-fac293836abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0543bad3-36eb-4c44-8275-074a30cefd6d}, !- Handle
  Node 314,                               !- Name
  {60ec39fa-d5c7-4a0f-8a92-7fbf75975d9f}, !- Inlet Port
  {fd29fe5e-6871-4ca8-adfe-451986093054}; !- Outlet Port

OS:Connection,
  {fd29fe5e-6871-4ca8-adfe-451986093054}, !- Handle
  {0d7b7e4d-6b6e-4d62-987a-d78adb27a751}, !- Name
  {0543bad3-36eb-4c44-8275-074a30cefd6d}, !- Source Object
  3,                                      !- Outlet Port
  {9bee1633-b951-42e0-8e31-130ac19c7f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60ec39fa-d5c7-4a0f-8a92-7fbf75975d9f}, !- Handle
  {bd66715c-c476-46ba-8b11-54a7b1e06058}, !- Name
  {6e8f983d-ed1c-42cc-ac72-fac293836abd}, !- Source Object
  4,                                      !- Outlet Port
  {0543bad3-36eb-4c44-8275-074a30cefd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6d825de0-42db-40ef-a9c7-d28aa600a0ca}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b18d94a2-20d3-49f6-aafa-4545d2058c25}, !- Water Inlet Node Name
  {0e9f9324-56bf-47ed-9d44-799aa480643b}; !- Water Outlet Node Name

OS:Node,
  {f220541f-f118-42d0-852f-10c91e767042}, !- Handle
  Node 315,                               !- Name
  {63bf43e9-4e12-435e-b126-98295f0432eb}, !- Inlet Port
  {b18d94a2-20d3-49f6-aafa-4545d2058c25}; !- Outlet Port

OS:Connection,
  {63bf43e9-4e12-435e-b126-98295f0432eb}, !- Handle
  {bf628f83-33d4-479a-880f-e88a02a35bad}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  41,                                     !- Outlet Port
  {f220541f-f118-42d0-852f-10c91e767042}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a10701b3-c6a0-48a3-be69-16e24c1aa305}, !- Handle
  Node 316,                               !- Name
  {0e9f9324-56bf-47ed-9d44-799aa480643b}, !- Inlet Port
  {191a3f06-6938-4b2a-8812-e791f7a3ba01}; !- Outlet Port

OS:Connection,
  {b18d94a2-20d3-49f6-aafa-4545d2058c25}, !- Handle
  {6ee3d5d8-94ca-4d24-961b-a67401252566}, !- Name
  {f220541f-f118-42d0-852f-10c91e767042}, !- Source Object
  3,                                      !- Outlet Port
  {6d825de0-42db-40ef-a9c7-d28aa600a0ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e9f9324-56bf-47ed-9d44-799aa480643b}, !- Handle
  {e1ffaeea-af0d-4365-b125-f4e4e1efdf95}, !- Name
  {6d825de0-42db-40ef-a9c7-d28aa600a0ca}, !- Source Object
  10,                                     !- Outlet Port
  {a10701b3-c6a0-48a3-be69-16e24c1aa305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191a3f06-6938-4b2a-8812-e791f7a3ba01}, !- Handle
  {ee80c5d2-50ca-457a-b387-82a502a8257f}, !- Name
  {a10701b3-c6a0-48a3-be69-16e24c1aa305}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e715335b-212e-4bfe-974f-03d4c9c0514f}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6d825de0-42db-40ef-a9c7-d28aa600a0ca}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bfd48b8d-6eb7-43fd-b777-c752f7a93e1b}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {524f381b-dcf4-421b-ae5d-7643b717e21f}, !- Inlet Air Node Name
  {2955debe-764f-4ea9-8551-f36192bcd8b2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac927250-318c-45ff-9c7b-86c0c0b981ac}, !- Handle
  Node 317,                               !- Name
  {2955debe-764f-4ea9-8551-f36192bcd8b2}, !- Inlet Port
  {b5ea8e8b-27ad-47fd-841e-69142dfde1c1}; !- Outlet Port

OS:Node,
  {6d5ffa5e-f67d-44d7-965b-671b77f9b9b5}, !- Handle
  Node 318,                               !- Name
  {01c6ced0-bb54-4d24-b555-214f05a99657}, !- Inlet Port
  {14a8555e-5c57-462d-9534-ed907d9a617b}; !- Outlet Port

OS:Connection,
  {b5ea8e8b-27ad-47fd-841e-69142dfde1c1}, !- Handle
  {65197352-a296-4ac0-b2a9-fad4d2772082}, !- Name
  {ac927250-318c-45ff-9c7b-86c0c0b981ac}, !- Source Object
  3,                                      !- Outlet Port
  {9bee1633-b951-42e0-8e31-130ac19c7f0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01c6ced0-bb54-4d24-b555-214f05a99657}, !- Handle
  {51a8efb6-ed37-4e69-9ed4-5795efc685b9}, !- Name
  {c783b476-f2b0-48ba-86f1-3f705150a556}, !- Source Object
  12,                                     !- Outlet Port
  {6d5ffa5e-f67d-44d7-965b-671b77f9b9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a8555e-5c57-462d-9534-ed907d9a617b}, !- Handle
  {b6719cab-685a-4f05-8c26-c4434e3efc25}, !- Name
  {6d5ffa5e-f67d-44d7-965b-671b77f9b9b5}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {524f381b-dcf4-421b-ae5d-7643b717e21f}, !- Handle
  {618deb83-f8ec-417c-bfa7-571b0efcc79d}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  40,                                     !- Outlet Port
  {bfd48b8d-6eb7-43fd-b777-c752f7a93e1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2955debe-764f-4ea9-8551-f36192bcd8b2}, !- Handle
  {568d6d07-c166-4ae1-9d4d-955246542698}, !- Name
  {bfd48b8d-6eb7-43fd-b777-c752f7a93e1b}, !- Source Object
  4,                                      !- Outlet Port
  {ac927250-318c-45ff-9c7b-86c0c0b981ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75205036-5b62-4f8a-b968-cbeefd4ab873}, !- Handle
  Coil Heating Electric 39,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c276cfef-dca4-4ad0-a718-e56951be3624}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f600c91b-8ce9-4b32-8fc6-9fa3c41164c9}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b3b07e4-fb46-463e-8c42-a5cb4988287b}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3163f856-04ac-44dc-a108-4ac8ae31a09f}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39505108-34c0-4856-be9b-304ee12a6bf7}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {68f08aa5-5808-49f6-8caf-0e6251e42fb1}, !- Handle
  Coil Cooling DX Single Speed 40 3kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72342562299709,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {62b44728-bc9c-445d-a697-ee6c0b2a6112}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a4e5adc2-342a-4420-8738-b4acc8f63c80}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efba0b3b-4889-4f82-a7ad-e4baf7cb58ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4ab8eb7-8f33-434d-9765-5f6f5dc681fa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08ee1ae0-a2d8-487e-845a-7a7fc5760748}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {63238584-7430-4d64-9568-102c5b50c7f6}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {70a78328-9ca8-43d7-a269-388f81ba5638}, !- Handle
  Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {199ff59c-f030-4a34-9d5d-95b67920a55a}, !- Air Inlet Node Name
  {90f6962f-6696-4889-bc6b-50fbabe3b7c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63238584-7430-4d64-9568-102c5b50c7f6}, !- Supply Air Fan Name
  {75205036-5b62-4f8a-b968-cbeefd4ab873}, !- Heating Coil Name
  {68f08aa5-5808-49f6-8caf-0e6251e42fb1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a2ad6e5b-5cb2-4228-afc3-793aea7abe60}, !- Handle
  Node 319,                               !- Name
  {1393914e-208c-49e9-8731-e1bfab20a742}, !- Inlet Port
  {199ff59c-f030-4a34-9d5d-95b67920a55a}; !- Outlet Port

OS:Connection,
  {1393914e-208c-49e9-8731-e1bfab20a742}, !- Handle
  {b75eefcc-3c54-421e-b6a1-5f23b4b755c2}, !- Name
  {54d51bd4-b4b5-4c50-bdaa-c8e2c72e72b8}, !- Source Object
  3,                                      !- Outlet Port
  {a2ad6e5b-5cb2-4228-afc3-793aea7abe60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199ff59c-f030-4a34-9d5d-95b67920a55a}, !- Handle
  {e30d29c9-df74-4d4d-8766-1b248832d7fd}, !- Name
  {a2ad6e5b-5cb2-4228-afc3-793aea7abe60}, !- Source Object
  3,                                      !- Outlet Port
  {70a78328-9ca8-43d7-a269-388f81ba5638}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {932937a7-afd4-4b83-b3a9-06ccabdf0df0}, !- Handle
  Node 320,                               !- Name
  {90f6962f-6696-4889-bc6b-50fbabe3b7c3}, !- Inlet Port
  {c89647b3-0256-4f22-b3ae-280a10029684}; !- Outlet Port

OS:Connection,
  {c89647b3-0256-4f22-b3ae-280a10029684}, !- Handle
  {42e0a203-fd13-42da-b0f0-eb458ba71541}, !- Name
  {932937a7-afd4-4b83-b3a9-06ccabdf0df0}, !- Source Object
  3,                                      !- Outlet Port
  {2ac0c84a-2d3e-40d0-b3be-e2dcab20098e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90f6962f-6696-4889-bc6b-50fbabe3b7c3}, !- Handle
  {4b582343-efee-418c-ab60-0e77015a216e}, !- Name
  {70a78328-9ca8-43d7-a269-388f81ba5638}, !- Source Object
  4,                                      !- Outlet Port
  {932937a7-afd4-4b83-b3a9-06ccabdf0df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7944ad07-5b0e-41ac-872d-f7b8834bf5af}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {18d48bec-a8ec-46b1-b339-000f02374169}, !- Water Inlet Node Name
  {0e953d4d-93aa-4b74-bf36-6a44fba6abad}; !- Water Outlet Node Name

OS:Node,
  {43eaaf26-a128-44ab-acd9-8239559d6714}, !- Handle
  Node 321,                               !- Name
  {679915d0-9418-4986-a8f9-dc8192192528}, !- Inlet Port
  {18d48bec-a8ec-46b1-b339-000f02374169}; !- Outlet Port

OS:Connection,
  {679915d0-9418-4986-a8f9-dc8192192528}, !- Handle
  {66348e50-efc0-46cb-8ef0-de0cd1a69b12}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  42,                                     !- Outlet Port
  {43eaaf26-a128-44ab-acd9-8239559d6714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47564d6-9e4a-4c7e-b1be-0347c69da591}, !- Handle
  Node 322,                               !- Name
  {0e953d4d-93aa-4b74-bf36-6a44fba6abad}, !- Inlet Port
  {7f9abb02-077a-475e-8ecd-a8bf9e2f99d0}; !- Outlet Port

OS:Connection,
  {18d48bec-a8ec-46b1-b339-000f02374169}, !- Handle
  {112ff26b-7975-4654-9bf9-1b958a7ba912}, !- Name
  {43eaaf26-a128-44ab-acd9-8239559d6714}, !- Source Object
  3,                                      !- Outlet Port
  {7944ad07-5b0e-41ac-872d-f7b8834bf5af}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e953d4d-93aa-4b74-bf36-6a44fba6abad}, !- Handle
  {31f83151-986a-448e-bf2a-8785ac6e36d9}, !- Name
  {7944ad07-5b0e-41ac-872d-f7b8834bf5af}, !- Source Object
  10,                                     !- Outlet Port
  {b47564d6-9e4a-4c7e-b1be-0347c69da591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9abb02-077a-475e-8ecd-a8bf9e2f99d0}, !- Handle
  {40ed4173-4cc8-47eb-a1e0-257335063923}, !- Name
  {b47564d6-9e4a-4c7e-b1be-0347c69da591}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {35cb016e-86e4-4378-9ded-15ed7240e794}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7944ad07-5b0e-41ac-872d-f7b8834bf5af}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a6703d1a-7ce3-41d1-96d9-d8e24dcd1b4c}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {1c569a55-a3ca-44ae-8f0c-cfc670b28d67}, !- Inlet Air Node Name
  {b68ecd8e-0812-40e9-8f5b-72cbd3c145b1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {543da46b-db4e-4d09-858b-e79ca0c380d9}, !- Handle
  Node 323,                               !- Name
  {b68ecd8e-0812-40e9-8f5b-72cbd3c145b1}, !- Inlet Port
  {8967d9e8-2bc4-4ac8-8dae-e8d75aab3629}; !- Outlet Port

OS:Node,
  {db8b4667-c1fc-4c1b-8f99-5c35f9020a72}, !- Handle
  Node 324,                               !- Name
  {63f82a7d-5918-4053-8ab6-98847ef87eeb}, !- Inlet Port
  {840716b7-8d0d-42eb-9e45-34a720ef46e1}; !- Outlet Port

OS:Connection,
  {8967d9e8-2bc4-4ac8-8dae-e8d75aab3629}, !- Handle
  {250c16df-122b-43cd-955a-ddc4063740b6}, !- Name
  {543da46b-db4e-4d09-858b-e79ca0c380d9}, !- Source Object
  3,                                      !- Outlet Port
  {2ac0c84a-2d3e-40d0-b3be-e2dcab20098e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {63f82a7d-5918-4053-8ab6-98847ef87eeb}, !- Handle
  {533e9dbb-fda1-4d12-b2e1-41e5a1dbe8b9}, !- Name
  {6aa1e265-24a3-479d-95e9-57843dc457f2}, !- Source Object
  12,                                     !- Outlet Port
  {db8b4667-c1fc-4c1b-8f99-5c35f9020a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840716b7-8d0d-42eb-9e45-34a720ef46e1}, !- Handle
  {d538f74c-b3b8-41a8-b157-f0e33648d474}, !- Name
  {db8b4667-c1fc-4c1b-8f99-5c35f9020a72}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {1c569a55-a3ca-44ae-8f0c-cfc670b28d67}, !- Handle
  {daeb795b-d3b8-4c00-a01e-6ba42c119210}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  41,                                     !- Outlet Port
  {a6703d1a-7ce3-41d1-96d9-d8e24dcd1b4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b68ecd8e-0812-40e9-8f5b-72cbd3c145b1}, !- Handle
  {affeb969-fe42-4547-8fe5-8a2b655206f0}, !- Name
  {a6703d1a-7ce3-41d1-96d9-d8e24dcd1b4c}, !- Source Object
  4,                                      !- Outlet Port
  {543da46b-db4e-4d09-858b-e79ca0c380d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c8f87072-847f-45cb-8ab3-4c0451bf44f2}, !- Handle
  Coil Heating Electric 40,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1f88b05b-83ff-4044-a4ac-9a8c32de7162}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32bc16c9-8479-4706-aa0b-1e322bcac066}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {371c5cb1-b9ae-4fc6-b9f5-26364496762d}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb72c3a7-0616-41e5-8258-85aed6c35ebb}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5aeb5dfc-d1b8-421c-b538-7d075414196e}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2caae4f1-d33d-4a34-bdb2-8f0d614f7185}, !- Handle
  Coil Cooling DX Single Speed 41 6kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72655830704195,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5df180ae-6c22-4822-9d37-fb4810865111}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a41ccf10-6189-4003-b95c-922e75613b34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0864bf7b-6c9a-400d-bbad-e3ada4d9c7af}, !- Energy Input Ratio Function of Temperature Curve Name
  {027d6012-53d8-41e6-8145-1efdbfb5152d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c17a41ce-268f-4ec0-b498-ee51838a47cc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c5c716ec-4694-4160-8164-d80fe6123924}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5eb27f9f-fed0-4f6b-89eb-f941f855d169}, !- Handle
  Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {73e18e84-a539-499a-b0de-5bc1e990f5b0}, !- Air Inlet Node Name
  {f30e860d-a5fb-40cf-88f5-4d44d7283ad9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5c716ec-4694-4160-8164-d80fe6123924}, !- Supply Air Fan Name
  {c8f87072-847f-45cb-8ab3-4c0451bf44f2}, !- Heating Coil Name
  {2caae4f1-d33d-4a34-bdb2-8f0d614f7185}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a2f8bb15-7474-4dd7-b423-2bb1ef206dc3}, !- Handle
  Node 325,                               !- Name
  {09808bff-c3a2-4f89-a89c-4d9edc307174}, !- Inlet Port
  {73e18e84-a539-499a-b0de-5bc1e990f5b0}; !- Outlet Port

OS:Connection,
  {09808bff-c3a2-4f89-a89c-4d9edc307174}, !- Handle
  {176528d9-d7ac-4876-aee7-b7e9eba8bebe}, !- Name
  {324d8d53-ec95-4538-8ff9-01f28f93467b}, !- Source Object
  3,                                      !- Outlet Port
  {a2f8bb15-7474-4dd7-b423-2bb1ef206dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e18e84-a539-499a-b0de-5bc1e990f5b0}, !- Handle
  {e2cf146d-76b0-41b3-96a2-7d981e28b2cc}, !- Name
  {a2f8bb15-7474-4dd7-b423-2bb1ef206dc3}, !- Source Object
  3,                                      !- Outlet Port
  {5eb27f9f-fed0-4f6b-89eb-f941f855d169}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c375ae67-9989-42c5-b6fd-93df252ba5e0}, !- Handle
  Node 326,                               !- Name
  {f30e860d-a5fb-40cf-88f5-4d44d7283ad9}, !- Inlet Port
  {50a98763-02f3-406a-a76f-85d9d1b7a904}; !- Outlet Port

OS:Connection,
  {50a98763-02f3-406a-a76f-85d9d1b7a904}, !- Handle
  {3777152d-4587-43a8-8698-58338a386d88}, !- Name
  {c375ae67-9989-42c5-b6fd-93df252ba5e0}, !- Source Object
  3,                                      !- Outlet Port
  {e142afcf-7bd7-4654-b669-f914587fe690}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f30e860d-a5fb-40cf-88f5-4d44d7283ad9}, !- Handle
  {2dbe1570-c55b-403e-bbcc-fbc402ef3e95}, !- Name
  {5eb27f9f-fed0-4f6b-89eb-f941f855d169}, !- Source Object
  4,                                      !- Outlet Port
  {c375ae67-9989-42c5-b6fd-93df252ba5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74f9ea8d-4fda-41fc-a9cf-21811b027579}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2735808a-758c-42cc-a907-552ad062261a}, !- Water Inlet Node Name
  {df9f357c-88e2-410d-87a8-bd87250ce1f7}; !- Water Outlet Node Name

OS:Node,
  {b371dddc-4f0a-4e0d-8732-77194beb8c66}, !- Handle
  Node 327,                               !- Name
  {0aba308c-aaf7-4581-bf63-6d58734a59de}, !- Inlet Port
  {2735808a-758c-42cc-a907-552ad062261a}; !- Outlet Port

OS:Connection,
  {0aba308c-aaf7-4581-bf63-6d58734a59de}, !- Handle
  {ecfc3863-6f98-43aa-8883-570e74a02109}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  43,                                     !- Outlet Port
  {b371dddc-4f0a-4e0d-8732-77194beb8c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ecfa1b4-1643-44e7-adf8-9359aba9c55e}, !- Handle
  Node 328,                               !- Name
  {df9f357c-88e2-410d-87a8-bd87250ce1f7}, !- Inlet Port
  {3c9b4f50-0749-4c4a-b9d9-c2c1b0f04026}; !- Outlet Port

OS:Connection,
  {2735808a-758c-42cc-a907-552ad062261a}, !- Handle
  {52d4e39f-35cc-45e8-9d1e-1242fcae97dd}, !- Name
  {b371dddc-4f0a-4e0d-8732-77194beb8c66}, !- Source Object
  3,                                      !- Outlet Port
  {74f9ea8d-4fda-41fc-a9cf-21811b027579}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {df9f357c-88e2-410d-87a8-bd87250ce1f7}, !- Handle
  {fad38be9-7dbe-40ba-9389-bf92c028d4cc}, !- Name
  {74f9ea8d-4fda-41fc-a9cf-21811b027579}, !- Source Object
  10,                                     !- Outlet Port
  {4ecfa1b4-1643-44e7-adf8-9359aba9c55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9b4f50-0749-4c4a-b9d9-c2c1b0f04026}, !- Handle
  {9c707aef-7404-41e4-bfa5-b6cfc46a1f1e}, !- Name
  {4ecfa1b4-1643-44e7-adf8-9359aba9c55e}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fee067a-5a66-4d17-8fd6-22826819e549}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {74f9ea8d-4fda-41fc-a9cf-21811b027579}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5fc0b688-f9d3-4aba-afdf-088e893f3c60}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c9941db2-6c3f-4119-9389-bfeb08338621}, !- Inlet Air Node Name
  {2fdae7f0-51fa-44c3-80dc-885561dc04dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6874caf5-e89a-48aa-9f21-e088ed76bf54}, !- Handle
  Node 329,                               !- Name
  {2fdae7f0-51fa-44c3-80dc-885561dc04dd}, !- Inlet Port
  {9d4f0d11-d8de-4093-b86c-c297ee814d6e}; !- Outlet Port

OS:Node,
  {ff2b1ce1-dda8-4f38-b909-31fe7a9db2c6}, !- Handle
  Node 330,                               !- Name
  {fe5b70c0-9808-4124-9ac0-b65bd4287ff8}, !- Inlet Port
  {358ee515-dde8-446f-916f-4910ed76cdf5}; !- Outlet Port

OS:Connection,
  {9d4f0d11-d8de-4093-b86c-c297ee814d6e}, !- Handle
  {8c0f0153-7840-4bc7-9ebb-3421b171fc73}, !- Name
  {6874caf5-e89a-48aa-9f21-e088ed76bf54}, !- Source Object
  3,                                      !- Outlet Port
  {e142afcf-7bd7-4654-b669-f914587fe690}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fe5b70c0-9808-4124-9ac0-b65bd4287ff8}, !- Handle
  {116d3291-2452-46f1-8742-aed3619d6d30}, !- Name
  {111b7170-b48c-4945-9a7b-2310ad9379a1}, !- Source Object
  12,                                     !- Outlet Port
  {ff2b1ce1-dda8-4f38-b909-31fe7a9db2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358ee515-dde8-446f-916f-4910ed76cdf5}, !- Handle
  {c6de174c-4d4f-47e4-9cfd-030141d4fe99}, !- Name
  {ff2b1ce1-dda8-4f38-b909-31fe7a9db2c6}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {c9941db2-6c3f-4119-9389-bfeb08338621}, !- Handle
  {88d3e6bc-4226-4eb2-a870-a5590d2ebafb}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  42,                                     !- Outlet Port
  {5fc0b688-f9d3-4aba-afdf-088e893f3c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fdae7f0-51fa-44c3-80dc-885561dc04dd}, !- Handle
  {d315d113-41f4-4a47-b8c7-42c6b7024950}, !- Name
  {5fc0b688-f9d3-4aba-afdf-088e893f3c60}, !- Source Object
  4,                                      !- Outlet Port
  {6874caf5-e89a-48aa-9f21-e088ed76bf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c61907f8-fc5c-41c9-a3ae-6a811e4eccbc}, !- Handle
  Coil Heating Electric 41,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {42f45393-c217-41ad-aab0-b776a589ad36}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c3bf987-c00d-4b65-a5b5-8800285ee30d}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe984eb1-ad86-4906-9bda-cbb6123e70b6}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc8e8a8f-aba3-4016-bbbc-fb76e9b1d8eb}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca531386-398f-4d1c-87e5-ba703bf71147}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6fae9f6b-763a-4c7b-ac10-a05cddd988d0}, !- Handle
  Coil Cooling DX Single Speed 42 2kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72253182756416,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35f89f17-807c-4d0d-b354-7a08fc192192}, !- Total Cooling Capacity Function of Temperature Curve Name
  {13983bd2-e8eb-4223-ac9c-b40a6b173c6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05087c3c-123c-438d-823e-f730636a40b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {bafe3698-3b1a-4570-a28f-73701ff27bc2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4964ac1f-fde0-42cd-a72e-efe12feacad0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5c9ed925-a033-4dab-8858-b1db763b68d8}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00718ab4-1f83-4eba-814c-9f0cebcd230e}, !- Handle
  Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8e1d5c95-6e69-4000-aba9-22ce89cb536a}, !- Air Inlet Node Name
  {081474db-2aaa-470a-b034-b15f9292cae0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c9ed925-a033-4dab-8858-b1db763b68d8}, !- Supply Air Fan Name
  {c61907f8-fc5c-41c9-a3ae-6a811e4eccbc}, !- Heating Coil Name
  {6fae9f6b-763a-4c7b-ac10-a05cddd988d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c6b71015-d4bd-4042-9ba5-a42625831f05}, !- Handle
  Node 331,                               !- Name
  {92ca6be4-0cf2-49b7-9dfe-e7bcf3e7ae75}, !- Inlet Port
  {8e1d5c95-6e69-4000-aba9-22ce89cb536a}; !- Outlet Port

OS:Connection,
  {92ca6be4-0cf2-49b7-9dfe-e7bcf3e7ae75}, !- Handle
  {4ee49e04-ff89-4acc-b9ec-0cc00bf45c06}, !- Name
  {561da5f1-9674-41c4-baea-6756e1171615}, !- Source Object
  3,                                      !- Outlet Port
  {c6b71015-d4bd-4042-9ba5-a42625831f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1d5c95-6e69-4000-aba9-22ce89cb536a}, !- Handle
  {d8263db0-2d56-4199-9e36-b34366f5d84b}, !- Name
  {c6b71015-d4bd-4042-9ba5-a42625831f05}, !- Source Object
  3,                                      !- Outlet Port
  {00718ab4-1f83-4eba-814c-9f0cebcd230e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c1f0ef1-77e5-4927-8bc5-6717a8e9958e}, !- Handle
  Node 332,                               !- Name
  {081474db-2aaa-470a-b034-b15f9292cae0}, !- Inlet Port
  {6923a42b-7165-4acd-bc27-5559d7f432f5}; !- Outlet Port

OS:Connection,
  {6923a42b-7165-4acd-bc27-5559d7f432f5}, !- Handle
  {b0ad8611-78d4-4c09-9d6e-bf80fbf10b1e}, !- Name
  {4c1f0ef1-77e5-4927-8bc5-6717a8e9958e}, !- Source Object
  3,                                      !- Outlet Port
  {9fee29cb-3f7f-44c0-a84b-13981bd96224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {081474db-2aaa-470a-b034-b15f9292cae0}, !- Handle
  {55484ad5-dce1-4030-926a-72617067f19c}, !- Name
  {00718ab4-1f83-4eba-814c-9f0cebcd230e}, !- Source Object
  4,                                      !- Outlet Port
  {4c1f0ef1-77e5-4927-8bc5-6717a8e9958e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2bb16023-4bb2-4ca7-8ffe-8cbfe2f96c77}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d36b4ffc-f752-49c3-974c-7bad5d06b8a7}, !- Water Inlet Node Name
  {464e819a-3b1d-4e8d-bb37-615c4a79f1ea}; !- Water Outlet Node Name

OS:Node,
  {cdb0bfce-9017-441f-a0a3-144ab0245b04}, !- Handle
  Node 333,                               !- Name
  {0e7c7d19-96a9-4486-b314-0c1a5c87b020}, !- Inlet Port
  {d36b4ffc-f752-49c3-974c-7bad5d06b8a7}; !- Outlet Port

OS:Connection,
  {0e7c7d19-96a9-4486-b314-0c1a5c87b020}, !- Handle
  {2be21f59-d113-49d8-8229-954229cbbca9}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  44,                                     !- Outlet Port
  {cdb0bfce-9017-441f-a0a3-144ab0245b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd2e896a-7a43-404f-aaa7-17506c00b33c}, !- Handle
  Node 334,                               !- Name
  {464e819a-3b1d-4e8d-bb37-615c4a79f1ea}, !- Inlet Port
  {e628bc8d-91d9-4d30-9c63-6ebb9e9285ce}; !- Outlet Port

OS:Connection,
  {d36b4ffc-f752-49c3-974c-7bad5d06b8a7}, !- Handle
  {7104b818-102b-4aaf-8375-12aab14bd4ee}, !- Name
  {cdb0bfce-9017-441f-a0a3-144ab0245b04}, !- Source Object
  3,                                      !- Outlet Port
  {2bb16023-4bb2-4ca7-8ffe-8cbfe2f96c77}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {464e819a-3b1d-4e8d-bb37-615c4a79f1ea}, !- Handle
  {382aef2b-b316-4795-b0a8-704b18804c6b}, !- Name
  {2bb16023-4bb2-4ca7-8ffe-8cbfe2f96c77}, !- Source Object
  10,                                     !- Outlet Port
  {bd2e896a-7a43-404f-aaa7-17506c00b33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e628bc8d-91d9-4d30-9c63-6ebb9e9285ce}, !- Handle
  {786217f7-8387-463b-94df-6b55d55084fc}, !- Name
  {bd2e896a-7a43-404f-aaa7-17506c00b33c}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {acba2406-a095-4ac9-aad3-df2c8d64dd54}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2bb16023-4bb2-4ca7-8ffe-8cbfe2f96c77}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {45ff1235-bd41-46cb-ac9a-0c1884f12e71}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {1acf6281-e8ab-4b37-998a-e0d62211853f}, !- Inlet Air Node Name
  {bcbf2de7-56a8-4a83-b0ab-748f762d964d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ee085c0-7e86-4e6f-b95d-7d169c2ee4dd}, !- Handle
  Node 335,                               !- Name
  {bcbf2de7-56a8-4a83-b0ab-748f762d964d}, !- Inlet Port
  {583ef093-44ae-426c-8797-76679c862cf0}; !- Outlet Port

OS:Node,
  {74ad8671-a3fd-45c8-bebf-06766c14deb9}, !- Handle
  Node 336,                               !- Name
  {bdd4557a-de0c-4944-8c65-45944a6ca4ed}, !- Inlet Port
  {82fcfe81-0d3a-4926-a8d9-47d752c793c3}; !- Outlet Port

OS:Connection,
  {583ef093-44ae-426c-8797-76679c862cf0}, !- Handle
  {f401dcd1-c1ca-499b-a536-8780b5ef245e}, !- Name
  {9ee085c0-7e86-4e6f-b95d-7d169c2ee4dd}, !- Source Object
  3,                                      !- Outlet Port
  {9fee29cb-3f7f-44c0-a84b-13981bd96224}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bdd4557a-de0c-4944-8c65-45944a6ca4ed}, !- Handle
  {6a342e72-578c-45b4-9282-3225ebd3ee5d}, !- Name
  {0f9bb4e5-9a09-400f-b311-e8ca2ca00883}, !- Source Object
  12,                                     !- Outlet Port
  {74ad8671-a3fd-45c8-bebf-06766c14deb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82fcfe81-0d3a-4926-a8d9-47d752c793c3}, !- Handle
  {b06b82cb-3679-4944-8725-9b88f3305e3c}, !- Name
  {74ad8671-a3fd-45c8-bebf-06766c14deb9}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {1acf6281-e8ab-4b37-998a-e0d62211853f}, !- Handle
  {aa691de1-a2bb-4ae9-923f-3ce82b9368b3}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  43,                                     !- Outlet Port
  {45ff1235-bd41-46cb-ac9a-0c1884f12e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcbf2de7-56a8-4a83-b0ab-748f762d964d}, !- Handle
  {bf916a96-4be6-4cd5-b3f9-9a670e9dfaf7}, !- Name
  {45ff1235-bd41-46cb-ac9a-0c1884f12e71}, !- Source Object
  4,                                      !- Outlet Port
  {9ee085c0-7e86-4e6f-b95d-7d169c2ee4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {913736df-88e3-4af8-921e-11b10f6ceb96}, !- Handle
  Coil Heating Electric 42,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4bac6da7-0d8e-4b12-aa0b-14dd6404093d}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca396955-2131-465a-a85a-ad262b1f69e2}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7adedfdb-f715-4f61-ab93-f6fce27288c6}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0fd444b-90dc-4431-93f1-488e55ee2ffd}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f3edd31-10d2-4c3e-b18c-f4294c9ccc2e}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d25c62ee-170e-455d-8191-4a82b5ebf6de}, !- Handle
  Coil Cooling DX Single Speed 43 5kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72554625817077,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {242e3863-b532-4cdd-9bb1-b62f0a4aa1b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ebb1d9f-0146-45ed-862b-b8fca932c4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a917c0b-9c80-435d-871b-d9e80de9de47}, !- Energy Input Ratio Function of Temperature Curve Name
  {21d7c3a2-aed6-43be-a0d1-06b917f3ecde}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d2fe2d8f-b5ff-4a5b-a2f9-b1d064b6107d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {57eacc2c-0d70-4c05-8832-867e2fdbca95}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8d23d2a-23ff-49f1-bb16-c79eb6b9c664}, !- Handle
  Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6f6eb2fd-fbe4-4e41-a6e5-cce26648eab2}, !- Air Inlet Node Name
  {8648f4a3-c559-498c-92e8-e8abd34f327f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57eacc2c-0d70-4c05-8832-867e2fdbca95}, !- Supply Air Fan Name
  {913736df-88e3-4af8-921e-11b10f6ceb96}, !- Heating Coil Name
  {d25c62ee-170e-455d-8191-4a82b5ebf6de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {109fe379-5126-4cba-a1ac-9742efd1922a}, !- Handle
  Node 337,                               !- Name
  {1194bbf9-7e08-40ff-aed3-51b83c46e129}, !- Inlet Port
  {6f6eb2fd-fbe4-4e41-a6e5-cce26648eab2}; !- Outlet Port

OS:Connection,
  {1194bbf9-7e08-40ff-aed3-51b83c46e129}, !- Handle
  {ad20737b-4aa1-4943-b1f9-1c23016dba04}, !- Name
  {dffeafab-efd3-4bc9-9c72-04206e9a7564}, !- Source Object
  3,                                      !- Outlet Port
  {109fe379-5126-4cba-a1ac-9742efd1922a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6eb2fd-fbe4-4e41-a6e5-cce26648eab2}, !- Handle
  {5ebd5225-646f-4e0e-95d5-a65905023274}, !- Name
  {109fe379-5126-4cba-a1ac-9742efd1922a}, !- Source Object
  3,                                      !- Outlet Port
  {b8d23d2a-23ff-49f1-bb16-c79eb6b9c664}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9da065b-156d-47c0-ad6d-30432f1b86cd}, !- Handle
  Node 338,                               !- Name
  {8648f4a3-c559-498c-92e8-e8abd34f327f}, !- Inlet Port
  {22f00c08-e86c-40ac-8866-8ee4f9170fde}; !- Outlet Port

OS:Connection,
  {22f00c08-e86c-40ac-8866-8ee4f9170fde}, !- Handle
  {6f1fa7fd-891e-4930-b4fd-fb07ccf958ae}, !- Name
  {b9da065b-156d-47c0-ad6d-30432f1b86cd}, !- Source Object
  3,                                      !- Outlet Port
  {7eae0115-6447-47e6-a082-82d2339bb8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8648f4a3-c559-498c-92e8-e8abd34f327f}, !- Handle
  {edb0ebd6-d0ea-4cf4-a8a6-9030252aa448}, !- Name
  {b8d23d2a-23ff-49f1-bb16-c79eb6b9c664}, !- Source Object
  4,                                      !- Outlet Port
  {b9da065b-156d-47c0-ad6d-30432f1b86cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d73d3ce-54cc-4478-9fa8-ecf000c2fa7d}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a073272f-9af9-4c02-a760-7cc86f819ffe}, !- Water Inlet Node Name
  {7b6e3d20-7230-4a07-bb56-3a9336a4f5b4}; !- Water Outlet Node Name

OS:Node,
  {dadf10bc-3960-43ff-96bf-853de2c70460}, !- Handle
  Node 339,                               !- Name
  {68612860-fccb-4e19-8abd-c9964ccee129}, !- Inlet Port
  {a073272f-9af9-4c02-a760-7cc86f819ffe}; !- Outlet Port

OS:Connection,
  {68612860-fccb-4e19-8abd-c9964ccee129}, !- Handle
  {3421376e-a178-4ac4-bca1-6476983031f8}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  45,                                     !- Outlet Port
  {dadf10bc-3960-43ff-96bf-853de2c70460}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e512c56d-42e4-4b78-ba9b-5136ba6d89a3}, !- Handle
  Node 340,                               !- Name
  {7b6e3d20-7230-4a07-bb56-3a9336a4f5b4}, !- Inlet Port
  {fb29282b-1df6-4277-ad13-ef5a88d9d953}; !- Outlet Port

OS:Connection,
  {a073272f-9af9-4c02-a760-7cc86f819ffe}, !- Handle
  {1f6ddeca-a126-4858-85dc-d5abec92a476}, !- Name
  {dadf10bc-3960-43ff-96bf-853de2c70460}, !- Source Object
  3,                                      !- Outlet Port
  {3d73d3ce-54cc-4478-9fa8-ecf000c2fa7d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b6e3d20-7230-4a07-bb56-3a9336a4f5b4}, !- Handle
  {582f7978-bf6c-4f0a-aa8b-bf35120d4ef6}, !- Name
  {3d73d3ce-54cc-4478-9fa8-ecf000c2fa7d}, !- Source Object
  10,                                     !- Outlet Port
  {e512c56d-42e4-4b78-ba9b-5136ba6d89a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb29282b-1df6-4277-ad13-ef5a88d9d953}, !- Handle
  {60d222d1-71a7-4ee4-9d3d-db57e79228e4}, !- Name
  {e512c56d-42e4-4b78-ba9b-5136ba6d89a3}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e3afae77-45da-4ec4-be43-18798322cf32}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3d73d3ce-54cc-4478-9fa8-ecf000c2fa7d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0e2d07a3-ee09-4798-812d-4e0c0f2c7cbf}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {178ea21e-c3bc-4d56-be11-5ab2774feff4}, !- Inlet Air Node Name
  {c8e9a2a4-47df-4118-849e-8d064da352db}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5aa2f543-74c8-4fed-aca5-3224d0510456}, !- Handle
  Node 341,                               !- Name
  {c8e9a2a4-47df-4118-849e-8d064da352db}, !- Inlet Port
  {999e2a4c-825c-49d0-9283-9e670e5f4391}; !- Outlet Port

OS:Node,
  {48c53060-912d-4ebc-acd5-9d9fdaf527ed}, !- Handle
  Node 342,                               !- Name
  {0a160de3-a9b7-4686-ad22-885b7b836e09}, !- Inlet Port
  {4545f54e-3ad1-4a6d-a4e4-15a3a9da62d7}; !- Outlet Port

OS:Connection,
  {999e2a4c-825c-49d0-9283-9e670e5f4391}, !- Handle
  {eeec437b-3dec-4b38-8a88-640e4ac98635}, !- Name
  {5aa2f543-74c8-4fed-aca5-3224d0510456}, !- Source Object
  3,                                      !- Outlet Port
  {7eae0115-6447-47e6-a082-82d2339bb8f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0a160de3-a9b7-4686-ad22-885b7b836e09}, !- Handle
  {7bbb1d7c-33da-467c-8423-7fa9795899cc}, !- Name
  {e23db4b0-71fd-464a-bce1-1feb0220e111}, !- Source Object
  12,                                     !- Outlet Port
  {48c53060-912d-4ebc-acd5-9d9fdaf527ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4545f54e-3ad1-4a6d-a4e4-15a3a9da62d7}, !- Handle
  {1e08931e-80e0-42e7-8cb2-ab58247b8240}, !- Name
  {48c53060-912d-4ebc-acd5-9d9fdaf527ed}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {178ea21e-c3bc-4d56-be11-5ab2774feff4}, !- Handle
  {b5b3688d-e96f-4c44-ab21-a015329b7ce1}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  44,                                     !- Outlet Port
  {0e2d07a3-ee09-4798-812d-4e0c0f2c7cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8e9a2a4-47df-4118-849e-8d064da352db}, !- Handle
  {6cd39f48-f155-4117-9f30-f541fdd39438}, !- Name
  {0e2d07a3-ee09-4798-812d-4e0c0f2c7cbf}, !- Source Object
  4,                                      !- Outlet Port
  {5aa2f543-74c8-4fed-aca5-3224d0510456}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3555d989-373d-421f-b13c-389e795593d7}, !- Handle
  Coil Heating Electric 43,               !- Name
  {18bc7c6c-909e-436c-a300-ce6e45960695}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {437cf67e-440f-42ec-805d-308a39efaa6a}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bad84cd2-328f-4378-aac2-5f944cf37abc}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {867920b6-e11c-4bd2-ba9d-8459e9f998ad}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {087c4b55-fed2-4fa8-8f5e-3e91f365a533}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04abe037-b26c-409c-a653-81096d6bd950}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3603a54-23c0-4af4-a166-6dbdf6dd3706}, !- Handle
  Coil Cooling DX Single Speed 44 6kBtu/hr 11.0EER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72638593643585,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b34b3498-edbc-4c89-804b-c2b58ee80a6c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6721f91-b559-4724-a057-6582dc81c6b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2d9ac58-39f0-48f5-87d0-f15efb6bad6e}, !- Energy Input Ratio Function of Temperature Curve Name
  {04ccbeb0-b11a-4631-a6f6-ecbe260425fe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b6dc532e-6a53-46da-a381-60c6781feef9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {db6f3685-3ca8-463b-b3dd-31662ac841ca}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3f6f8b04-d4cd-49f4-95c3-849d5f5d2d80}, !- Handle
  Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {85845526-db76-4c1d-a285-591ccb79806b}, !- Air Inlet Node Name
  {7c2ff533-0bfc-4796-a870-40db2ae45246}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db6f3685-3ca8-463b-b3dd-31662ac841ca}, !- Supply Air Fan Name
  {3555d989-373d-421f-b13c-389e795593d7}, !- Heating Coil Name
  {f3603a54-23c0-4af4-a166-6dbdf6dd3706}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58aa653e-c63e-444f-8e94-cf9f69e92ff3}, !- Handle
  Node 343,                               !- Name
  {1f12d053-3e04-4866-bad7-c722dc038fca}, !- Inlet Port
  {85845526-db76-4c1d-a285-591ccb79806b}; !- Outlet Port

OS:Connection,
  {1f12d053-3e04-4866-bad7-c722dc038fca}, !- Handle
  {be1ab0c8-fe7a-4626-ae38-ffb9e5e75808}, !- Name
  {bde3f002-a4df-4218-b726-b755200572ec}, !- Source Object
  3,                                      !- Outlet Port
  {58aa653e-c63e-444f-8e94-cf9f69e92ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85845526-db76-4c1d-a285-591ccb79806b}, !- Handle
  {39a39ed3-2472-4576-8516-d94848489952}, !- Name
  {58aa653e-c63e-444f-8e94-cf9f69e92ff3}, !- Source Object
  3,                                      !- Outlet Port
  {3f6f8b04-d4cd-49f4-95c3-849d5f5d2d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e077aab-7af5-4e17-80d0-76f017e39864}, !- Handle
  Node 344,                               !- Name
  {7c2ff533-0bfc-4796-a870-40db2ae45246}, !- Inlet Port
  {4b1bd3a6-3a5b-431d-af41-8ad8f4c0303d}; !- Outlet Port

OS:Connection,
  {4b1bd3a6-3a5b-431d-af41-8ad8f4c0303d}, !- Handle
  {94dd0daf-474d-4cf1-85a0-7ff771f943ce}, !- Name
  {2e077aab-7af5-4e17-80d0-76f017e39864}, !- Source Object
  3,                                      !- Outlet Port
  {4f14ab0a-b186-42b8-a5f1-64563329dc33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c2ff533-0bfc-4796-a870-40db2ae45246}, !- Handle
  {79e8bd4a-c968-4a08-b524-b356fdd97307}, !- Name
  {3f6f8b04-d4cd-49f4-95c3-849d5f5d2d80}, !- Source Object
  4,                                      !- Outlet Port
  {2e077aab-7af5-4e17-80d0-76f017e39864}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c90dbb94-04fa-4ca0-98d7-d8daf22dd060}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4c7c73e0-86b4-4bbe-85a6-91ed30faa805}, !- Water Inlet Node Name
  {eb475df8-431e-45e0-8ca8-b74d61043604}; !- Water Outlet Node Name

OS:Node,
  {4004a344-2bcc-4c85-9e81-48f97e707506}, !- Handle
  Node 345,                               !- Name
  {1868c880-1631-4d1c-a30b-202237cb9386}, !- Inlet Port
  {4c7c73e0-86b4-4bbe-85a6-91ed30faa805}; !- Outlet Port

OS:Connection,
  {1868c880-1631-4d1c-a30b-202237cb9386}, !- Handle
  {8759977e-a099-4786-a485-1c3b598d4179}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  46,                                     !- Outlet Port
  {4004a344-2bcc-4c85-9e81-48f97e707506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa3b11b8-eba0-4213-9862-3e0fdf38ab42}, !- Handle
  Node 346,                               !- Name
  {eb475df8-431e-45e0-8ca8-b74d61043604}, !- Inlet Port
  {e2e3d59c-df9a-48c0-8ade-23c1d6f4f2e0}; !- Outlet Port

OS:Connection,
  {4c7c73e0-86b4-4bbe-85a6-91ed30faa805}, !- Handle
  {7c03bd33-faa9-45b2-afb7-3d9746efadd8}, !- Name
  {4004a344-2bcc-4c85-9e81-48f97e707506}, !- Source Object
  3,                                      !- Outlet Port
  {c90dbb94-04fa-4ca0-98d7-d8daf22dd060}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb475df8-431e-45e0-8ca8-b74d61043604}, !- Handle
  {a3932b4c-a27d-4c85-953e-f4a3bfbacc43}, !- Name
  {c90dbb94-04fa-4ca0-98d7-d8daf22dd060}, !- Source Object
  10,                                     !- Outlet Port
  {aa3b11b8-eba0-4213-9862-3e0fdf38ab42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e3d59c-df9a-48c0-8ade-23c1d6f4f2e0}, !- Handle
  {2aac88aa-8202-453c-a322-5066a70c3cf9}, !- Name
  {aa3b11b8-eba0-4213-9862-3e0fdf38ab42}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29b313f5-6aea-4ba5-a240-fce687dd38b8}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c90dbb94-04fa-4ca0-98d7-d8daf22dd060}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {621597a0-e358-4df3-80d2-2959d8d2da21}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {803dcf6f-9aa0-4d94-9591-eebcfc488d66}, !- Inlet Air Node Name
  {be2e325a-d5a7-4bd2-9937-a2d081ec54ea}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7495c43a-5d08-4c31-b4da-9eb3f5425296}, !- Handle
  Node 347,                               !- Name
  {be2e325a-d5a7-4bd2-9937-a2d081ec54ea}, !- Inlet Port
  {a7fe2808-5605-467d-99b7-9af3a3bf371f}; !- Outlet Port

OS:Node,
  {3eab9cc8-4a46-4343-8a0e-e6efd32d1580}, !- Handle
  Node 348,                               !- Name
  {bc070b71-896e-40df-af67-0812c79ed647}, !- Inlet Port
  {ebb10b85-542f-4cf5-b1a4-a81ecaf6b365}; !- Outlet Port

OS:Connection,
  {a7fe2808-5605-467d-99b7-9af3a3bf371f}, !- Handle
  {0aff9cae-dfe3-4aa8-96ae-567b03531271}, !- Name
  {7495c43a-5d08-4c31-b4da-9eb3f5425296}, !- Source Object
  3,                                      !- Outlet Port
  {4f14ab0a-b186-42b8-a5f1-64563329dc33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bc070b71-896e-40df-af67-0812c79ed647}, !- Handle
  {0c16e1cf-3eea-4eb9-9948-41f5e4d8984b}, !- Name
  {15a92ec9-b0f6-4e72-b1b5-2d4ef22c5d58}, !- Source Object
  12,                                     !- Outlet Port
  {3eab9cc8-4a46-4343-8a0e-e6efd32d1580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb10b85-542f-4cf5-b1a4-a81ecaf6b365}, !- Handle
  {90240fee-ccc3-43e4-8cd1-2790887b7bbb}, !- Name
  {3eab9cc8-4a46-4343-8a0e-e6efd32d1580}, !- Source Object
  3,                                      !- Outlet Port
  {50390ee5-545d-417e-af59-4f01c123faa9}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {803dcf6f-9aa0-4d94-9591-eebcfc488d66}, !- Handle
  {850c028a-14bd-43c6-ab45-d317371e36fc}, !- Name
  {03cd7994-8437-4acd-b675-4555e65563b7}, !- Source Object
  45,                                     !- Outlet Port
  {621597a0-e358-4df3-80d2-2959d8d2da21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be2e325a-d5a7-4bd2-9937-a2d081ec54ea}, !- Handle
  {9491e5e5-ea96-47f8-affb-22b625b05af8}, !- Name
  {621597a0-e358-4df3-80d2-2959d8d2da21}, !- Source Object
  4,                                      !- Outlet Port
  {7495c43a-5d08-4c31-b4da-9eb3f5425296}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- Handle
  Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {238f9b31-eb3d-470f-bcde-de9748763a55}, !- Supply Side Inlet Node Name
  {e1ccfe33-bbdf-49a4-a63e-35333f92f74a}, !- Demand Side Outlet Node Name
  {82105770-5e8e-447a-80ac-ced537949ffc}, !- Demand Side Inlet Node A
  {b63028f0-1b85-46a9-9a11-8321555eea6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b4b41d2-901f-4ec6-8af0-f4d15242fe90}, !- Demand Mixer Name
  {f22f9af4-5cb2-42c7-b43a-11a1b6ceba05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e80f44ea-2f08-4b44-a452-ed0bea2ae7b3}, !- Handle
  Node 349,                               !- Name
  {238f9b31-eb3d-470f-bcde-de9748763a55}, !- Inlet Port
  {28af7076-475f-4717-83a2-340e0000dd21}; !- Outlet Port

OS:Node,
  {51e99a59-d4c4-4037-ba7d-468699fa91cb}, !- Handle
  Node 350,                               !- Name
  {fd7cc7fa-de5c-46cf-8552-47f3249513ed}, !- Inlet Port
  {b63028f0-1b85-46a9-9a11-8321555eea6e}; !- Outlet Port

OS:Connection,
  {238f9b31-eb3d-470f-bcde-de9748763a55}, !- Handle
  {656e9c4a-3072-47c3-af0c-0afabcdc477a}, !- Name
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- Source Object
  8,                                      !- Outlet Port
  {e80f44ea-2f08-4b44-a452-ed0bea2ae7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63028f0-1b85-46a9-9a11-8321555eea6e}, !- Handle
  {64bea809-b7cd-4e03-adcf-438a63855b27}, !- Name
  {51e99a59-d4c4-4037-ba7d-468699fa91cb}, !- Source Object
  3,                                      !- Outlet Port
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {def6b4d6-8fac-428a-9548-e69a0d3460c8}, !- Handle
  Node 351,                               !- Name
  {82105770-5e8e-447a-80ac-ced537949ffc}, !- Inlet Port
  {3c0d25e1-1fc0-4887-adbe-82bed36ab9f2}; !- Outlet Port

OS:Node,
  {39270d16-ee25-430e-90be-606bcb5d1416}, !- Handle
  Node 352,                               !- Name
  {4de4e0fe-85c8-4db7-998d-25c2fc2967a9}, !- Inlet Port
  {e1ccfe33-bbdf-49a4-a63e-35333f92f74a}; !- Outlet Port

OS:Node,
  {059bc6a1-ff2e-41b5-b832-6b8dde44cd31}, !- Handle
  Node 353,                               !- Name
  {a26ea011-d246-4c98-88bf-2549b46cb293}, !- Inlet Port
  {c1626998-0a67-4f4b-a8e9-6aa795dca520}; !- Outlet Port

OS:Connection,
  {82105770-5e8e-447a-80ac-ced537949ffc}, !- Handle
  {9c6fc346-be91-4b9d-8806-4fe3ffc56dc0}, !- Name
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- Source Object
  10,                                     !- Outlet Port
  {def6b4d6-8fac-428a-9548-e69a0d3460c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ccfe33-bbdf-49a4-a63e-35333f92f74a}, !- Handle
  {46530e92-87a8-456c-9f77-1a1d89fba3e5}, !- Name
  {39270d16-ee25-430e-90be-606bcb5d1416}, !- Source Object
  3,                                      !- Outlet Port
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f22f9af4-5cb2-42c7-b43a-11a1b6ceba05}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3c0d25e1-1fc0-4887-adbe-82bed36ab9f2}, !- Inlet Node Name
  {326301ec-b5cc-4348-af63-62db0d41da1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b4b41d2-901f-4ec6-8af0-f4d15242fe90}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4de4e0fe-85c8-4db7-998d-25c2fc2967a9}, !- Outlet Node Name
  {825a89f9-e2a8-4771-ad30-bf7e0e27cf2b}; !- Inlet Node Name 1

OS:Connection,
  {3c0d25e1-1fc0-4887-adbe-82bed36ab9f2}, !- Handle
  {f390a321-f1c7-45b3-93d7-3ec565aa8e14}, !- Name
  {def6b4d6-8fac-428a-9548-e69a0d3460c8}, !- Source Object
  3,                                      !- Outlet Port
  {f22f9af4-5cb2-42c7-b43a-11a1b6ceba05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de4e0fe-85c8-4db7-998d-25c2fc2967a9}, !- Handle
  {8a3b2fee-bc44-4e62-8efa-9db877ad3dfd}, !- Name
  {0b4b41d2-901f-4ec6-8af0-f4d15242fe90}, !- Source Object
  2,                                      !- Outlet Port
  {39270d16-ee25-430e-90be-606bcb5d1416}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {093d063c-0dc0-4867-8105-de988e766ce8}, !- Handle
  {6c44433f-36cf-406d-b272-0bf71761d2f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f2037216-4883-4741-ac81-1af99f32cc94}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f53b3ecc-1458-4913-a6cf-c6b57cc42ddb}, !- Air Inlet Node Name
  {fd7cc7fa-de5c-46cf-8552-47f3249513ed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a4d83519-0aae-4166-bb25-101383ede339}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {96ecf769-6bca-47c6-9e7f-0fa7fccf7057}, !- Air Inlet Node Name
  {002cb536-6fb7-44bb-a902-4976e1f323a8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {59abcde1-1a45-4f9c-b95c-11a7ae01c819}, !- Handle
  Coil Cooling DX Single Speed 45 4kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1dee8a6e-afc9-4a27-896a-9a1829804207}, !- Air Inlet Node Name
  {6aa0e624-da61-40b6-9295-df90eab4803d}, !- Air Outlet Node Name
  {dab5fe49-eab0-4c1a-85f2-7d251e91a0d8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5aa382c3-70c7-4a44-97aa-46dad692e2c4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {620fb396-b50c-4eb7-a9ee-27ac063dcea4}, !- Energy Input Ratio Function of Temperature Curve Name
  {5601b354-bf4d-4997-8b63-193daeea2ec5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eafc6e76-9d45-48ee-8647-42ff77b1a20f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fda27338-5f4f-4b38-a29c-eff50c94e902}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc2399bc-476e-418b-bcd8-a4f62fe84156}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c525fe5-9b20-4bbd-b7f9-8e6489a76484}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {501ba47f-6487-40b0-a4d3-6e4525d3a94e}, !- Handle
  Curve Quadratic 90,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc41a525-e3d2-41b6-b5ef-93d38f6ab7c2}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {056d29dd-d64b-4b32-a034-1184466fcfe3}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d55509f-3331-41b4-a454-0add0a17cd0c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d55509f-3331-41b4-a454-0add0a17cd0c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {181d44cf-8813-4506-8a0e-11e3ae3306a5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {056d29dd-d64b-4b32-a034-1184466fcfe3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {326a1ddd-3d90-450b-bae0-8e595e4381f7}, !- Mixed Air Node Name
  {620c84dd-2450-416a-be89-505c52e86ed6}, !- Outdoor Air Stream Node Name
  {e725d70d-7d7d-4ae5-9dc3-ae51be365d3b}, !- Relief Air Stream Node Name
  {28af7076-475f-4717-83a2-340e0000dd21}; !- Return Air Stream Node Name

OS:Node,
  {aa456e9c-9a2d-474f-8fa7-384d38a86adc}, !- Handle
  Node 354,                               !- Name
  ,                                       !- Inlet Port
  {620c84dd-2450-416a-be89-505c52e86ed6}; !- Outlet Port

OS:Connection,
  {620c84dd-2450-416a-be89-505c52e86ed6}, !- Handle
  {0f7e5ecc-5c6c-41e5-9cb2-17921ea56e92}, !- Name
  {aa456e9c-9a2d-474f-8fa7-384d38a86adc}, !- Source Object
  3,                                      !- Outlet Port
  {181d44cf-8813-4506-8a0e-11e3ae3306a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ca3d982-d832-4df1-9ea9-14689d9f0686}, !- Handle
  Node 355,                               !- Name
  {e725d70d-7d7d-4ae5-9dc3-ae51be365d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e725d70d-7d7d-4ae5-9dc3-ae51be365d3b}, !- Handle
  {01d0c994-38d8-4bc8-a054-9dc9c7d79ccc}, !- Name
  {181d44cf-8813-4506-8a0e-11e3ae3306a5}, !- Source Object
  7,                                      !- Outlet Port
  {2ca3d982-d832-4df1-9ea9-14689d9f0686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7cc7fa-de5c-46cf-8552-47f3249513ed}, !- Handle
  {ef1ed12d-9cda-4c86-afdc-901b538f13d7}, !- Name
  {f2037216-4883-4741-ac81-1af99f32cc94}, !- Source Object
  9,                                      !- Outlet Port
  {51e99a59-d4c4-4037-ba7d-468699fa91cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a97349c-42a6-4245-a5d1-3155a46b3a7b}, !- Handle
  Node 356,                               !- Name
  {002cb536-6fb7-44bb-a902-4976e1f323a8}, !- Inlet Port
  {f53b3ecc-1458-4913-a6cf-c6b57cc42ddb}; !- Outlet Port

OS:Connection,
  {002cb536-6fb7-44bb-a902-4976e1f323a8}, !- Handle
  {8b35705d-f660-4670-a1a7-10d85c987640}, !- Name
  {a4d83519-0aae-4166-bb25-101383ede339}, !- Source Object
  6,                                      !- Outlet Port
  {9a97349c-42a6-4245-a5d1-3155a46b3a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53b3ecc-1458-4913-a6cf-c6b57cc42ddb}, !- Handle
  {0470b49f-77db-401e-8f10-db86a6945674}, !- Name
  {9a97349c-42a6-4245-a5d1-3155a46b3a7b}, !- Source Object
  3,                                      !- Outlet Port
  {f2037216-4883-4741-ac81-1af99f32cc94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dd68cfbd-9161-4b4e-876f-33134e6cc063}, !- Handle
  Node 357,                               !- Name
  {6aa0e624-da61-40b6-9295-df90eab4803d}, !- Inlet Port
  {96ecf769-6bca-47c6-9e7f-0fa7fccf7057}; !- Outlet Port

OS:Connection,
  {6aa0e624-da61-40b6-9295-df90eab4803d}, !- Handle
  {fdbabf0f-83af-406f-b33b-a41834387a46}, !- Name
  {59abcde1-1a45-4f9c-b95c-11a7ae01c819}, !- Source Object
  9,                                      !- Outlet Port
  {dd68cfbd-9161-4b4e-876f-33134e6cc063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ecf769-6bca-47c6-9e7f-0fa7fccf7057}, !- Handle
  {8a99f4ae-8146-499c-a326-bce1e8c8e1e0}, !- Name
  {dd68cfbd-9161-4b4e-876f-33134e6cc063}, !- Source Object
  3,                                      !- Outlet Port
  {a4d83519-0aae-4166-bb25-101383ede339}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {368765b5-c516-4be4-947e-9e8bebdbec40}, !- Handle
  Node 358,                               !- Name
  {326a1ddd-3d90-450b-bae0-8e595e4381f7}, !- Inlet Port
  {1dee8a6e-afc9-4a27-896a-9a1829804207}; !- Outlet Port

OS:Connection,
  {28af7076-475f-4717-83a2-340e0000dd21}, !- Handle
  {bf6eaa0e-8fe2-4f5c-a4cb-0e19bf72aa33}, !- Name
  {e80f44ea-2f08-4b44-a452-ed0bea2ae7b3}, !- Source Object
  3,                                      !- Outlet Port
  {181d44cf-8813-4506-8a0e-11e3ae3306a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {326a1ddd-3d90-450b-bae0-8e595e4381f7}, !- Handle
  {bbb9c901-d2db-484f-8d53-d91d0732c97f}, !- Name
  {181d44cf-8813-4506-8a0e-11e3ae3306a5}, !- Source Object
  5,                                      !- Outlet Port
  {368765b5-c516-4be4-947e-9e8bebdbec40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dee8a6e-afc9-4a27-896a-9a1829804207}, !- Handle
  {60f5c7a3-1ade-4a0c-94a5-3423b2a64521}, !- Name
  {368765b5-c516-4be4-947e-9e8bebdbec40}, !- Source Object
  3,                                      !- Outlet Port
  {59abcde1-1a45-4f9c-b95c-11a7ae01c819}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9b1f5e5-c66f-46d3-87ea-7d642eb5884e}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Control Zone Name
  {51e99a59-d4c4-4037-ba7d-468699fa91cb}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f7d0f093-1d0b-40ea-afcf-b23425a325dd}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {326301ec-b5cc-4348-af63-62db0d41da1f}, !- Inlet Air Node Name
  {a26ea011-d246-4c98-88bf-2549b46cb293}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bfb1179-3623-4701-add6-68a5ab8a7506}, !- Handle
  Node 359,                               !- Name
  {d8377fb7-1bb7-4fbc-9ef6-8e3818deb66d}, !- Inlet Port
  {825a89f9-e2a8-4771-ad30-bf7e0e27cf2b}; !- Outlet Port

OS:Connection,
  {c1626998-0a67-4f4b-a8e9-6aa795dca520}, !- Handle
  {399cbe32-629b-4021-be43-9c09e519b890}, !- Name
  {059bc6a1-ff2e-41b5-b832-6b8dde44cd31}, !- Source Object
  3,                                      !- Outlet Port
  {98a9ae3e-7b01-405c-a1b1-a6e5cecc1392}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8377fb7-1bb7-4fbc-9ef6-8e3818deb66d}, !- Handle
  {49cbdcb9-3da6-483d-b14c-bcf92beca38a}, !- Name
  {ba644ba9-7b5c-45cd-97e7-42cf0d1ad01f}, !- Source Object
  12,                                     !- Outlet Port
  {2bfb1179-3623-4701-add6-68a5ab8a7506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {825a89f9-e2a8-4771-ad30-bf7e0e27cf2b}, !- Handle
  {e54727ae-d1ca-4110-bf97-855be9614134}, !- Name
  {2bfb1179-3623-4701-add6-68a5ab8a7506}, !- Source Object
  3,                                      !- Outlet Port
  {0b4b41d2-901f-4ec6-8af0-f4d15242fe90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {326301ec-b5cc-4348-af63-62db0d41da1f}, !- Handle
  {e8132ab8-8fd0-41f1-9db6-35650de418a0}, !- Name
  {f22f9af4-5cb2-42c7-b43a-11a1b6ceba05}, !- Source Object
  3,                                      !- Outlet Port
  {f7d0f093-1d0b-40ea-afcf-b23425a325dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a26ea011-d246-4c98-88bf-2549b46cb293}, !- Handle
  {036334d3-d02f-44b2-b46d-a17435ab717c}, !- Name
  {f7d0f093-1d0b-40ea-afcf-b23425a325dd}, !- Source Object
  4,                                      !- Outlet Port
  {059bc6a1-ff2e-41b5-b832-6b8dde44cd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd1dac05-2ebe-4640-9605-07ca82e58ed5}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cffa7881-7ae9-4cc5-b130-69bb2afff45d}, !- Water Inlet Node Name
  {b7bdcda3-3af6-453e-a8f8-788be9f39205}; !- Water Outlet Node Name

OS:Node,
  {dd71b8b2-c61a-421c-bb62-b1a14d501c82}, !- Handle
  Node 360,                               !- Name
  {f1843c1b-b93c-4d1e-9a75-d26212b1c6e1}, !- Inlet Port
  {cffa7881-7ae9-4cc5-b130-69bb2afff45d}; !- Outlet Port

OS:Connection,
  {f1843c1b-b93c-4d1e-9a75-d26212b1c6e1}, !- Handle
  {75ed127e-234b-4cbb-a207-601b3e16e2e7}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  47,                                     !- Outlet Port
  {dd71b8b2-c61a-421c-bb62-b1a14d501c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5e66f6a-d3ca-4ee8-a641-05465394b90e}, !- Handle
  Node 361,                               !- Name
  {b7bdcda3-3af6-453e-a8f8-788be9f39205}, !- Inlet Port
  {45e31c86-230b-4062-837f-618245bee261}; !- Outlet Port

OS:Connection,
  {cffa7881-7ae9-4cc5-b130-69bb2afff45d}, !- Handle
  {9368d8aa-d51e-4142-bad0-ee096d2d2ddc}, !- Name
  {dd71b8b2-c61a-421c-bb62-b1a14d501c82}, !- Source Object
  3,                                      !- Outlet Port
  {cd1dac05-2ebe-4640-9605-07ca82e58ed5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b7bdcda3-3af6-453e-a8f8-788be9f39205}, !- Handle
  {b29362d7-08ea-48cf-9c09-eba49bc6c7d5}, !- Name
  {cd1dac05-2ebe-4640-9605-07ca82e58ed5}, !- Source Object
  10,                                     !- Outlet Port
  {c5e66f6a-d3ca-4ee8-a641-05465394b90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e31c86-230b-4062-837f-618245bee261}, !- Handle
  {ad77e255-5af1-46c9-b9c5-f1150eb22e5a}, !- Name
  {c5e66f6a-d3ca-4ee8-a641-05465394b90e}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b16cca5e-89b9-41f1-a934-9fe45da89357}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {cd1dac05-2ebe-4640-9605-07ca82e58ed5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- Handle
  Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68629bb8-3404-47fd-8dcc-815976dc352f}, !- Supply Side Inlet Node Name
  {c3294b16-e3d1-4a3e-a059-bffc009a6c0b}, !- Demand Side Outlet Node Name
  {5052289b-bf36-4338-ad03-017f60e91069}, !- Demand Side Inlet Node A
  {81dccf10-0995-4510-b376-46e02cc8a37f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b76d2abb-6446-4ef9-9506-5a4675e12879}, !- Demand Mixer Name
  {6608a85c-7fad-49f8-9d06-9bf11f1a3a55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f2b1548c-eb57-4a6d-9d2d-6ebb906b1783}, !- Handle
  Node 362,                               !- Name
  {68629bb8-3404-47fd-8dcc-815976dc352f}, !- Inlet Port
  {abb67e73-e592-4c0d-b5be-8bfc2aac8514}; !- Outlet Port

OS:Node,
  {89013d29-2521-4fec-9d0f-2a7fcd28e391}, !- Handle
  Node 363,                               !- Name
  {4f800126-4696-4a68-b9a7-e63ec6df3bbf}, !- Inlet Port
  {81dccf10-0995-4510-b376-46e02cc8a37f}; !- Outlet Port

OS:Connection,
  {68629bb8-3404-47fd-8dcc-815976dc352f}, !- Handle
  {449b1ae7-e77d-4d26-a9e3-7230f82febe9}, !- Name
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- Source Object
  8,                                      !- Outlet Port
  {f2b1548c-eb57-4a6d-9d2d-6ebb906b1783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81dccf10-0995-4510-b376-46e02cc8a37f}, !- Handle
  {c908e616-3e3b-4d5c-8761-de6886d318ce}, !- Name
  {89013d29-2521-4fec-9d0f-2a7fcd28e391}, !- Source Object
  3,                                      !- Outlet Port
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {160f16af-8dc8-487e-843c-f814f436facd}, !- Handle
  Node 364,                               !- Name
  {5052289b-bf36-4338-ad03-017f60e91069}, !- Inlet Port
  {36784c38-4c93-4d09-9dcf-bb1c4a00e9da}; !- Outlet Port

OS:Node,
  {8dda9a4a-f2bf-46f9-960c-4a110d6398dc}, !- Handle
  Node 365,                               !- Name
  {51e199c7-2db3-47b9-abbd-55358607326d}, !- Inlet Port
  {c3294b16-e3d1-4a3e-a059-bffc009a6c0b}; !- Outlet Port

OS:Node,
  {624f23e4-89da-405e-899b-96a34e13dff4}, !- Handle
  Node 366,                               !- Name
  {ea7ecd28-4e23-460a-9ce9-86770b820598}, !- Inlet Port
  {4187a345-4ee5-4dd7-847b-adb5c74e76d2}; !- Outlet Port

OS:Connection,
  {5052289b-bf36-4338-ad03-017f60e91069}, !- Handle
  {5ff5902f-e2d8-4189-9844-a597ec8d28b5}, !- Name
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- Source Object
  10,                                     !- Outlet Port
  {160f16af-8dc8-487e-843c-f814f436facd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3294b16-e3d1-4a3e-a059-bffc009a6c0b}, !- Handle
  {06ff5b1f-19c0-4007-b64c-29d6bda971fb}, !- Name
  {8dda9a4a-f2bf-46f9-960c-4a110d6398dc}, !- Source Object
  3,                                      !- Outlet Port
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6608a85c-7fad-49f8-9d06-9bf11f1a3a55}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {36784c38-4c93-4d09-9dcf-bb1c4a00e9da}, !- Inlet Node Name
  {a3018425-99d8-44f0-8b6d-08ae4b25d61e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b76d2abb-6446-4ef9-9506-5a4675e12879}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {51e199c7-2db3-47b9-abbd-55358607326d}, !- Outlet Node Name
  {9477d420-3f0e-49fd-acf9-09b4d8fca732}; !- Inlet Node Name 1

OS:Connection,
  {36784c38-4c93-4d09-9dcf-bb1c4a00e9da}, !- Handle
  {d258d3cc-efed-4b5b-b5af-192f9760e392}, !- Name
  {160f16af-8dc8-487e-843c-f814f436facd}, !- Source Object
  3,                                      !- Outlet Port
  {6608a85c-7fad-49f8-9d06-9bf11f1a3a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e199c7-2db3-47b9-abbd-55358607326d}, !- Handle
  {57165365-643b-4296-8bf0-6980fd48c37c}, !- Name
  {b76d2abb-6446-4ef9-9506-5a4675e12879}, !- Source Object
  2,                                      !- Outlet Port
  {8dda9a4a-f2bf-46f9-960c-4a110d6398dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9478d9b-84ad-40a3-a861-5fd104fc3552}, !- Handle
  {600b4711-5f6e-4e39-b908-9f2e70627edc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {24498ed3-8028-4eb7-b3ca-11cfcc0e6ec4}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {325b5662-e092-456a-b032-e7c4f5bacd6d}, !- Air Inlet Node Name
  {4f800126-4696-4a68-b9a7-e63ec6df3bbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1acea35a-6da5-4a3d-b929-d59809ddb610}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9dec60a2-2534-4a7b-ad3b-999409b7866f}, !- Air Inlet Node Name
  {04642ac2-9cf5-4da1-93f0-443fd578d44a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {767c0f18-05c6-43d2-9b40-b800f6962d39}, !- Handle
  Coil Cooling DX Single Speed 46 8kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ce4314ae-b3f5-4d5e-b8ff-30f3d6f90ea2}, !- Air Inlet Node Name
  {105ae356-9567-46d0-bf20-0d98af9f8225}, !- Air Outlet Node Name
  {80f88964-f520-4ba9-8b04-77bb77ff684d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {176da7a2-d66d-4603-8e2a-3160f04f474e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a94360d-d8fa-4667-9174-a64a4b839cc3}, !- Energy Input Ratio Function of Temperature Curve Name
  {aee1a0fe-ad72-4c1f-a825-7453c6d68f91}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e054a801-ee31-4de5-b7dc-dd79ce91e752}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ecb76358-4e53-4971-a487-261115c8a20d}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58116e0d-e828-43ae-8346-e705d509b47a}, !- Handle
  Curve Quadratic 92,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdf689b0-78aa-48b8-80eb-859818b019e8}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e72a5f7-4b1d-49a2-906e-b322a2348391}, !- Handle
  Curve Quadratic 93,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67f36570-599d-450f-90e9-651157433b66}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {66a0217c-6876-4467-8ec5-1420e701ad42}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9dded900-cc86-46ce-9c3e-3cb0ad552873}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9dded900-cc86-46ce-9c3e-3cb0ad552873}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d4b5681-a1b8-439c-8836-ad8eb913a8ac}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {66a0217c-6876-4467-8ec5-1420e701ad42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cf08073-5c18-49bf-9f9d-6bb550c1f3be}, !- Mixed Air Node Name
  {a9720b7c-9d13-4629-a150-726212ee3993}, !- Outdoor Air Stream Node Name
  {c6c88e80-9c3d-4bd8-8866-22be605638ed}, !- Relief Air Stream Node Name
  {abb67e73-e592-4c0d-b5be-8bfc2aac8514}; !- Return Air Stream Node Name

OS:Node,
  {3f1b696c-3ec0-4944-b3e1-f226baf1daa8}, !- Handle
  Node 367,                               !- Name
  ,                                       !- Inlet Port
  {a9720b7c-9d13-4629-a150-726212ee3993}; !- Outlet Port

OS:Connection,
  {a9720b7c-9d13-4629-a150-726212ee3993}, !- Handle
  {575d7411-00ff-42c5-96bd-f5b95a73c7f6}, !- Name
  {3f1b696c-3ec0-4944-b3e1-f226baf1daa8}, !- Source Object
  3,                                      !- Outlet Port
  {2d4b5681-a1b8-439c-8836-ad8eb913a8ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61d54089-253a-466d-ad6e-88129a34e01b}, !- Handle
  Node 368,                               !- Name
  {c6c88e80-9c3d-4bd8-8866-22be605638ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6c88e80-9c3d-4bd8-8866-22be605638ed}, !- Handle
  {97543c7c-a9c5-47b9-a19e-1bd5f2abed9d}, !- Name
  {2d4b5681-a1b8-439c-8836-ad8eb913a8ac}, !- Source Object
  7,                                      !- Outlet Port
  {61d54089-253a-466d-ad6e-88129a34e01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f800126-4696-4a68-b9a7-e63ec6df3bbf}, !- Handle
  {4e22a647-53e5-4605-a0d0-b18dc7c66cf2}, !- Name
  {24498ed3-8028-4eb7-b3ca-11cfcc0e6ec4}, !- Source Object
  9,                                      !- Outlet Port
  {89013d29-2521-4fec-9d0f-2a7fcd28e391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e878276-4505-4763-b004-462214ddea4e}, !- Handle
  Node 369,                               !- Name
  {04642ac2-9cf5-4da1-93f0-443fd578d44a}, !- Inlet Port
  {325b5662-e092-456a-b032-e7c4f5bacd6d}; !- Outlet Port

OS:Connection,
  {04642ac2-9cf5-4da1-93f0-443fd578d44a}, !- Handle
  {1184d2f2-bf22-48dc-be9c-28b27e250364}, !- Name
  {1acea35a-6da5-4a3d-b929-d59809ddb610}, !- Source Object
  6,                                      !- Outlet Port
  {9e878276-4505-4763-b004-462214ddea4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325b5662-e092-456a-b032-e7c4f5bacd6d}, !- Handle
  {84fdee4e-2e79-40ff-93a6-10e95b763545}, !- Name
  {9e878276-4505-4763-b004-462214ddea4e}, !- Source Object
  3,                                      !- Outlet Port
  {24498ed3-8028-4eb7-b3ca-11cfcc0e6ec4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d74ebf1-2d62-48f6-8f42-561c3711611d}, !- Handle
  Node 370,                               !- Name
  {105ae356-9567-46d0-bf20-0d98af9f8225}, !- Inlet Port
  {9dec60a2-2534-4a7b-ad3b-999409b7866f}; !- Outlet Port

OS:Connection,
  {105ae356-9567-46d0-bf20-0d98af9f8225}, !- Handle
  {f4eef9e0-190f-4a8e-93dd-05403fb2b14f}, !- Name
  {767c0f18-05c6-43d2-9b40-b800f6962d39}, !- Source Object
  9,                                      !- Outlet Port
  {1d74ebf1-2d62-48f6-8f42-561c3711611d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dec60a2-2534-4a7b-ad3b-999409b7866f}, !- Handle
  {dae40529-4b46-4e10-b3a5-7deb16a6e66f}, !- Name
  {1d74ebf1-2d62-48f6-8f42-561c3711611d}, !- Source Object
  3,                                      !- Outlet Port
  {1acea35a-6da5-4a3d-b929-d59809ddb610}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96b48376-4867-4081-a7db-32e4e9e8e178}, !- Handle
  Node 371,                               !- Name
  {6cf08073-5c18-49bf-9f9d-6bb550c1f3be}, !- Inlet Port
  {ce4314ae-b3f5-4d5e-b8ff-30f3d6f90ea2}; !- Outlet Port

OS:Connection,
  {abb67e73-e592-4c0d-b5be-8bfc2aac8514}, !- Handle
  {1157d065-a830-41d4-b29e-380fb0ac5882}, !- Name
  {f2b1548c-eb57-4a6d-9d2d-6ebb906b1783}, !- Source Object
  3,                                      !- Outlet Port
  {2d4b5681-a1b8-439c-8836-ad8eb913a8ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cf08073-5c18-49bf-9f9d-6bb550c1f3be}, !- Handle
  {545a6b31-177e-49d9-8cf4-06aab7f06c82}, !- Name
  {2d4b5681-a1b8-439c-8836-ad8eb913a8ac}, !- Source Object
  5,                                      !- Outlet Port
  {96b48376-4867-4081-a7db-32e4e9e8e178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4314ae-b3f5-4d5e-b8ff-30f3d6f90ea2}, !- Handle
  {41535bd2-32c1-4dc9-84b0-54935f2835f5}, !- Name
  {96b48376-4867-4081-a7db-32e4e9e8e178}, !- Source Object
  3,                                      !- Outlet Port
  {767c0f18-05c6-43d2-9b40-b800f6962d39}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3471bf3f-130f-4194-99d7-6e156de28ead}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Control Zone Name
  {89013d29-2521-4fec-9d0f-2a7fcd28e391}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6eb0063a-7c64-49a2-a39b-0c445ab7f7cf}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a3018425-99d8-44f0-8b6d-08ae4b25d61e}, !- Inlet Air Node Name
  {ea7ecd28-4e23-460a-9ce9-86770b820598}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b0ff98d-061f-4d22-9e99-a0a7045b0f2f}, !- Handle
  Node 372,                               !- Name
  {83e0f249-fbbe-47c4-8f9e-96d4231ee457}, !- Inlet Port
  {9477d420-3f0e-49fd-acf9-09b4d8fca732}; !- Outlet Port

OS:Connection,
  {4187a345-4ee5-4dd7-847b-adb5c74e76d2}, !- Handle
  {06461e56-2e76-4dcb-b2c5-49dd89364672}, !- Name
  {624f23e4-89da-405e-899b-96a34e13dff4}, !- Source Object
  3,                                      !- Outlet Port
  {dcaa0c61-c090-4154-9e2e-2815d928a1fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83e0f249-fbbe-47c4-8f9e-96d4231ee457}, !- Handle
  {fa6a7f9e-eecb-4e11-8156-5865e6078a2a}, !- Name
  {21c87a8a-4592-4fb1-a92c-968444fdd55d}, !- Source Object
  12,                                     !- Outlet Port
  {5b0ff98d-061f-4d22-9e99-a0a7045b0f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9477d420-3f0e-49fd-acf9-09b4d8fca732}, !- Handle
  {73976189-61d0-49db-86e7-aa6956bfab6f}, !- Name
  {5b0ff98d-061f-4d22-9e99-a0a7045b0f2f}, !- Source Object
  3,                                      !- Outlet Port
  {b76d2abb-6446-4ef9-9506-5a4675e12879}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3018425-99d8-44f0-8b6d-08ae4b25d61e}, !- Handle
  {0dea35b7-49d6-4cbb-a374-3d747207092d}, !- Name
  {6608a85c-7fad-49f8-9d06-9bf11f1a3a55}, !- Source Object
  3,                                      !- Outlet Port
  {6eb0063a-7c64-49a2-a39b-0c445ab7f7cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea7ecd28-4e23-460a-9ce9-86770b820598}, !- Handle
  {571baf93-57a3-4f53-b432-80f0bd8f6b8a}, !- Name
  {6eb0063a-7c64-49a2-a39b-0c445ab7f7cf}, !- Source Object
  4,                                      !- Outlet Port
  {624f23e4-89da-405e-899b-96a34e13dff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {666b7e47-0c5a-4283-8a5e-f15e2edefa6d}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cdde0dcc-e9ec-4156-bafc-71c1c8b43037}, !- Water Inlet Node Name
  {24aacfc7-2cfa-4e68-8ae2-fad82366459d}; !- Water Outlet Node Name

OS:Node,
  {6654c6f0-3ae1-400b-921d-63f48cc5aefd}, !- Handle
  Node 373,                               !- Name
  {24229020-4462-4670-8c09-736b46bfb284}, !- Inlet Port
  {cdde0dcc-e9ec-4156-bafc-71c1c8b43037}; !- Outlet Port

OS:Connection,
  {24229020-4462-4670-8c09-736b46bfb284}, !- Handle
  {58b8e26d-76c1-4ebf-8c65-cdb97814754d}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  48,                                     !- Outlet Port
  {6654c6f0-3ae1-400b-921d-63f48cc5aefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2032921f-febc-4d18-a686-d8cdcb73200c}, !- Handle
  Node 374,                               !- Name
  {24aacfc7-2cfa-4e68-8ae2-fad82366459d}, !- Inlet Port
  {fcf99ae0-1e36-4fbf-b5c0-47cb3119fd21}; !- Outlet Port

OS:Connection,
  {cdde0dcc-e9ec-4156-bafc-71c1c8b43037}, !- Handle
  {e916e58a-db9f-4366-a7c0-9d64d2198ed1}, !- Name
  {6654c6f0-3ae1-400b-921d-63f48cc5aefd}, !- Source Object
  3,                                      !- Outlet Port
  {666b7e47-0c5a-4283-8a5e-f15e2edefa6d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24aacfc7-2cfa-4e68-8ae2-fad82366459d}, !- Handle
  {02a0a179-c3da-410f-ac7b-7289e4690547}, !- Name
  {666b7e47-0c5a-4283-8a5e-f15e2edefa6d}, !- Source Object
  10,                                     !- Outlet Port
  {2032921f-febc-4d18-a686-d8cdcb73200c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf99ae0-1e36-4fbf-b5c0-47cb3119fd21}, !- Handle
  {15836027-7e08-4e06-9019-10c8cdf05b62}, !- Name
  {2032921f-febc-4d18-a686-d8cdcb73200c}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a974f64f-9b20-4e94-bd46-9852ddb91991}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {666b7e47-0c5a-4283-8a5e-f15e2edefa6d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- Handle
  Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8121b4cc-a58d-4265-a2e1-758e2b867dc0}, !- Supply Side Inlet Node Name
  {4c162fd5-7a65-4858-b5ac-586b681fe553}, !- Demand Side Outlet Node Name
  {f4ad6822-5ea5-438b-a81b-03f55e443af5}, !- Demand Side Inlet Node A
  {db38265b-d218-4fa8-9734-15aabf777efc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f488c63f-3ea5-417d-a55e-0cc35c52899b}, !- Demand Mixer Name
  {f6356000-59f6-4d5b-a5da-3e7e94fc1aa4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fdfc6f43-d615-4ba3-ab06-ec68ccc695ce}, !- Handle
  Node 375,                               !- Name
  {8121b4cc-a58d-4265-a2e1-758e2b867dc0}, !- Inlet Port
  {a891a809-ec9e-487b-a9c4-a0c0ba97ae7f}; !- Outlet Port

OS:Node,
  {0fb0c51f-9fcc-43de-98a0-2a53b13d9553}, !- Handle
  Node 376,                               !- Name
  {d7fd37ea-3f80-42ef-bb7e-518360943026}, !- Inlet Port
  {db38265b-d218-4fa8-9734-15aabf777efc}; !- Outlet Port

OS:Connection,
  {8121b4cc-a58d-4265-a2e1-758e2b867dc0}, !- Handle
  {75da2a9a-c34c-4352-b702-97b48569ac42}, !- Name
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- Source Object
  8,                                      !- Outlet Port
  {fdfc6f43-d615-4ba3-ab06-ec68ccc695ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db38265b-d218-4fa8-9734-15aabf777efc}, !- Handle
  {ef8041d3-d9fa-408c-844c-e2a38a21104e}, !- Name
  {0fb0c51f-9fcc-43de-98a0-2a53b13d9553}, !- Source Object
  3,                                      !- Outlet Port
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b06c3bba-4f6b-4113-b4fc-9918eebf3293}, !- Handle
  Node 377,                               !- Name
  {f4ad6822-5ea5-438b-a81b-03f55e443af5}, !- Inlet Port
  {f47688e4-ba0e-4700-8b89-587f6b340249}; !- Outlet Port

OS:Node,
  {65d1d76c-bf81-41a3-88f9-551756282c60}, !- Handle
  Node 378,                               !- Name
  {0b43eb61-43dd-4f32-87e3-6f67032ab40f}, !- Inlet Port
  {4c162fd5-7a65-4858-b5ac-586b681fe553}; !- Outlet Port

OS:Node,
  {5f2bc3e1-e9dd-4056-9bcc-1fc9cfb31fe3}, !- Handle
  Node 379,                               !- Name
  {54cfc6d0-e30d-4ffb-b2a8-c2a73b8b6aac}, !- Inlet Port
  {24a0b3dd-81d2-4e27-81dc-bcb590f842f1}; !- Outlet Port

OS:Connection,
  {f4ad6822-5ea5-438b-a81b-03f55e443af5}, !- Handle
  {eefe54c3-afe7-4292-8af7-7964bb4106f9}, !- Name
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- Source Object
  10,                                     !- Outlet Port
  {b06c3bba-4f6b-4113-b4fc-9918eebf3293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c162fd5-7a65-4858-b5ac-586b681fe553}, !- Handle
  {18ebfe4f-e281-471d-a9f5-03bde519e695}, !- Name
  {65d1d76c-bf81-41a3-88f9-551756282c60}, !- Source Object
  3,                                      !- Outlet Port
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6356000-59f6-4d5b-a5da-3e7e94fc1aa4}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f47688e4-ba0e-4700-8b89-587f6b340249}, !- Inlet Node Name
  {c83c4e62-82a5-4d9d-b5f4-1965cc78f599}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f488c63f-3ea5-417d-a55e-0cc35c52899b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {0b43eb61-43dd-4f32-87e3-6f67032ab40f}, !- Outlet Node Name
  {6a4b93ad-57de-4290-8da5-9e0cc8d25c85}; !- Inlet Node Name 1

OS:Connection,
  {f47688e4-ba0e-4700-8b89-587f6b340249}, !- Handle
  {d04c9522-463c-4068-aa63-e64eab173c26}, !- Name
  {b06c3bba-4f6b-4113-b4fc-9918eebf3293}, !- Source Object
  3,                                      !- Outlet Port
  {f6356000-59f6-4d5b-a5da-3e7e94fc1aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b43eb61-43dd-4f32-87e3-6f67032ab40f}, !- Handle
  {e1b3295e-de85-4a62-8f86-b725f0d75400}, !- Name
  {f488c63f-3ea5-417d-a55e-0cc35c52899b}, !- Source Object
  2,                                      !- Outlet Port
  {65d1d76c-bf81-41a3-88f9-551756282c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d91af43b-8bef-488b-8f02-06598d0d771a}, !- Handle
  {04ad021d-9ac3-4e97-861f-d0e28a8d77f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2507abbe-06cf-4f51-9908-0847f8e7963a}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6e5aea82-9635-493f-a297-a48387ae144d}, !- Air Inlet Node Name
  {d7fd37ea-3f80-42ef-bb7e-518360943026}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e4ea89a1-4835-4411-aba2-460d5d0c8b5e}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {99624b28-7bc4-44d5-9e0a-e6141a89990e}, !- Air Inlet Node Name
  {965a3ae3-9d2b-4e64-9c7a-c39596a86471}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {172c39b6-b6b8-4dbb-8d3b-5350bd480c59}, !- Handle
  Coil Cooling DX Single Speed 47 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {33756838-0cf8-4321-88f4-bf5d7c0e540c}, !- Air Inlet Node Name
  {a873d2ae-2cc5-40ed-9822-e272e672842c}, !- Air Outlet Node Name
  {26e8b933-01c5-41c4-b7fe-87f88b80e1ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {98dccaf2-0b7d-4117-9836-074e0359afa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae529b2f-2e74-4e78-b633-4dcb11817869}, !- Energy Input Ratio Function of Temperature Curve Name
  {90acdf91-1f48-41d9-aaeb-2eb791a80e62}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f43cb41-bc84-4610-bcb6-ea65234b87cf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f55fda35-c278-4e16-b5ad-f82b6e293ae3}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1d5ba1e-f8b2-4c2d-b07f-5b0d397a6faa}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0e73b00-7302-474d-b5f5-2d12784f8966}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3aadadd-7923-484b-b946-20b9b9dd1283}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1d37fdb7-fe18-4e27-8a9a-42ca9539c82c}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {83b6b75d-447e-4c23-98cd-30a48c460c43}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c3f416f-9889-42d9-9486-d59851fcd0bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c3f416f-9889-42d9-9486-d59851fcd0bd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {746562a8-4836-4567-8881-adcda7e8a09a}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {83b6b75d-447e-4c23-98cd-30a48c460c43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38272904-3c6c-44f9-ac61-9e92b9918d22}, !- Mixed Air Node Name
  {8b71547b-b98b-43e5-8483-8235053c5a1e}, !- Outdoor Air Stream Node Name
  {7b3105be-8aa0-4ab8-82e1-680ac25cf97f}, !- Relief Air Stream Node Name
  {a891a809-ec9e-487b-a9c4-a0c0ba97ae7f}; !- Return Air Stream Node Name

OS:Node,
  {b575820c-080f-466a-96ef-46af95d151ac}, !- Handle
  Node 380,                               !- Name
  ,                                       !- Inlet Port
  {8b71547b-b98b-43e5-8483-8235053c5a1e}; !- Outlet Port

OS:Connection,
  {8b71547b-b98b-43e5-8483-8235053c5a1e}, !- Handle
  {e5041614-34e5-4f55-aa57-7eb2d96e1e04}, !- Name
  {b575820c-080f-466a-96ef-46af95d151ac}, !- Source Object
  3,                                      !- Outlet Port
  {746562a8-4836-4567-8881-adcda7e8a09a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {761ef5da-1391-42da-b69c-b57048cbcc26}, !- Handle
  Node 381,                               !- Name
  {7b3105be-8aa0-4ab8-82e1-680ac25cf97f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b3105be-8aa0-4ab8-82e1-680ac25cf97f}, !- Handle
  {8a3bc4d8-9d91-46b0-9914-1604bc284cb9}, !- Name
  {746562a8-4836-4567-8881-adcda7e8a09a}, !- Source Object
  7,                                      !- Outlet Port
  {761ef5da-1391-42da-b69c-b57048cbcc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fd37ea-3f80-42ef-bb7e-518360943026}, !- Handle
  {b68f7156-f5ce-48a2-9b6a-ef775d1c0ed4}, !- Name
  {2507abbe-06cf-4f51-9908-0847f8e7963a}, !- Source Object
  9,                                      !- Outlet Port
  {0fb0c51f-9fcc-43de-98a0-2a53b13d9553}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {185e1429-e298-4876-9796-d713dc5d82f4}, !- Handle
  Node 382,                               !- Name
  {965a3ae3-9d2b-4e64-9c7a-c39596a86471}, !- Inlet Port
  {6e5aea82-9635-493f-a297-a48387ae144d}; !- Outlet Port

OS:Connection,
  {965a3ae3-9d2b-4e64-9c7a-c39596a86471}, !- Handle
  {152db2bd-966a-427a-8590-8bff74ed815f}, !- Name
  {e4ea89a1-4835-4411-aba2-460d5d0c8b5e}, !- Source Object
  6,                                      !- Outlet Port
  {185e1429-e298-4876-9796-d713dc5d82f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5aea82-9635-493f-a297-a48387ae144d}, !- Handle
  {0f3208e2-00ff-49af-b540-daa8c8819ba2}, !- Name
  {185e1429-e298-4876-9796-d713dc5d82f4}, !- Source Object
  3,                                      !- Outlet Port
  {2507abbe-06cf-4f51-9908-0847f8e7963a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e1d2c53b-b287-4ac4-9153-1a0e5be158f2}, !- Handle
  Node 383,                               !- Name
  {a873d2ae-2cc5-40ed-9822-e272e672842c}, !- Inlet Port
  {99624b28-7bc4-44d5-9e0a-e6141a89990e}; !- Outlet Port

OS:Connection,
  {a873d2ae-2cc5-40ed-9822-e272e672842c}, !- Handle
  {7c995635-290a-4ba8-b61c-4a9b3c7b2c23}, !- Name
  {172c39b6-b6b8-4dbb-8d3b-5350bd480c59}, !- Source Object
  9,                                      !- Outlet Port
  {e1d2c53b-b287-4ac4-9153-1a0e5be158f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99624b28-7bc4-44d5-9e0a-e6141a89990e}, !- Handle
  {acb8c723-5754-4e14-b950-7690c8630804}, !- Name
  {e1d2c53b-b287-4ac4-9153-1a0e5be158f2}, !- Source Object
  3,                                      !- Outlet Port
  {e4ea89a1-4835-4411-aba2-460d5d0c8b5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d19f0f9e-234a-470a-a415-2301254acad1}, !- Handle
  Node 384,                               !- Name
  {38272904-3c6c-44f9-ac61-9e92b9918d22}, !- Inlet Port
  {33756838-0cf8-4321-88f4-bf5d7c0e540c}; !- Outlet Port

OS:Connection,
  {a891a809-ec9e-487b-a9c4-a0c0ba97ae7f}, !- Handle
  {5588ef13-1c08-460a-abd4-61cdaa930f27}, !- Name
  {fdfc6f43-d615-4ba3-ab06-ec68ccc695ce}, !- Source Object
  3,                                      !- Outlet Port
  {746562a8-4836-4567-8881-adcda7e8a09a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38272904-3c6c-44f9-ac61-9e92b9918d22}, !- Handle
  {6e4b5f1b-c39d-49a2-95a6-52fa90f00a94}, !- Name
  {746562a8-4836-4567-8881-adcda7e8a09a}, !- Source Object
  5,                                      !- Outlet Port
  {d19f0f9e-234a-470a-a415-2301254acad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33756838-0cf8-4321-88f4-bf5d7c0e540c}, !- Handle
  {d9b68f09-b70a-4bdd-9248-5e7bc8058d2f}, !- Name
  {d19f0f9e-234a-470a-a415-2301254acad1}, !- Source Object
  3,                                      !- Outlet Port
  {172c39b6-b6b8-4dbb-8d3b-5350bd480c59}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1a01022f-fe04-4871-a9a6-b6b61b86d361}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Control Zone Name
  {0fb0c51f-9fcc-43de-98a0-2a53b13d9553}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {72151826-43ce-4b3a-ab5f-a161d6297eb6}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c83c4e62-82a5-4d9d-b5f4-1965cc78f599}, !- Inlet Air Node Name
  {54cfc6d0-e30d-4ffb-b2a8-c2a73b8b6aac}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42014e5e-5de8-4370-9d38-90f1ee336a4b}, !- Handle
  Node 385,                               !- Name
  {24a34b5c-cc54-412b-9745-dec3230551b3}, !- Inlet Port
  {6a4b93ad-57de-4290-8da5-9e0cc8d25c85}; !- Outlet Port

OS:Connection,
  {24a0b3dd-81d2-4e27-81dc-bcb590f842f1}, !- Handle
  {0093c03f-9b56-43b2-8542-bba02837f411}, !- Name
  {5f2bc3e1-e9dd-4056-9bcc-1fc9cfb31fe3}, !- Source Object
  3,                                      !- Outlet Port
  {6b2e9b6a-ffc7-4413-9817-c98de1c9567a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a34b5c-cc54-412b-9745-dec3230551b3}, !- Handle
  {2fae4750-282b-435b-8d9c-9498cb4d9702}, !- Name
  {7b3682bd-31d2-4a1a-ae28-544af5f77076}, !- Source Object
  12,                                     !- Outlet Port
  {42014e5e-5de8-4370-9d38-90f1ee336a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4b93ad-57de-4290-8da5-9e0cc8d25c85}, !- Handle
  {b97d0c4a-ca65-4c13-9484-0d07d501a921}, !- Name
  {42014e5e-5de8-4370-9d38-90f1ee336a4b}, !- Source Object
  3,                                      !- Outlet Port
  {f488c63f-3ea5-417d-a55e-0cc35c52899b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c83c4e62-82a5-4d9d-b5f4-1965cc78f599}, !- Handle
  {ed265628-907e-4871-a1da-2e39760a0599}, !- Name
  {f6356000-59f6-4d5b-a5da-3e7e94fc1aa4}, !- Source Object
  3,                                      !- Outlet Port
  {72151826-43ce-4b3a-ab5f-a161d6297eb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54cfc6d0-e30d-4ffb-b2a8-c2a73b8b6aac}, !- Handle
  {cce180f6-5954-4be3-8f00-b7dbb2eede15}, !- Name
  {72151826-43ce-4b3a-ab5f-a161d6297eb6}, !- Source Object
  4,                                      !- Outlet Port
  {5f2bc3e1-e9dd-4056-9bcc-1fc9cfb31fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8543170a-20a8-4edc-a7f3-adc16905ea09}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d100cd0b-467b-4bbd-a60b-38082b907660}, !- Water Inlet Node Name
  {0fa62006-e1d3-44d4-b4a1-8bee1f49d876}; !- Water Outlet Node Name

OS:Node,
  {bfd53288-a8c7-48ab-bc54-abda1fa11409}, !- Handle
  Node 386,                               !- Name
  {b65cb490-16c9-4e2e-aa5e-7d14fe078fac}, !- Inlet Port
  {d100cd0b-467b-4bbd-a60b-38082b907660}; !- Outlet Port

OS:Connection,
  {b65cb490-16c9-4e2e-aa5e-7d14fe078fac}, !- Handle
  {08050bd0-4ba5-43b2-a70e-a1a8fa6aa8ff}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  49,                                     !- Outlet Port
  {bfd53288-a8c7-48ab-bc54-abda1fa11409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {319b1307-d306-4611-9593-489d7a202de0}, !- Handle
  Node 387,                               !- Name
  {0fa62006-e1d3-44d4-b4a1-8bee1f49d876}, !- Inlet Port
  {0e6b6421-ca76-4e8e-a618-4d8c146fae0a}; !- Outlet Port

OS:Connection,
  {d100cd0b-467b-4bbd-a60b-38082b907660}, !- Handle
  {fb66a305-2431-43d1-afb0-7590f5a89612}, !- Name
  {bfd53288-a8c7-48ab-bc54-abda1fa11409}, !- Source Object
  3,                                      !- Outlet Port
  {8543170a-20a8-4edc-a7f3-adc16905ea09}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fa62006-e1d3-44d4-b4a1-8bee1f49d876}, !- Handle
  {ce4b53fa-7bb6-44b0-8997-a9d26bf1ba88}, !- Name
  {8543170a-20a8-4edc-a7f3-adc16905ea09}, !- Source Object
  10,                                     !- Outlet Port
  {319b1307-d306-4611-9593-489d7a202de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6b6421-ca76-4e8e-a618-4d8c146fae0a}, !- Handle
  {acee92c7-2f84-45a1-af1e-98567834ebc4}, !- Name
  {319b1307-d306-4611-9593-489d7a202de0}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d7d03b22-e6f1-49dc-a752-599da4770dd1}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8543170a-20a8-4edc-a7f3-adc16905ea09}; !- Heating Coil Name

OS:AirLoopHVAC,
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- Handle
  Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4b25459-d524-4385-b611-b93d52fcfcb6}, !- Supply Side Inlet Node Name
  {cf9bc7f9-fc6d-474c-8c4c-971f0e43b38c}, !- Demand Side Outlet Node Name
  {407c5eb9-75e0-4219-a602-495a01d90239}, !- Demand Side Inlet Node A
  {51424cab-88b4-4c86-9b7d-4f6d63a69ae7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe4db203-8011-434f-a898-28e8b9a5feb0}, !- Demand Mixer Name
  {17483e83-f1de-41b5-a597-83cb4c737d37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0d22c3a-c022-4187-9fd3-5835b319b9eb}, !- Handle
  Node 388,                               !- Name
  {a4b25459-d524-4385-b611-b93d52fcfcb6}, !- Inlet Port
  {3cd2f411-1dd8-4489-9b8a-ed38148a17a8}; !- Outlet Port

OS:Node,
  {92bf25e8-6eda-4a7b-b9fa-ee4f0399a032}, !- Handle
  Node 389,                               !- Name
  {51dd2a4c-47a6-4e4a-aa99-24966f2e8d28}, !- Inlet Port
  {51424cab-88b4-4c86-9b7d-4f6d63a69ae7}; !- Outlet Port

OS:Connection,
  {a4b25459-d524-4385-b611-b93d52fcfcb6}, !- Handle
  {7194d2f0-99f1-4b4b-afbc-b6c0ff2b8cc7}, !- Name
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- Source Object
  8,                                      !- Outlet Port
  {f0d22c3a-c022-4187-9fd3-5835b319b9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51424cab-88b4-4c86-9b7d-4f6d63a69ae7}, !- Handle
  {b673987c-912a-4a10-bf0a-fb8c05dfdf93}, !- Name
  {92bf25e8-6eda-4a7b-b9fa-ee4f0399a032}, !- Source Object
  3,                                      !- Outlet Port
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d9f080a-87bd-49c2-b753-cc1e17196281}, !- Handle
  Node 390,                               !- Name
  {407c5eb9-75e0-4219-a602-495a01d90239}, !- Inlet Port
  {a787fc76-4bf8-411b-9630-61fa3eab4769}; !- Outlet Port

OS:Node,
  {71de4f99-95d5-4b8e-8a67-0f141d6cd6bb}, !- Handle
  Node 391,                               !- Name
  {2b21d155-0b36-4996-9b67-b7fd7c6838f9}, !- Inlet Port
  {cf9bc7f9-fc6d-474c-8c4c-971f0e43b38c}; !- Outlet Port

OS:Node,
  {004d41f5-36c3-4266-973b-f420dce89f68}, !- Handle
  Node 392,                               !- Name
  {920996fa-ee77-43d1-b586-a06dd2c960a1}, !- Inlet Port
  {f5c24155-8c3e-4cf5-b34b-d853568afbd6}; !- Outlet Port

OS:Connection,
  {407c5eb9-75e0-4219-a602-495a01d90239}, !- Handle
  {20a14de9-936a-45b3-ad99-26d60718abe5}, !- Name
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- Source Object
  10,                                     !- Outlet Port
  {3d9f080a-87bd-49c2-b753-cc1e17196281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9bc7f9-fc6d-474c-8c4c-971f0e43b38c}, !- Handle
  {14b1566b-b6f9-4163-b061-4711ed455620}, !- Name
  {71de4f99-95d5-4b8e-8a67-0f141d6cd6bb}, !- Source Object
  3,                                      !- Outlet Port
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17483e83-f1de-41b5-a597-83cb4c737d37}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a787fc76-4bf8-411b-9630-61fa3eab4769}, !- Inlet Node Name
  {bac1914c-4d2b-402b-921e-b873b04884c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe4db203-8011-434f-a898-28e8b9a5feb0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2b21d155-0b36-4996-9b67-b7fd7c6838f9}, !- Outlet Node Name
  {56c53d06-34fa-4afe-bc33-9e4779c709a7}; !- Inlet Node Name 1

OS:Connection,
  {a787fc76-4bf8-411b-9630-61fa3eab4769}, !- Handle
  {76bbbf98-97e0-4ebc-8ae0-804d467e543d}, !- Name
  {3d9f080a-87bd-49c2-b753-cc1e17196281}, !- Source Object
  3,                                      !- Outlet Port
  {17483e83-f1de-41b5-a597-83cb4c737d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b21d155-0b36-4996-9b67-b7fd7c6838f9}, !- Handle
  {551880cb-ef28-4516-8220-382cc131a70d}, !- Name
  {fe4db203-8011-434f-a898-28e8b9a5feb0}, !- Source Object
  2,                                      !- Outlet Port
  {71de4f99-95d5-4b8e-8a67-0f141d6cd6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {be2b516a-3446-4759-8a6b-c2bb10b674a4}, !- Handle
  {608b91ed-6ba3-401d-afb1-c3bf375a7748}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {31ca72c8-55c8-459f-88eb-236e20e43629}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f1a654b-05a6-4c01-a572-194f53456a52}, !- Air Inlet Node Name
  {51dd2a4c-47a6-4e4a-aa99-24966f2e8d28}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {050b7647-e0ec-438c-9e1a-c49dd1b65fc7}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b09f2ac-7fa1-44e0-8213-7263a9d76585}, !- Air Inlet Node Name
  {5398f938-3bdf-445c-aff3-0c64da309e36}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3856fb24-85df-40b9-8d60-65ce027b603f}, !- Handle
  Coil Cooling DX Single Speed 48 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {89decdcf-e69e-487d-b32f-0029e35eb069}, !- Air Inlet Node Name
  {f38bef03-57c8-41d9-ae71-09d8d33b77ad}, !- Air Outlet Node Name
  {e0a7c8e7-2a70-490c-8807-b83019456ec1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78855626-a5b9-468a-a490-f75f30ee0a6f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1d193c5-6426-417b-96a6-b4f50c2fb709}, !- Energy Input Ratio Function of Temperature Curve Name
  {8473ed5b-11f0-470a-aafc-59a722413f70}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d9dbe4be-fe9c-4ccf-bd7e-04a706b94e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d1950f2a-0b47-41d7-ba6c-57d59b8b6153}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d2cef91-9900-438d-a361-883da3a71597}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {907b8513-190d-46a2-98ab-97b713e53c3c}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d79ec605-0c0a-4159-8f85-2f0b3e2ca7ec}, !- Handle
  Curve Quadratic 99,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab36675d-79e0-45cc-9337-705108fdf8de}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c31e0e27-8df8-4f94-8af9-9babc57e43d8}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7aa7909-5ce8-44de-b1c4-b68ec34f95f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b7aa7909-5ce8-44de-b1c4-b68ec34f95f9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {059fc535-7604-4301-8a18-fbf3b683ef77}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {c31e0e27-8df8-4f94-8af9-9babc57e43d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {297292b1-821c-4f0a-8824-56e02059f25e}, !- Mixed Air Node Name
  {239731e3-b6c6-4629-8952-ca09c15f82bb}, !- Outdoor Air Stream Node Name
  {fab5977d-1062-46d3-8d21-311541a6134e}, !- Relief Air Stream Node Name
  {3cd2f411-1dd8-4489-9b8a-ed38148a17a8}; !- Return Air Stream Node Name

OS:Node,
  {331c3c36-756e-4683-9c6a-7b44d5801c38}, !- Handle
  Node 393,                               !- Name
  ,                                       !- Inlet Port
  {239731e3-b6c6-4629-8952-ca09c15f82bb}; !- Outlet Port

OS:Connection,
  {239731e3-b6c6-4629-8952-ca09c15f82bb}, !- Handle
  {bc68e38a-e7a5-4223-b433-c1410d3a4862}, !- Name
  {331c3c36-756e-4683-9c6a-7b44d5801c38}, !- Source Object
  3,                                      !- Outlet Port
  {059fc535-7604-4301-8a18-fbf3b683ef77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3926f519-f877-4e6d-b406-0e57ada98f5a}, !- Handle
  Node 394,                               !- Name
  {fab5977d-1062-46d3-8d21-311541a6134e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab5977d-1062-46d3-8d21-311541a6134e}, !- Handle
  {359f1a50-d416-409a-a7de-4ea2b6e97521}, !- Name
  {059fc535-7604-4301-8a18-fbf3b683ef77}, !- Source Object
  7,                                      !- Outlet Port
  {3926f519-f877-4e6d-b406-0e57ada98f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dd2a4c-47a6-4e4a-aa99-24966f2e8d28}, !- Handle
  {7ddf762d-8bb5-4c2a-9af1-cb16d0c66c9e}, !- Name
  {31ca72c8-55c8-459f-88eb-236e20e43629}, !- Source Object
  9,                                      !- Outlet Port
  {92bf25e8-6eda-4a7b-b9fa-ee4f0399a032}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9729bc5-8e18-43c3-9275-827756aaecaa}, !- Handle
  Node 395,                               !- Name
  {5398f938-3bdf-445c-aff3-0c64da309e36}, !- Inlet Port
  {1f1a654b-05a6-4c01-a572-194f53456a52}; !- Outlet Port

OS:Connection,
  {5398f938-3bdf-445c-aff3-0c64da309e36}, !- Handle
  {5e7f11f3-0b3a-459c-9365-84e97aabed26}, !- Name
  {050b7647-e0ec-438c-9e1a-c49dd1b65fc7}, !- Source Object
  6,                                      !- Outlet Port
  {b9729bc5-8e18-43c3-9275-827756aaecaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1a654b-05a6-4c01-a572-194f53456a52}, !- Handle
  {d7a4bf58-eea6-437b-9190-3293fbbc552e}, !- Name
  {b9729bc5-8e18-43c3-9275-827756aaecaa}, !- Source Object
  3,                                      !- Outlet Port
  {31ca72c8-55c8-459f-88eb-236e20e43629}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {14d2702d-722c-47eb-9ee0-d78007aeffb9}, !- Handle
  Node 396,                               !- Name
  {f38bef03-57c8-41d9-ae71-09d8d33b77ad}, !- Inlet Port
  {7b09f2ac-7fa1-44e0-8213-7263a9d76585}; !- Outlet Port

OS:Connection,
  {f38bef03-57c8-41d9-ae71-09d8d33b77ad}, !- Handle
  {1465dc85-1f21-469c-8aa9-3fe829fd6548}, !- Name
  {3856fb24-85df-40b9-8d60-65ce027b603f}, !- Source Object
  9,                                      !- Outlet Port
  {14d2702d-722c-47eb-9ee0-d78007aeffb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b09f2ac-7fa1-44e0-8213-7263a9d76585}, !- Handle
  {e1b2ea8a-617b-408c-bb5b-084ffa4cac72}, !- Name
  {14d2702d-722c-47eb-9ee0-d78007aeffb9}, !- Source Object
  3,                                      !- Outlet Port
  {050b7647-e0ec-438c-9e1a-c49dd1b65fc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {150c46d8-61b6-44b4-9091-c5a92292e29e}, !- Handle
  Node 397,                               !- Name
  {297292b1-821c-4f0a-8824-56e02059f25e}, !- Inlet Port
  {89decdcf-e69e-487d-b32f-0029e35eb069}; !- Outlet Port

OS:Connection,
  {3cd2f411-1dd8-4489-9b8a-ed38148a17a8}, !- Handle
  {e3547b44-cda9-4044-9a9a-ac4e7bbb34d7}, !- Name
  {f0d22c3a-c022-4187-9fd3-5835b319b9eb}, !- Source Object
  3,                                      !- Outlet Port
  {059fc535-7604-4301-8a18-fbf3b683ef77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {297292b1-821c-4f0a-8824-56e02059f25e}, !- Handle
  {f1c1a208-f1d9-4e3e-b70c-b29497e9c70e}, !- Name
  {059fc535-7604-4301-8a18-fbf3b683ef77}, !- Source Object
  5,                                      !- Outlet Port
  {150c46d8-61b6-44b4-9091-c5a92292e29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89decdcf-e69e-487d-b32f-0029e35eb069}, !- Handle
  {bc1e738d-4084-450e-9e5d-68e6218ff58f}, !- Name
  {150c46d8-61b6-44b4-9091-c5a92292e29e}, !- Source Object
  3,                                      !- Outlet Port
  {3856fb24-85df-40b9-8d60-65ce027b603f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {10d7d75d-14dc-4b12-b26d-5fbfb9968b32}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Control Zone Name
  {92bf25e8-6eda-4a7b-b9fa-ee4f0399a032}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3495913-7846-4423-943d-ac6560fa4e44}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {bac1914c-4d2b-402b-921e-b873b04884c1}, !- Inlet Air Node Name
  {920996fa-ee77-43d1-b586-a06dd2c960a1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a49000b5-355d-4f8a-aed7-5cb317a69cea}, !- Handle
  Node 398,                               !- Name
  {e8691753-5755-417c-9542-b2efd4523b08}, !- Inlet Port
  {56c53d06-34fa-4afe-bc33-9e4779c709a7}; !- Outlet Port

OS:Connection,
  {f5c24155-8c3e-4cf5-b34b-d853568afbd6}, !- Handle
  {ba69bf7b-c96c-4469-be44-204f6cd14b8c}, !- Name
  {004d41f5-36c3-4266-973b-f420dce89f68}, !- Source Object
  3,                                      !- Outlet Port
  {fd4826e1-8fbd-41f4-a9ea-bc714dace76e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8691753-5755-417c-9542-b2efd4523b08}, !- Handle
  {079fae89-07a5-4724-840c-edb1702b6d96}, !- Name
  {f2972d95-1e1d-4c22-a670-24a6d5506c4e}, !- Source Object
  12,                                     !- Outlet Port
  {a49000b5-355d-4f8a-aed7-5cb317a69cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c53d06-34fa-4afe-bc33-9e4779c709a7}, !- Handle
  {b056a997-a282-4ba2-b15f-017c6dff68d4}, !- Name
  {a49000b5-355d-4f8a-aed7-5cb317a69cea}, !- Source Object
  3,                                      !- Outlet Port
  {fe4db203-8011-434f-a898-28e8b9a5feb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bac1914c-4d2b-402b-921e-b873b04884c1}, !- Handle
  {aa1815a4-282f-4073-87a2-f0efe61794a0}, !- Name
  {17483e83-f1de-41b5-a597-83cb4c737d37}, !- Source Object
  3,                                      !- Outlet Port
  {b3495913-7846-4423-943d-ac6560fa4e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {920996fa-ee77-43d1-b586-a06dd2c960a1}, !- Handle
  {74ac1d01-ee8a-41c2-9676-bde06ed3381c}, !- Name
  {b3495913-7846-4423-943d-ac6560fa4e44}, !- Source Object
  4,                                      !- Outlet Port
  {004d41f5-36c3-4266-973b-f420dce89f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b0ea0977-51ac-4db9-aaba-a4d77b0e91b7}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a9e01c9b-070a-40ca-bd5c-9a9102219c4a}, !- Water Inlet Node Name
  {1453dacc-fb11-4af1-a011-70031b9b4bd6}; !- Water Outlet Node Name

OS:Node,
  {02fb2e16-db4d-45c7-8f25-272d2f700d4d}, !- Handle
  Node 399,                               !- Name
  {48139cb5-5496-4317-b58a-1da6381d0ea0}, !- Inlet Port
  {a9e01c9b-070a-40ca-bd5c-9a9102219c4a}; !- Outlet Port

OS:Connection,
  {48139cb5-5496-4317-b58a-1da6381d0ea0}, !- Handle
  {261a2872-d86e-4c0f-9e87-a4231da128b2}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  50,                                     !- Outlet Port
  {02fb2e16-db4d-45c7-8f25-272d2f700d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d79de5c9-e6ee-4549-a76f-e87c2b87dd3a}, !- Handle
  Node 400,                               !- Name
  {1453dacc-fb11-4af1-a011-70031b9b4bd6}, !- Inlet Port
  {18b0d062-0ca8-4e51-8669-8cab8b0a50d0}; !- Outlet Port

OS:Connection,
  {a9e01c9b-070a-40ca-bd5c-9a9102219c4a}, !- Handle
  {5905f0d0-ea7d-4c05-be97-a9c49a47d7af}, !- Name
  {02fb2e16-db4d-45c7-8f25-272d2f700d4d}, !- Source Object
  3,                                      !- Outlet Port
  {b0ea0977-51ac-4db9-aaba-a4d77b0e91b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1453dacc-fb11-4af1-a011-70031b9b4bd6}, !- Handle
  {8b883da1-6f04-4a78-b177-389699d0b2c8}, !- Name
  {b0ea0977-51ac-4db9-aaba-a4d77b0e91b7}, !- Source Object
  10,                                     !- Outlet Port
  {d79de5c9-e6ee-4549-a76f-e87c2b87dd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b0d062-0ca8-4e51-8669-8cab8b0a50d0}, !- Handle
  {aba4bc84-38e1-4bee-b364-8f1b2e833d79}, !- Name
  {d79de5c9-e6ee-4549-a76f-e87c2b87dd3a}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bacc9c46-7de0-47c7-bace-61a40ad9007c}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b0ea0977-51ac-4db9-aaba-a4d77b0e91b7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- Handle
  Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2fb50cca-b118-48ce-9151-3facb94df006}, !- Supply Side Inlet Node Name
  {adcbe8a3-1dd7-42ee-ab3f-5b14693c772c}, !- Demand Side Outlet Node Name
  {eced7272-1121-4ce1-80a5-52ce88792613}, !- Demand Side Inlet Node A
  {c9d70d37-1b31-4f9d-9d9e-c875e29dd8e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b3248ad-8fcf-4ad1-9770-a2cab270642b}, !- Demand Mixer Name
  {303c92c0-81c8-4958-ab22-ab91b06b4d4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {153ee1b0-1335-4b77-b078-b44014d75849}, !- Handle
  Node 401,                               !- Name
  {2fb50cca-b118-48ce-9151-3facb94df006}, !- Inlet Port
  {0d598c55-451f-47ac-ad33-acab982e224f}; !- Outlet Port

OS:Node,
  {72a606da-a27d-4093-abca-6618bc4e14ac}, !- Handle
  Node 402,                               !- Name
  {88b0a7b2-604c-4546-aec6-a8117a5227e4}, !- Inlet Port
  {c9d70d37-1b31-4f9d-9d9e-c875e29dd8e1}; !- Outlet Port

OS:Connection,
  {2fb50cca-b118-48ce-9151-3facb94df006}, !- Handle
  {675d092b-45ae-4b4b-a85c-c41c1fc8f7cc}, !- Name
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- Source Object
  8,                                      !- Outlet Port
  {153ee1b0-1335-4b77-b078-b44014d75849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d70d37-1b31-4f9d-9d9e-c875e29dd8e1}, !- Handle
  {12239fcb-8670-41e5-a23d-4e8d140282db}, !- Name
  {72a606da-a27d-4093-abca-6618bc4e14ac}, !- Source Object
  3,                                      !- Outlet Port
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {901bc353-0342-465d-b933-ddf4171bc30d}, !- Handle
  Node 403,                               !- Name
  {eced7272-1121-4ce1-80a5-52ce88792613}, !- Inlet Port
  {753bb580-3ca5-4448-a2c4-85ccdd6e9f51}; !- Outlet Port

OS:Node,
  {86399ba7-7e7b-4328-9ea0-47032d29c756}, !- Handle
  Node 404,                               !- Name
  {0e5fae31-f03c-40f5-a6fc-0c18214d3088}, !- Inlet Port
  {adcbe8a3-1dd7-42ee-ab3f-5b14693c772c}; !- Outlet Port

OS:Node,
  {21266ca3-d0b7-4610-ab7f-bd1e1dd26000}, !- Handle
  Node 405,                               !- Name
  {304ad226-13b4-47d4-9cd7-d5ebcb614efd}, !- Inlet Port
  {062df68a-e9ea-4929-907d-af3b920f52a3}; !- Outlet Port

OS:Connection,
  {eced7272-1121-4ce1-80a5-52ce88792613}, !- Handle
  {95848faf-4c59-4118-a6f8-4333f5cfbaf4}, !- Name
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- Source Object
  10,                                     !- Outlet Port
  {901bc353-0342-465d-b933-ddf4171bc30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcbe8a3-1dd7-42ee-ab3f-5b14693c772c}, !- Handle
  {541e46f7-bbc2-45d2-a6eb-a552d6f231db}, !- Name
  {86399ba7-7e7b-4328-9ea0-47032d29c756}, !- Source Object
  3,                                      !- Outlet Port
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {303c92c0-81c8-4958-ab22-ab91b06b4d4c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {753bb580-3ca5-4448-a2c4-85ccdd6e9f51}, !- Inlet Node Name
  {7a088097-4e9b-4a02-be31-3e9d76d93419}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b3248ad-8fcf-4ad1-9770-a2cab270642b}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {0e5fae31-f03c-40f5-a6fc-0c18214d3088}, !- Outlet Node Name
  {47a91f67-db11-447c-8c81-0aa7614d20ff}; !- Inlet Node Name 1

OS:Connection,
  {753bb580-3ca5-4448-a2c4-85ccdd6e9f51}, !- Handle
  {93f206e7-a893-40bb-87de-a46ac88f03b7}, !- Name
  {901bc353-0342-465d-b933-ddf4171bc30d}, !- Source Object
  3,                                      !- Outlet Port
  {303c92c0-81c8-4958-ab22-ab91b06b4d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5fae31-f03c-40f5-a6fc-0c18214d3088}, !- Handle
  {0c663768-1807-4314-b8e9-0dc8c24b4fed}, !- Name
  {6b3248ad-8fcf-4ad1-9770-a2cab270642b}, !- Source Object
  2,                                      !- Outlet Port
  {86399ba7-7e7b-4328-9ea0-47032d29c756}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a236a0b9-833f-4b71-9798-f138f3e02149}, !- Handle
  {46063f24-0235-472a-b8de-75a92e533d5f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ae3dba33-8789-41fe-922a-e8fad3bdb44b}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0d4b9c8f-8998-4c56-886b-e5bb3da430d0}, !- Air Inlet Node Name
  {88b0a7b2-604c-4546-aec6-a8117a5227e4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dca871e3-bc62-4568-bf70-c9a662981c56}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {94d66cd4-e56c-44a9-bcfb-a7654ad3ab60}, !- Air Inlet Node Name
  {657135c6-b947-4fd3-8295-0c22dce777cd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {672fe5a3-a253-461b-9218-518881ba2f58}, !- Handle
  Coil Cooling DX Single Speed 49 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4c902aa9-f025-47ea-ae03-254b17053d80}, !- Air Inlet Node Name
  {79627cae-1a80-4bd2-969f-7b427ac0f6ff}, !- Air Outlet Node Name
  {6775d741-9999-49bd-8d8e-eb7954e04c16}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab56e148-0f0e-46ab-8ea7-a67e072b0385}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b41e932d-b511-4886-824f-c9b39d81b522}, !- Energy Input Ratio Function of Temperature Curve Name
  {3b0bece0-67a1-4f2a-8b77-4e43bee00d4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f99785aa-7610-4659-a66f-f2575d281fdf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cfbb9e40-3327-49f4-93bf-191c69dadc93}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {092f1121-e92c-4d63-8d2b-41b94b02f889}, !- Handle
  Curve Quadratic 101,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c5a31d8-e544-479b-b365-acfabb25f0ab}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {595249eb-9345-4107-a1ff-ab2809c17b31}, !- Handle
  Curve Quadratic 102,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79068364-0741-427d-83d8-6c66ab339751}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8520f7bc-23b5-498d-a752-c770bf0f985b}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb566ce4-3091-439f-a08a-af084895d391}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb566ce4-3091-439f-a08a-af084895d391}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd324117-8923-4ab3-abe0-12d1d1ee0555}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {8520f7bc-23b5-498d-a752-c770bf0f985b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
