  {f74789cd-e2c8-4756-81a5-b0952c9b7bb9}, !- Mixed Air Node Name
  {b2361297-6dcb-4279-83c6-ad792c7744b8}, !- Outdoor Air Stream Node Name
  {ebfe8eb2-a0ac-43a2-8f95-577f1dbbf80a}, !- Relief Air Stream Node Name
  {0d598c55-451f-47ac-ad33-acab982e224f}; !- Return Air Stream Node Name

OS:Node,
  {9fcdd21f-7de3-491a-afac-5f3bdb5c2b9b}, !- Handle
  Node 406,                               !- Name
  ,                                       !- Inlet Port
  {b2361297-6dcb-4279-83c6-ad792c7744b8}; !- Outlet Port

OS:Connection,
  {b2361297-6dcb-4279-83c6-ad792c7744b8}, !- Handle
  {6a32e337-abbf-4e7c-ba8c-0a656cccfefc}, !- Name
  {9fcdd21f-7de3-491a-afac-5f3bdb5c2b9b}, !- Source Object
  3,                                      !- Outlet Port
  {bd324117-8923-4ab3-abe0-12d1d1ee0555}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83dc67ab-6dea-431f-baca-c4c65b191353}, !- Handle
  Node 407,                               !- Name
  {ebfe8eb2-a0ac-43a2-8f95-577f1dbbf80a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebfe8eb2-a0ac-43a2-8f95-577f1dbbf80a}, !- Handle
  {a3a49359-f410-4798-b56d-c64511045277}, !- Name
  {bd324117-8923-4ab3-abe0-12d1d1ee0555}, !- Source Object
  7,                                      !- Outlet Port
  {83dc67ab-6dea-431f-baca-c4c65b191353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b0a7b2-604c-4546-aec6-a8117a5227e4}, !- Handle
  {d4035344-d4b0-4e72-b218-ab38f74fe4b0}, !- Name
  {ae3dba33-8789-41fe-922a-e8fad3bdb44b}, !- Source Object
  9,                                      !- Outlet Port
  {72a606da-a27d-4093-abca-6618bc4e14ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d6f9bb-da83-4d26-aecc-89d82a25e9e4}, !- Handle
  Node 408,                               !- Name
  {657135c6-b947-4fd3-8295-0c22dce777cd}, !- Inlet Port
  {0d4b9c8f-8998-4c56-886b-e5bb3da430d0}; !- Outlet Port

OS:Connection,
  {657135c6-b947-4fd3-8295-0c22dce777cd}, !- Handle
  {b0c1aff9-29d9-4f03-a318-195dcf34e65b}, !- Name
  {dca871e3-bc62-4568-bf70-c9a662981c56}, !- Source Object
  6,                                      !- Outlet Port
  {f5d6f9bb-da83-4d26-aecc-89d82a25e9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4b9c8f-8998-4c56-886b-e5bb3da430d0}, !- Handle
  {179e777d-c88d-48c2-8c4c-fa64fb5a544a}, !- Name
  {f5d6f9bb-da83-4d26-aecc-89d82a25e9e4}, !- Source Object
  3,                                      !- Outlet Port
  {ae3dba33-8789-41fe-922a-e8fad3bdb44b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7866b672-8830-47e0-b229-55863e89086d}, !- Handle
  Node 409,                               !- Name
  {79627cae-1a80-4bd2-969f-7b427ac0f6ff}, !- Inlet Port
  {94d66cd4-e56c-44a9-bcfb-a7654ad3ab60}; !- Outlet Port

OS:Connection,
  {79627cae-1a80-4bd2-969f-7b427ac0f6ff}, !- Handle
  {85a534c4-f67f-474b-879e-df3c2ab54148}, !- Name
  {672fe5a3-a253-461b-9218-518881ba2f58}, !- Source Object
  9,                                      !- Outlet Port
  {7866b672-8830-47e0-b229-55863e89086d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d66cd4-e56c-44a9-bcfb-a7654ad3ab60}, !- Handle
  {4065068d-2c19-45b9-9d3e-d2106401dea1}, !- Name
  {7866b672-8830-47e0-b229-55863e89086d}, !- Source Object
  3,                                      !- Outlet Port
  {dca871e3-bc62-4568-bf70-c9a662981c56}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c919f346-8d02-43a4-9379-64723a31200c}, !- Handle
  Node 410,                               !- Name
  {f74789cd-e2c8-4756-81a5-b0952c9b7bb9}, !- Inlet Port
  {4c902aa9-f025-47ea-ae03-254b17053d80}; !- Outlet Port

OS:Connection,
  {0d598c55-451f-47ac-ad33-acab982e224f}, !- Handle
  {705bc0bf-ee15-42c4-806d-eb606a7d49d2}, !- Name
  {153ee1b0-1335-4b77-b078-b44014d75849}, !- Source Object
  3,                                      !- Outlet Port
  {bd324117-8923-4ab3-abe0-12d1d1ee0555}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f74789cd-e2c8-4756-81a5-b0952c9b7bb9}, !- Handle
  {30dc0752-6d82-42f3-a43d-59f8bc8a7b76}, !- Name
  {bd324117-8923-4ab3-abe0-12d1d1ee0555}, !- Source Object
  5,                                      !- Outlet Port
  {c919f346-8d02-43a4-9379-64723a31200c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c902aa9-f025-47ea-ae03-254b17053d80}, !- Handle
  {da6e9eaf-6907-4715-9db3-330f6e5f79f5}, !- Name
  {c919f346-8d02-43a4-9379-64723a31200c}, !- Source Object
  3,                                      !- Outlet Port
  {672fe5a3-a253-461b-9218-518881ba2f58}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e690ea53-d31e-4b6c-a549-cf30d033deb5}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Control Zone Name
  {72a606da-a27d-4093-abca-6618bc4e14ac}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e153ed0a-ed12-42a9-9a01-d7a67cffb8bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7a088097-4e9b-4a02-be31-3e9d76d93419}, !- Inlet Air Node Name
  {304ad226-13b4-47d4-9cd7-d5ebcb614efd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df963987-4d20-4556-9eb2-c5b3d4f4af8d}, !- Handle
  Node 411,                               !- Name
  {1b99cb29-1414-4468-848b-69803dcc7139}, !- Inlet Port
  {47a91f67-db11-447c-8c81-0aa7614d20ff}; !- Outlet Port

OS:Connection,
  {062df68a-e9ea-4929-907d-af3b920f52a3}, !- Handle
  {f1822555-22a2-4598-acba-63208703c4c6}, !- Name
  {21266ca3-d0b7-4610-ab7f-bd1e1dd26000}, !- Source Object
  3,                                      !- Outlet Port
  {e20135a3-1c2e-48f2-8b35-04a8878f7746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b99cb29-1414-4468-848b-69803dcc7139}, !- Handle
  {b645789c-6785-42f8-8f79-1413c2d6ce77}, !- Name
  {3760e57c-54aa-4946-9cf9-0cdd96e750ea}, !- Source Object
  12,                                     !- Outlet Port
  {df963987-4d20-4556-9eb2-c5b3d4f4af8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a91f67-db11-447c-8c81-0aa7614d20ff}, !- Handle
  {1e02fdc5-909f-43f0-8c15-957db2216b7e}, !- Name
  {df963987-4d20-4556-9eb2-c5b3d4f4af8d}, !- Source Object
  3,                                      !- Outlet Port
  {6b3248ad-8fcf-4ad1-9770-a2cab270642b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a088097-4e9b-4a02-be31-3e9d76d93419}, !- Handle
  {bacbc3c4-8243-4153-aa1e-aa5eb424e0cb}, !- Name
  {303c92c0-81c8-4958-ab22-ab91b06b4d4c}, !- Source Object
  3,                                      !- Outlet Port
  {e153ed0a-ed12-42a9-9a01-d7a67cffb8bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304ad226-13b4-47d4-9cd7-d5ebcb614efd}, !- Handle
  {d171563e-c3cd-4bad-a04d-6f0bda71c0cb}, !- Name
  {e153ed0a-ed12-42a9-9a01-d7a67cffb8bd}, !- Source Object
  4,                                      !- Outlet Port
  {21266ca3-d0b7-4610-ab7f-bd1e1dd26000}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a9e52e4e-a01d-4ec5-869d-28a23a8332a7}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99a636af-dde2-42d5-a1d8-32c307b266f9}, !- Water Inlet Node Name
  {fed61811-0cfd-4f26-9f8e-a54df5305d99}; !- Water Outlet Node Name

OS:Node,
  {daae2fd8-1d6f-4771-85ce-e3e428be917f}, !- Handle
  Node 412,                               !- Name
  {c09a7a1c-cab1-4d56-b687-b8fbb46f787d}, !- Inlet Port
  {99a636af-dde2-42d5-a1d8-32c307b266f9}; !- Outlet Port

OS:Connection,
  {c09a7a1c-cab1-4d56-b687-b8fbb46f787d}, !- Handle
  {a3931f9c-c158-484e-968e-a231ba9fb531}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  51,                                     !- Outlet Port
  {daae2fd8-1d6f-4771-85ce-e3e428be917f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ac1bdc9-a919-4060-9d5b-5cb07ab46f04}, !- Handle
  Node 413,                               !- Name
  {fed61811-0cfd-4f26-9f8e-a54df5305d99}, !- Inlet Port
  {ceab3b73-b187-4b83-b117-ef2a633ec8be}; !- Outlet Port

OS:Connection,
  {99a636af-dde2-42d5-a1d8-32c307b266f9}, !- Handle
  {5ee2bac3-3507-489d-924b-9f314a975e3b}, !- Name
  {daae2fd8-1d6f-4771-85ce-e3e428be917f}, !- Source Object
  3,                                      !- Outlet Port
  {a9e52e4e-a01d-4ec5-869d-28a23a8332a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fed61811-0cfd-4f26-9f8e-a54df5305d99}, !- Handle
  {dc2e5790-9ff7-487f-8e4e-d10dc632e95f}, !- Name
  {a9e52e4e-a01d-4ec5-869d-28a23a8332a7}, !- Source Object
  10,                                     !- Outlet Port
  {9ac1bdc9-a919-4060-9d5b-5cb07ab46f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceab3b73-b187-4b83-b117-ef2a633ec8be}, !- Handle
  {f9ba3dec-b8dc-4246-b969-5875004db1b9}, !- Name
  {9ac1bdc9-a919-4060-9d5b-5cb07ab46f04}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ef66314-b316-481d-bcad-10b7b9e64328}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {a9e52e4e-a01d-4ec5-869d-28a23a8332a7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- Handle
  Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14eba0ee-9ae0-4154-aea4-0b9357b4e355}, !- Supply Side Inlet Node Name
  {32b951e8-18ce-4e77-95ea-04100030fc8f}, !- Demand Side Outlet Node Name
  {a357786e-154a-4939-8a21-9fbc0e489234}, !- Demand Side Inlet Node A
  {36280d62-348e-45e9-877b-9d2d2234d694}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {577feb4e-d44a-4448-8681-883d3ddbc5ab}, !- Demand Mixer Name
  {07442226-cb52-45cf-bfe9-bba7adf20813}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33017ba5-2a1d-4005-89a7-a9825ae8cdf4}, !- Handle
  Node 414,                               !- Name
  {14eba0ee-9ae0-4154-aea4-0b9357b4e355}, !- Inlet Port
  {33cf391b-ffb4-4d57-8251-d93fdd2a8829}; !- Outlet Port

OS:Node,
  {aaf2291c-5c90-4551-8111-b7eba79df9e0}, !- Handle
  Node 415,                               !- Name
  {488bbd9b-0966-4994-a840-07ec8129523c}, !- Inlet Port
  {36280d62-348e-45e9-877b-9d2d2234d694}; !- Outlet Port

OS:Connection,
  {14eba0ee-9ae0-4154-aea4-0b9357b4e355}, !- Handle
  {0f43a9bd-8bf8-471b-a988-1911774dee39}, !- Name
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- Source Object
  8,                                      !- Outlet Port
  {33017ba5-2a1d-4005-89a7-a9825ae8cdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36280d62-348e-45e9-877b-9d2d2234d694}, !- Handle
  {e88d57b5-cfd6-4161-a066-a3488517a70e}, !- Name
  {aaf2291c-5c90-4551-8111-b7eba79df9e0}, !- Source Object
  3,                                      !- Outlet Port
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0bea273d-0740-4d43-ba97-a93fe5bf1293}, !- Handle
  Node 416,                               !- Name
  {a357786e-154a-4939-8a21-9fbc0e489234}, !- Inlet Port
  {7c2eca22-dd1b-4127-99fa-21e2c5be8b41}; !- Outlet Port

OS:Node,
  {aee21bb3-feba-4e1a-9bb6-26303ef93e01}, !- Handle
  Node 417,                               !- Name
  {771d429c-489a-49be-8654-e417d8dd957e}, !- Inlet Port
  {32b951e8-18ce-4e77-95ea-04100030fc8f}; !- Outlet Port

OS:Node,
  {55d3eebb-eff9-4f7f-9188-1528e8b263e2}, !- Handle
  Node 418,                               !- Name
  {d2418473-30fc-4fe5-910c-3ff5f4f42653}, !- Inlet Port
  {e5c60368-c5f9-4138-9ea2-f9f60b2ca9d1}; !- Outlet Port

OS:Connection,
  {a357786e-154a-4939-8a21-9fbc0e489234}, !- Handle
  {72943f46-a68a-4a20-9a15-dbe3f258f81f}, !- Name
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- Source Object
  10,                                     !- Outlet Port
  {0bea273d-0740-4d43-ba97-a93fe5bf1293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b951e8-18ce-4e77-95ea-04100030fc8f}, !- Handle
  {70c24a35-e35f-44ae-b9c3-8fdf8091d05d}, !- Name
  {aee21bb3-feba-4e1a-9bb6-26303ef93e01}, !- Source Object
  3,                                      !- Outlet Port
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07442226-cb52-45cf-bfe9-bba7adf20813}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {7c2eca22-dd1b-4127-99fa-21e2c5be8b41}, !- Inlet Node Name
  {e119bc88-ab0d-4b54-b4c4-548e12d1a0bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {577feb4e-d44a-4448-8681-883d3ddbc5ab}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {771d429c-489a-49be-8654-e417d8dd957e}, !- Outlet Node Name
  {824c9ab7-409f-4e6b-a632-3253511c0248}; !- Inlet Node Name 1

OS:Connection,
  {7c2eca22-dd1b-4127-99fa-21e2c5be8b41}, !- Handle
  {3976d6b5-09b4-4a32-822e-170300d0a097}, !- Name
  {0bea273d-0740-4d43-ba97-a93fe5bf1293}, !- Source Object
  3,                                      !- Outlet Port
  {07442226-cb52-45cf-bfe9-bba7adf20813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771d429c-489a-49be-8654-e417d8dd957e}, !- Handle
  {fab17b33-916e-4bcd-8c0a-e470d666b09f}, !- Name
  {577feb4e-d44a-4448-8681-883d3ddbc5ab}, !- Source Object
  2,                                      !- Outlet Port
  {aee21bb3-feba-4e1a-9bb6-26303ef93e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7de9a9b2-8454-47f4-b1aa-b70c898143a8}, !- Handle
  {6315738b-1483-422d-9b93-9d9a389c39f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {0be202e5-8b87-43bd-ab58-73acf2db7760}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d262ced7-9837-482f-8d35-5daba1942fe5}, !- Air Inlet Node Name
  {488bbd9b-0966-4994-a840-07ec8129523c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c174692c-2710-4106-8c26-5095add61513}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {49cb8974-7a24-43de-8ab8-7e577fac6be5}, !- Air Inlet Node Name
  {75e1e0db-bcb1-426d-b392-483b9a25ebf7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fb5a5784-4f6d-4bc8-a628-00c1d8eafd4d}, !- Handle
  Coil Cooling DX Single Speed 50 4kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f2d3b3c-976e-4ba7-81ff-5a640ff64130}, !- Air Inlet Node Name
  {3ba8750a-a2e6-4283-81c6-ffbb515c36b5}, !- Air Outlet Node Name
  {eb4b693e-024c-451b-b5d8-9b6a48ca9544}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f8bbeebb-08db-4ca9-9d2b-56696769f5fb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b13e0910-5773-4d61-a989-36e39322054b}, !- Energy Input Ratio Function of Temperature Curve Name
  {b3288250-b266-4048-a9aa-ca6df058d190}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d87015eb-5d93-468f-91f0-84b0c9d27105}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8421438-4a12-4f5e-817f-70365f6bd994}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7fcb060-f7a0-425f-b27b-05b10a1f9882}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6dfa2094-fe44-4d96-bcd9-ee0afa12da40}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25a1011d-ddc1-4e8e-a0c4-eb7b2290f268}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb27a227-27bf-43e7-bb8b-16795ab965c7}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {aeeba367-225a-470a-8e15-7da6ef5ac072}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {607c06b4-5973-4a4a-bbc0-fd6b04ab060c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {607c06b4-5973-4a4a-bbc0-fd6b04ab060c}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2437f801-1149-4163-8781-0c79e3d07e25}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {aeeba367-225a-470a-8e15-7da6ef5ac072}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6255d0e6-7796-4453-85d2-cd6f9b49e712}, !- Mixed Air Node Name
  {67077af0-79a1-4a6f-825d-dc44b9696376}, !- Outdoor Air Stream Node Name
  {c028ec40-9b4b-4916-b544-beee13407713}, !- Relief Air Stream Node Name
  {33cf391b-ffb4-4d57-8251-d93fdd2a8829}; !- Return Air Stream Node Name

OS:Node,
  {82d84f84-5a75-4fe8-9c8d-9d18556264d7}, !- Handle
  Node 419,                               !- Name
  ,                                       !- Inlet Port
  {67077af0-79a1-4a6f-825d-dc44b9696376}; !- Outlet Port

OS:Connection,
  {67077af0-79a1-4a6f-825d-dc44b9696376}, !- Handle
  {ade3d98d-d481-4c86-b87c-4d5a17fe0518}, !- Name
  {82d84f84-5a75-4fe8-9c8d-9d18556264d7}, !- Source Object
  3,                                      !- Outlet Port
  {2437f801-1149-4163-8781-0c79e3d07e25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e3e0bfd-c0c4-42b6-b3c3-9f1c564f769e}, !- Handle
  Node 420,                               !- Name
  {c028ec40-9b4b-4916-b544-beee13407713}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c028ec40-9b4b-4916-b544-beee13407713}, !- Handle
  {83c774a6-3ba8-4203-8cbf-4ac47e641c44}, !- Name
  {2437f801-1149-4163-8781-0c79e3d07e25}, !- Source Object
  7,                                      !- Outlet Port
  {8e3e0bfd-c0c4-42b6-b3c3-9f1c564f769e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488bbd9b-0966-4994-a840-07ec8129523c}, !- Handle
  {d743c49e-5174-4111-94b7-f7ff2d8beeb5}, !- Name
  {0be202e5-8b87-43bd-ab58-73acf2db7760}, !- Source Object
  9,                                      !- Outlet Port
  {aaf2291c-5c90-4551-8111-b7eba79df9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {731acc26-9ed8-4425-ac8b-d5d80402bcc7}, !- Handle
  Node 421,                               !- Name
  {75e1e0db-bcb1-426d-b392-483b9a25ebf7}, !- Inlet Port
  {d262ced7-9837-482f-8d35-5daba1942fe5}; !- Outlet Port

OS:Connection,
  {75e1e0db-bcb1-426d-b392-483b9a25ebf7}, !- Handle
  {3953f9c3-c531-4e91-bf45-1b077fc22abe}, !- Name
  {c174692c-2710-4106-8c26-5095add61513}, !- Source Object
  6,                                      !- Outlet Port
  {731acc26-9ed8-4425-ac8b-d5d80402bcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d262ced7-9837-482f-8d35-5daba1942fe5}, !- Handle
  {d1d53112-31b5-4e98-a04a-9673d3c7abe0}, !- Name
  {731acc26-9ed8-4425-ac8b-d5d80402bcc7}, !- Source Object
  3,                                      !- Outlet Port
  {0be202e5-8b87-43bd-ab58-73acf2db7760}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {00cb8e09-6519-414e-9eaf-2f4d86a6122e}, !- Handle
  Node 422,                               !- Name
  {3ba8750a-a2e6-4283-81c6-ffbb515c36b5}, !- Inlet Port
  {49cb8974-7a24-43de-8ab8-7e577fac6be5}; !- Outlet Port

OS:Connection,
  {3ba8750a-a2e6-4283-81c6-ffbb515c36b5}, !- Handle
  {a9cc243a-a6bd-4299-a1e8-8dbfb4318eae}, !- Name
  {fb5a5784-4f6d-4bc8-a628-00c1d8eafd4d}, !- Source Object
  9,                                      !- Outlet Port
  {00cb8e09-6519-414e-9eaf-2f4d86a6122e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cb8974-7a24-43de-8ab8-7e577fac6be5}, !- Handle
  {ae0ca1ad-5e19-43ce-95f3-58dd51ae7973}, !- Name
  {00cb8e09-6519-414e-9eaf-2f4d86a6122e}, !- Source Object
  3,                                      !- Outlet Port
  {c174692c-2710-4106-8c26-5095add61513}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {26c56ee2-d907-4e46-9d6c-287a6a435517}, !- Handle
  Node 423,                               !- Name
  {6255d0e6-7796-4453-85d2-cd6f9b49e712}, !- Inlet Port
  {2f2d3b3c-976e-4ba7-81ff-5a640ff64130}; !- Outlet Port

OS:Connection,
  {33cf391b-ffb4-4d57-8251-d93fdd2a8829}, !- Handle
  {71e321f7-d0a4-482a-9f27-6d83f5046014}, !- Name
  {33017ba5-2a1d-4005-89a7-a9825ae8cdf4}, !- Source Object
  3,                                      !- Outlet Port
  {2437f801-1149-4163-8781-0c79e3d07e25}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6255d0e6-7796-4453-85d2-cd6f9b49e712}, !- Handle
  {2a5dae43-1d62-4147-80e2-822e9a2a5d1a}, !- Name
  {2437f801-1149-4163-8781-0c79e3d07e25}, !- Source Object
  5,                                      !- Outlet Port
  {26c56ee2-d907-4e46-9d6c-287a6a435517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2d3b3c-976e-4ba7-81ff-5a640ff64130}, !- Handle
  {714913ad-da96-4129-b2d7-73972c9cb44c}, !- Name
  {26c56ee2-d907-4e46-9d6c-287a6a435517}, !- Source Object
  3,                                      !- Outlet Port
  {fb5a5784-4f6d-4bc8-a628-00c1d8eafd4d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {21a81e45-446a-47e5-8736-6f6182a26b2a}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Control Zone Name
  {aaf2291c-5c90-4551-8111-b7eba79df9e0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ac93b997-9f38-4616-91aa-70b485c98030}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {e119bc88-ab0d-4b54-b4c4-548e12d1a0bd}, !- Inlet Air Node Name
  {d2418473-30fc-4fe5-910c-3ff5f4f42653}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d266d68a-af97-4dae-8f8e-94b0c61cb403}, !- Handle
  Node 424,                               !- Name
  {383e4c54-dc3e-417f-a6ab-693a640e46f6}, !- Inlet Port
  {824c9ab7-409f-4e6b-a632-3253511c0248}; !- Outlet Port

OS:Connection,
  {e5c60368-c5f9-4138-9ea2-f9f60b2ca9d1}, !- Handle
  {338557bf-3e3d-4789-b71c-ee73d1a948b6}, !- Name
  {55d3eebb-eff9-4f7f-9188-1528e8b263e2}, !- Source Object
  3,                                      !- Outlet Port
  {dc91b9e5-8e62-4e45-943a-782b3c4586cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {383e4c54-dc3e-417f-a6ab-693a640e46f6}, !- Handle
  {b068c81e-c758-456f-9cc1-352271321410}, !- Name
  {9302ca57-8426-4bde-8c81-8c8376d7d53c}, !- Source Object
  12,                                     !- Outlet Port
  {d266d68a-af97-4dae-8f8e-94b0c61cb403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824c9ab7-409f-4e6b-a632-3253511c0248}, !- Handle
  {a2fee384-2ab8-4713-a6d3-e325171fd9d6}, !- Name
  {d266d68a-af97-4dae-8f8e-94b0c61cb403}, !- Source Object
  3,                                      !- Outlet Port
  {577feb4e-d44a-4448-8681-883d3ddbc5ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e119bc88-ab0d-4b54-b4c4-548e12d1a0bd}, !- Handle
  {8b07c58d-0411-4ac6-9c9f-82d36bae64aa}, !- Name
  {07442226-cb52-45cf-bfe9-bba7adf20813}, !- Source Object
  3,                                      !- Outlet Port
  {ac93b997-9f38-4616-91aa-70b485c98030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2418473-30fc-4fe5-910c-3ff5f4f42653}, !- Handle
  {352dae4d-c00b-418b-acbd-d58ed8cd9734}, !- Name
  {ac93b997-9f38-4616-91aa-70b485c98030}, !- Source Object
  4,                                      !- Outlet Port
  {55d3eebb-eff9-4f7f-9188-1528e8b263e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4eedec65-24ff-4bae-a12f-7154f173c0c1}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8b50e8ec-68e7-4c91-af09-1506c5be527e}, !- Water Inlet Node Name
  {570a847b-2211-49cc-8bab-3519c8bf67a4}; !- Water Outlet Node Name

OS:Node,
  {5b769721-4dff-4109-9f5f-5cbcd035534c}, !- Handle
  Node 425,                               !- Name
  {57859014-0f80-4da5-bbc2-0a8a0585b44c}, !- Inlet Port
  {8b50e8ec-68e7-4c91-af09-1506c5be527e}; !- Outlet Port

OS:Connection,
  {57859014-0f80-4da5-bbc2-0a8a0585b44c}, !- Handle
  {12ae087e-5c56-4083-88d3-7e393bda7da4}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  52,                                     !- Outlet Port
  {5b769721-4dff-4109-9f5f-5cbcd035534c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8801b12b-f2e9-48f6-b61b-20b99770b8d3}, !- Handle
  Node 426,                               !- Name
  {570a847b-2211-49cc-8bab-3519c8bf67a4}, !- Inlet Port
  {06ea4893-a78b-49f8-b1c0-f718e71a7360}; !- Outlet Port

OS:Connection,
  {8b50e8ec-68e7-4c91-af09-1506c5be527e}, !- Handle
  {28f24ff3-b55f-4719-8514-f96a67aeb736}, !- Name
  {5b769721-4dff-4109-9f5f-5cbcd035534c}, !- Source Object
  3,                                      !- Outlet Port
  {4eedec65-24ff-4bae-a12f-7154f173c0c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {570a847b-2211-49cc-8bab-3519c8bf67a4}, !- Handle
  {fa2ad397-0502-4e9d-9286-46ec82f195b9}, !- Name
  {4eedec65-24ff-4bae-a12f-7154f173c0c1}, !- Source Object
  10,                                     !- Outlet Port
  {8801b12b-f2e9-48f6-b61b-20b99770b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ea4893-a78b-49f8-b1c0-f718e71a7360}, !- Handle
  {d7c9c7c8-2d21-4001-ba50-424acdfbefea}, !- Name
  {8801b12b-f2e9-48f6-b61b-20b99770b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ce2f39b8-8d00-4715-8c14-068011718b27}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {4eedec65-24ff-4bae-a12f-7154f173c0c1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80e2b6e1-946e-4162-942d-70461b76694a}, !- Supply Side Inlet Node Name
  {61595507-e161-4380-899e-3af56375aea5}, !- Demand Side Outlet Node Name
  {747e3a23-1028-4b9e-a254-03ae29ae31dd}, !- Demand Side Inlet Node A
  {161a07a9-9da1-450f-b68f-5a9e339c5433}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {152fcf93-d252-4d6c-aa5c-9ba1bed88969}, !- Demand Mixer Name
  {602ec93b-5337-49ee-9f4d-fbd1c920519b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63dff38a-575f-48dc-9bd7-ac93527a9cd9}, !- Handle
  Node 427,                               !- Name
  {80e2b6e1-946e-4162-942d-70461b76694a}, !- Inlet Port
  {60efdbec-f54f-4cfa-904f-65b486baac88}; !- Outlet Port

OS:Node,
  {2ee2ae97-81af-42bb-b103-0ddeaa167434}, !- Handle
  Node 428,                               !- Name
  {86bba19e-bc0a-4d9a-8ec2-9dd87ad61ecc}, !- Inlet Port
  {161a07a9-9da1-450f-b68f-5a9e339c5433}; !- Outlet Port

OS:Connection,
  {80e2b6e1-946e-4162-942d-70461b76694a}, !- Handle
  {ccafd335-d5cc-4462-9cb3-9806a2eb7976}, !- Name
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- Source Object
  8,                                      !- Outlet Port
  {63dff38a-575f-48dc-9bd7-ac93527a9cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161a07a9-9da1-450f-b68f-5a9e339c5433}, !- Handle
  {b5ddf11d-b5ad-432a-ac10-3c62b69cb63e}, !- Name
  {2ee2ae97-81af-42bb-b103-0ddeaa167434}, !- Source Object
  3,                                      !- Outlet Port
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e938a39a-f085-48cd-9a1a-1f188894c075}, !- Handle
  Node 429,                               !- Name
  {747e3a23-1028-4b9e-a254-03ae29ae31dd}, !- Inlet Port
  {62d83512-fd36-41de-8010-00b87e08592f}; !- Outlet Port

OS:Node,
  {d9e73dfe-4052-42bd-bb49-5becdab09f96}, !- Handle
  Node 430,                               !- Name
  {4f3432b0-1671-4267-bab4-4aa8440a2f9b}, !- Inlet Port
  {61595507-e161-4380-899e-3af56375aea5}; !- Outlet Port

OS:Node,
  {7fc4893f-cf41-4b4c-a541-8b1823e75c53}, !- Handle
  Node 431,                               !- Name
  {3131f4a7-cfcd-4262-85b3-f47b8f3e2dd5}, !- Inlet Port
  {002e3bee-2bcf-4907-8fef-d6ee4d929716}; !- Outlet Port

OS:Connection,
  {747e3a23-1028-4b9e-a254-03ae29ae31dd}, !- Handle
  {a53c57fa-e78f-4674-829a-e79c0341a922}, !- Name
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- Source Object
  10,                                     !- Outlet Port
  {e938a39a-f085-48cd-9a1a-1f188894c075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61595507-e161-4380-899e-3af56375aea5}, !- Handle
  {8e43efcb-f3ce-429d-97dd-7567675d2db7}, !- Name
  {d9e73dfe-4052-42bd-bb49-5becdab09f96}, !- Source Object
  3,                                      !- Outlet Port
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {602ec93b-5337-49ee-9f4d-fbd1c920519b}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {62d83512-fd36-41de-8010-00b87e08592f}, !- Inlet Node Name
  {6e474fe1-3488-4fe6-a99e-c2dde44a021d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {152fcf93-d252-4d6c-aa5c-9ba1bed88969}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {4f3432b0-1671-4267-bab4-4aa8440a2f9b}, !- Outlet Node Name
  {95961aa7-81a8-4127-aed8-d582e4b490cb}; !- Inlet Node Name 1

OS:Connection,
  {62d83512-fd36-41de-8010-00b87e08592f}, !- Handle
  {e9a2e9cb-e8af-4d48-aef8-6cfe9a938ff1}, !- Name
  {e938a39a-f085-48cd-9a1a-1f188894c075}, !- Source Object
  3,                                      !- Outlet Port
  {602ec93b-5337-49ee-9f4d-fbd1c920519b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3432b0-1671-4267-bab4-4aa8440a2f9b}, !- Handle
  {330a0c55-03d6-4d83-a039-2ba06b50de9d}, !- Name
  {152fcf93-d252-4d6c-aa5c-9ba1bed88969}, !- Source Object
  2,                                      !- Outlet Port
  {d9e73dfe-4052-42bd-bb49-5becdab09f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22e0bc15-6923-4b75-9540-6a2b7685fe0c}, !- Handle
  {d8c050e1-26a9-4137-83e6-8cc29c4932b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1a5df24d-b203-49d9-b84c-7cf803c52a30}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b96d4bf1-91e1-40a5-b661-dc09cae97b1a}, !- Air Inlet Node Name
  {86bba19e-bc0a-4d9a-8ec2-9dd87ad61ecc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e7119301-6ccd-47f2-84fb-a3426e308045}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {26952ed6-0f20-438c-9a07-cc1a574a8fdc}, !- Air Inlet Node Name
  {23f9e3f7-3d81-4efa-8218-3c385e28e728}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c034f68f-964c-401b-8ba9-ea02dd762d1b}, !- Handle
  Coil Cooling DX Single Speed 51 14kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f0c5c2c8-5e85-4987-881b-2435ce303707}, !- Air Inlet Node Name
  {26a123b2-c140-4de7-a45b-2dc7f7834e49}, !- Air Outlet Node Name
  {71772b8d-4d13-4df4-81f8-048592904494}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e68f6f61-769c-4300-b52e-46bd0c37242a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76e1f28a-fe4e-4fdc-8a54-10ac0ada06ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c2ab9f2-d32c-4cf4-b774-a89a6006227b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {98346a56-38dd-41ff-8e26-b3d778f0b5e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39096699-c91d-418e-b54d-e22e6c08dd7b}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76c3f369-7cea-4381-8d52-e542b7a04e10}, !- Handle
  Curve Quadratic 107,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acd9df3b-2afa-47f0-ac9d-7b843eed4945}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88053c27-8fb6-4b7d-ba73-17024e2f754b}, !- Handle
  Curve Quadratic 108,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {063b99dd-c825-49aa-be0c-24d7e4f8f2d6}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {864c57e1-16e2-4f74-96e4-dbada12c74be}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6febe80-6f12-4065-8087-eaef61df1d65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6febe80-6f12-4065-8087-eaef61df1d65}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28d1a96e-fb4b-49e1-b9e3-4ff7d6a539da}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {864c57e1-16e2-4f74-96e4-dbada12c74be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {26ff9e25-9a01-4c84-a969-8321683624c5}, !- Mixed Air Node Name
  {b2dd77c9-4bf0-4068-a315-c15b2821c580}, !- Outdoor Air Stream Node Name
  {53f19890-05c0-4e0e-bc3c-8ef72e272549}, !- Relief Air Stream Node Name
  {60efdbec-f54f-4cfa-904f-65b486baac88}; !- Return Air Stream Node Name

OS:Node,
  {43febfde-a96c-4462-aedb-1aca770df88a}, !- Handle
  Node 432,                               !- Name
  ,                                       !- Inlet Port
  {b2dd77c9-4bf0-4068-a315-c15b2821c580}; !- Outlet Port

OS:Connection,
  {b2dd77c9-4bf0-4068-a315-c15b2821c580}, !- Handle
  {b0173bf1-24b4-4a81-9fab-b59c8a4f4a35}, !- Name
  {43febfde-a96c-4462-aedb-1aca770df88a}, !- Source Object
  3,                                      !- Outlet Port
  {28d1a96e-fb4b-49e1-b9e3-4ff7d6a539da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b059db5c-abb1-43e2-b621-4d14f83551a4}, !- Handle
  Node 433,                               !- Name
  {53f19890-05c0-4e0e-bc3c-8ef72e272549}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f19890-05c0-4e0e-bc3c-8ef72e272549}, !- Handle
  {fdf79c6b-2212-444b-8e98-88d8a867ea76}, !- Name
  {28d1a96e-fb4b-49e1-b9e3-4ff7d6a539da}, !- Source Object
  7,                                      !- Outlet Port
  {b059db5c-abb1-43e2-b621-4d14f83551a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86bba19e-bc0a-4d9a-8ec2-9dd87ad61ecc}, !- Handle
  {c90204ac-89bd-4478-84ab-5387d6d051ab}, !- Name
  {1a5df24d-b203-49d9-b84c-7cf803c52a30}, !- Source Object
  9,                                      !- Outlet Port
  {2ee2ae97-81af-42bb-b103-0ddeaa167434}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b640e593-5ef9-4190-a26f-d1e74e20dbd6}, !- Handle
  Node 434,                               !- Name
  {23f9e3f7-3d81-4efa-8218-3c385e28e728}, !- Inlet Port
  {b96d4bf1-91e1-40a5-b661-dc09cae97b1a}; !- Outlet Port

OS:Connection,
  {23f9e3f7-3d81-4efa-8218-3c385e28e728}, !- Handle
  {34a83b4d-7bf5-4b32-bc2c-c2b6346a8665}, !- Name
  {e7119301-6ccd-47f2-84fb-a3426e308045}, !- Source Object
  6,                                      !- Outlet Port
  {b640e593-5ef9-4190-a26f-d1e74e20dbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96d4bf1-91e1-40a5-b661-dc09cae97b1a}, !- Handle
  {43a57cdb-45e5-4a5b-910b-9bfd8331b2cf}, !- Name
  {b640e593-5ef9-4190-a26f-d1e74e20dbd6}, !- Source Object
  3,                                      !- Outlet Port
  {1a5df24d-b203-49d9-b84c-7cf803c52a30}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {268f0d50-d91d-48fb-985a-9a74ee406ef4}, !- Handle
  Node 435,                               !- Name
  {26a123b2-c140-4de7-a45b-2dc7f7834e49}, !- Inlet Port
  {26952ed6-0f20-438c-9a07-cc1a574a8fdc}; !- Outlet Port

OS:Connection,
  {26a123b2-c140-4de7-a45b-2dc7f7834e49}, !- Handle
  {d6951cd4-332f-4982-9bcc-6107dfe96557}, !- Name
  {c034f68f-964c-401b-8ba9-ea02dd762d1b}, !- Source Object
  9,                                      !- Outlet Port
  {268f0d50-d91d-48fb-985a-9a74ee406ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26952ed6-0f20-438c-9a07-cc1a574a8fdc}, !- Handle
  {df35505d-4c27-4728-ab47-55591d2d9538}, !- Name
  {268f0d50-d91d-48fb-985a-9a74ee406ef4}, !- Source Object
  3,                                      !- Outlet Port
  {e7119301-6ccd-47f2-84fb-a3426e308045}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {056ef043-1bcf-4c63-9b52-e6f2579b0cbe}, !- Handle
  Node 436,                               !- Name
  {26ff9e25-9a01-4c84-a969-8321683624c5}, !- Inlet Port
  {f0c5c2c8-5e85-4987-881b-2435ce303707}; !- Outlet Port

OS:Connection,
  {60efdbec-f54f-4cfa-904f-65b486baac88}, !- Handle
  {fbc1d503-4900-4a0d-beb4-6e6647b9de70}, !- Name
  {63dff38a-575f-48dc-9bd7-ac93527a9cd9}, !- Source Object
  3,                                      !- Outlet Port
  {28d1a96e-fb4b-49e1-b9e3-4ff7d6a539da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26ff9e25-9a01-4c84-a969-8321683624c5}, !- Handle
  {95376fbd-14e5-4a12-87b6-967e84601174}, !- Name
  {28d1a96e-fb4b-49e1-b9e3-4ff7d6a539da}, !- Source Object
  5,                                      !- Outlet Port
  {056ef043-1bcf-4c63-9b52-e6f2579b0cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c5c2c8-5e85-4987-881b-2435ce303707}, !- Handle
  {9534ce29-14ad-4521-9e7a-61f8c4dc886c}, !- Name
  {056ef043-1bcf-4c63-9b52-e6f2579b0cbe}, !- Source Object
  3,                                      !- Outlet Port
  {c034f68f-964c-401b-8ba9-ea02dd762d1b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d4dd2026-018f-496b-91de-72d6adfbdc68}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Control Zone Name
  {2ee2ae97-81af-42bb-b103-0ddeaa167434}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d3e0d9f7-e1e9-4d5e-954e-20ff98da9010}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6e474fe1-3488-4fe6-a99e-c2dde44a021d}, !- Inlet Air Node Name
  {3131f4a7-cfcd-4262-85b3-f47b8f3e2dd5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15a2574f-f659-4385-90b5-e46758b0db78}, !- Handle
  Node 437,                               !- Name
  {4d7ea4cf-9883-413b-9431-8b46e853e94b}, !- Inlet Port
  {95961aa7-81a8-4127-aed8-d582e4b490cb}; !- Outlet Port

OS:Connection,
  {002e3bee-2bcf-4907-8fef-d6ee4d929716}, !- Handle
  {9692b4f2-ef71-4e41-a32c-20b882b07fc1}, !- Name
  {7fc4893f-cf41-4b4c-a541-8b1823e75c53}, !- Source Object
  3,                                      !- Outlet Port
  {d7e757bb-0250-4d5c-bd0c-04c749ade97c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d7ea4cf-9883-413b-9431-8b46e853e94b}, !- Handle
  {55119eca-207b-4a1c-ae11-fc0668f593af}, !- Name
  {43f84e1a-9d58-4415-9c89-7350c4351a87}, !- Source Object
  12,                                     !- Outlet Port
  {15a2574f-f659-4385-90b5-e46758b0db78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95961aa7-81a8-4127-aed8-d582e4b490cb}, !- Handle
  {da7b19a1-7b3d-4590-bf16-ff83dd5998af}, !- Name
  {15a2574f-f659-4385-90b5-e46758b0db78}, !- Source Object
  3,                                      !- Outlet Port
  {152fcf93-d252-4d6c-aa5c-9ba1bed88969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e474fe1-3488-4fe6-a99e-c2dde44a021d}, !- Handle
  {2d6d88bb-9750-428c-95ed-437d7f1aed23}, !- Name
  {602ec93b-5337-49ee-9f4d-fbd1c920519b}, !- Source Object
  3,                                      !- Outlet Port
  {d3e0d9f7-e1e9-4d5e-954e-20ff98da9010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3131f4a7-cfcd-4262-85b3-f47b8f3e2dd5}, !- Handle
  {47e7f9db-5099-478e-a4ff-8c3fb827ed59}, !- Name
  {d3e0d9f7-e1e9-4d5e-954e-20ff98da9010}, !- Source Object
  4,                                      !- Outlet Port
  {7fc4893f-cf41-4b4c-a541-8b1823e75c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c2423f8d-b575-4c87-aba4-c9ec1c2c0a66}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4aca65e5-ca50-4235-a318-68c493e532be}, !- Water Inlet Node Name
  {f723528a-e3ea-4400-aba2-13b3479a2bc5}; !- Water Outlet Node Name

OS:Node,
  {bd370575-a149-42b6-845c-5711bfc631ae}, !- Handle
  Node 438,                               !- Name
  {476f4006-ca43-4b29-93a4-d0c67f47f2ad}, !- Inlet Port
  {4aca65e5-ca50-4235-a318-68c493e532be}; !- Outlet Port

OS:Connection,
  {476f4006-ca43-4b29-93a4-d0c67f47f2ad}, !- Handle
  {b6977b9f-d557-4ed2-b0bb-a8621cafb25a}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  53,                                     !- Outlet Port
  {bd370575-a149-42b6-845c-5711bfc631ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd4229f9-5c9a-457d-a876-a9c48c6c5ee4}, !- Handle
  Node 439,                               !- Name
  {f723528a-e3ea-4400-aba2-13b3479a2bc5}, !- Inlet Port
  {98242672-567e-40d7-9659-479bf5a1d70e}; !- Outlet Port

OS:Connection,
  {4aca65e5-ca50-4235-a318-68c493e532be}, !- Handle
  {4243354e-27d8-4571-a1db-53fb5234d4f3}, !- Name
  {bd370575-a149-42b6-845c-5711bfc631ae}, !- Source Object
  3,                                      !- Outlet Port
  {c2423f8d-b575-4c87-aba4-c9ec1c2c0a66}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f723528a-e3ea-4400-aba2-13b3479a2bc5}, !- Handle
  {1ab045a7-e9f7-43a8-a13c-351743e4a212}, !- Name
  {c2423f8d-b575-4c87-aba4-c9ec1c2c0a66}, !- Source Object
  10,                                     !- Outlet Port
  {bd4229f9-5c9a-457d-a876-a9c48c6c5ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98242672-567e-40d7-9659-479bf5a1d70e}, !- Handle
  {8a3bd8a9-2ec2-4040-a4cd-27e7d41828c0}, !- Name
  {bd4229f9-5c9a-457d-a876-a9c48c6c5ee4}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca4c9b88-5a9c-4121-b40d-66ba7fad2ac2}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {c2423f8d-b575-4c87-aba4-c9ec1c2c0a66}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {184456b7-19a4-40cc-95fe-6ef93a167c75}, !- Supply Side Inlet Node Name
  {73181bb7-2e9e-434e-ad49-c6e89941d8c9}, !- Demand Side Outlet Node Name
  {9002faee-6698-490f-bbeb-7f08e2ff3c1a}, !- Demand Side Inlet Node A
  {84c1c79f-8c9f-4945-83ae-b9b58ba90386}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d287d95-ea7c-47a9-95e6-b08e79be02fe}, !- Demand Mixer Name
  {e93ab2d0-d36f-488a-87c4-c6d566505ec5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d158d1a1-ac37-4e70-a5aa-9af670fb60b2}, !- Handle
  Node 440,                               !- Name
  {184456b7-19a4-40cc-95fe-6ef93a167c75}, !- Inlet Port
  {1f443166-2402-45b4-91e4-03d6439839b6}; !- Outlet Port

OS:Node,
  {8660805a-60ba-48a0-899a-93ecdc3df08c}, !- Handle
  Node 441,                               !- Name
  {240b0471-f486-4f8b-a6db-12ebffb0ff7b}, !- Inlet Port
  {84c1c79f-8c9f-4945-83ae-b9b58ba90386}; !- Outlet Port

OS:Connection,
  {184456b7-19a4-40cc-95fe-6ef93a167c75}, !- Handle
  {a1d764db-e735-49fe-a420-fa02fdea01b8}, !- Name
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- Source Object
  8,                                      !- Outlet Port
  {d158d1a1-ac37-4e70-a5aa-9af670fb60b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c1c79f-8c9f-4945-83ae-b9b58ba90386}, !- Handle
  {94e3b24d-79b8-4ed6-9d26-8b23c9c7defd}, !- Name
  {8660805a-60ba-48a0-899a-93ecdc3df08c}, !- Source Object
  3,                                      !- Outlet Port
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7a9dadb-9b85-4419-88d8-3b085748ecbc}, !- Handle
  Node 442,                               !- Name
  {9002faee-6698-490f-bbeb-7f08e2ff3c1a}, !- Inlet Port
  {94441bf9-5d0b-455d-a9ac-162aef367e41}; !- Outlet Port

OS:Node,
  {f008bc36-20e2-46e4-b99b-2a33a0525b4b}, !- Handle
  Node 443,                               !- Name
  {091d34f9-ccbe-4f18-bc44-fd014b42e172}, !- Inlet Port
  {73181bb7-2e9e-434e-ad49-c6e89941d8c9}; !- Outlet Port

OS:Node,
  {e5fa480f-f0a7-4d4b-a4d1-c317e6da492a}, !- Handle
  Node 444,                               !- Name
  {a1a40364-bd5c-4e4e-9d33-374d18091afc}, !- Inlet Port
  {9f956422-6ddc-44a1-93b8-af2ae2db6056}; !- Outlet Port

OS:Connection,
  {9002faee-6698-490f-bbeb-7f08e2ff3c1a}, !- Handle
  {dc12435e-6274-45ce-87b2-ddcad5d0cb6c}, !- Name
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- Source Object
  10,                                     !- Outlet Port
  {c7a9dadb-9b85-4419-88d8-3b085748ecbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73181bb7-2e9e-434e-ad49-c6e89941d8c9}, !- Handle
  {4b3e733e-29e7-475d-b453-67ae00549aba}, !- Name
  {f008bc36-20e2-46e4-b99b-2a33a0525b4b}, !- Source Object
  3,                                      !- Outlet Port
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e93ab2d0-d36f-488a-87c4-c6d566505ec5}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {94441bf9-5d0b-455d-a9ac-162aef367e41}, !- Inlet Node Name
  {8e6c5a33-d627-4b01-9ea1-82e63c4cccf1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d287d95-ea7c-47a9-95e6-b08e79be02fe}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {091d34f9-ccbe-4f18-bc44-fd014b42e172}, !- Outlet Node Name
  {394bb54d-f54d-40d7-bcbb-693745bb8db9}; !- Inlet Node Name 1

OS:Connection,
  {94441bf9-5d0b-455d-a9ac-162aef367e41}, !- Handle
  {cc17872b-377f-46eb-9cb9-2654ac66a3ef}, !- Name
  {c7a9dadb-9b85-4419-88d8-3b085748ecbc}, !- Source Object
  3,                                      !- Outlet Port
  {e93ab2d0-d36f-488a-87c4-c6d566505ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091d34f9-ccbe-4f18-bc44-fd014b42e172}, !- Handle
  {e8ecaed2-2add-42ee-8ef0-f71cc5e6a9f2}, !- Name
  {8d287d95-ea7c-47a9-95e6-b08e79be02fe}, !- Source Object
  2,                                      !- Outlet Port
  {f008bc36-20e2-46e4-b99b-2a33a0525b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b1f9633-736c-4f4c-9ad1-70dac32a26e7}, !- Handle
  {8dce2484-1155-419e-9b25-d260c4297de7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {5839cc68-fcac-4081-9823-a8f7594719a6}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0225c082-4844-4458-b069-14dac4f25fff}, !- Air Inlet Node Name
  {240b0471-f486-4f8b-a6db-12ebffb0ff7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {070c839e-39c1-4f7c-908f-2f7f60e7e2a7}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {026ae9fd-24f4-4ebf-926d-002a643784d8}, !- Air Inlet Node Name
  {07f89ae4-c6b7-434d-a480-ca4abb533fb4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7b3be82e-ae61-45c5-bcaf-14d34e499538}, !- Handle
  Coil Cooling DX Single Speed 52 4kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9cbc2756-7cef-482c-bd93-e4474abacb34}, !- Air Inlet Node Name
  {c27f10d8-f2af-451c-9964-79fd1ddb27cb}, !- Air Outlet Node Name
  {df1e00df-12be-4ebe-b280-a806e68ab1ea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b508bda-d8ae-4855-bf18-0cc3f7b78bfd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {668796fc-9525-4eb5-91f4-ec532741051f}, !- Energy Input Ratio Function of Temperature Curve Name
  {12fcd130-82cc-4f70-8c9b-be2e8de8c417}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6849d272-dc67-43da-9f1c-76e2c0c61f00}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {13ede3a6-feac-4bd3-af01-4a83e8867825}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d2238e0-365b-4ed6-8968-0343c0993930}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f44430d-3c7f-4bf7-a2ae-ed07a3dba13c}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3df98db-1c86-4d53-b995-d57232c3a30d}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0f674da3-fe1e-46fb-9e19-979118974883}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bfb24310-eb51-4e1c-be81-c80a5168c18f}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7505a3d4-d1e2-4aed-8ca4-579fa3faa6ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7505a3d4-d1e2-4aed-8ca4-579fa3faa6ee}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0338ba9f-7a33-489a-b897-c3a026a42b55}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {bfb24310-eb51-4e1c-be81-c80a5168c18f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28460cec-1b93-4d3d-b2f9-bb4ec80966c7}, !- Mixed Air Node Name
  {c5b98bbe-02cc-46c5-aa8d-a0f25ef2ef84}, !- Outdoor Air Stream Node Name
  {285fdbd8-aefb-4f06-83ea-f662cd96782c}, !- Relief Air Stream Node Name
  {1f443166-2402-45b4-91e4-03d6439839b6}; !- Return Air Stream Node Name

OS:Node,
  {28c0565f-833e-4ff0-a6f5-d4d73ca705ab}, !- Handle
  Node 445,                               !- Name
  ,                                       !- Inlet Port
  {c5b98bbe-02cc-46c5-aa8d-a0f25ef2ef84}; !- Outlet Port

OS:Connection,
  {c5b98bbe-02cc-46c5-aa8d-a0f25ef2ef84}, !- Handle
  {18f20dfa-a374-4a4c-8d65-da06490ae02d}, !- Name
  {28c0565f-833e-4ff0-a6f5-d4d73ca705ab}, !- Source Object
  3,                                      !- Outlet Port
  {0338ba9f-7a33-489a-b897-c3a026a42b55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ae943d1-6180-45eb-8fca-a2c9919b6848}, !- Handle
  Node 446,                               !- Name
  {285fdbd8-aefb-4f06-83ea-f662cd96782c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {285fdbd8-aefb-4f06-83ea-f662cd96782c}, !- Handle
  {4bc1e702-cf3d-4ccf-b325-a3dad02a17c7}, !- Name
  {0338ba9f-7a33-489a-b897-c3a026a42b55}, !- Source Object
  7,                                      !- Outlet Port
  {0ae943d1-6180-45eb-8fca-a2c9919b6848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240b0471-f486-4f8b-a6db-12ebffb0ff7b}, !- Handle
  {6b132bd2-6b4a-46f6-872a-4e0f6d07f690}, !- Name
  {5839cc68-fcac-4081-9823-a8f7594719a6}, !- Source Object
  9,                                      !- Outlet Port
  {8660805a-60ba-48a0-899a-93ecdc3df08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3c426a4-3459-4cb1-b6b0-5d99a6705ea8}, !- Handle
  Node 447,                               !- Name
  {07f89ae4-c6b7-434d-a480-ca4abb533fb4}, !- Inlet Port
  {0225c082-4844-4458-b069-14dac4f25fff}; !- Outlet Port

OS:Connection,
  {07f89ae4-c6b7-434d-a480-ca4abb533fb4}, !- Handle
  {d6e3770d-25e3-407b-a6df-2183e58d57bf}, !- Name
  {070c839e-39c1-4f7c-908f-2f7f60e7e2a7}, !- Source Object
  6,                                      !- Outlet Port
  {c3c426a4-3459-4cb1-b6b0-5d99a6705ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0225c082-4844-4458-b069-14dac4f25fff}, !- Handle
  {3d49b5c9-fdc4-4f82-bcce-c85a1d4ee80e}, !- Name
  {c3c426a4-3459-4cb1-b6b0-5d99a6705ea8}, !- Source Object
  3,                                      !- Outlet Port
  {5839cc68-fcac-4081-9823-a8f7594719a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {269c57d2-f462-4114-9fd5-80795c6e7315}, !- Handle
  Node 448,                               !- Name
  {c27f10d8-f2af-451c-9964-79fd1ddb27cb}, !- Inlet Port
  {026ae9fd-24f4-4ebf-926d-002a643784d8}; !- Outlet Port

OS:Connection,
  {c27f10d8-f2af-451c-9964-79fd1ddb27cb}, !- Handle
  {610d827a-bb27-4a50-94b7-a1ab94eb28ea}, !- Name
  {7b3be82e-ae61-45c5-bcaf-14d34e499538}, !- Source Object
  9,                                      !- Outlet Port
  {269c57d2-f462-4114-9fd5-80795c6e7315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026ae9fd-24f4-4ebf-926d-002a643784d8}, !- Handle
  {5e6e9cbf-6d7a-4872-bdf0-aadb2ce51735}, !- Name
  {269c57d2-f462-4114-9fd5-80795c6e7315}, !- Source Object
  3,                                      !- Outlet Port
  {070c839e-39c1-4f7c-908f-2f7f60e7e2a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05ba811d-29a8-46f8-b5a8-ca8fa3783383}, !- Handle
  Node 449,                               !- Name
  {28460cec-1b93-4d3d-b2f9-bb4ec80966c7}, !- Inlet Port
  {9cbc2756-7cef-482c-bd93-e4474abacb34}; !- Outlet Port

OS:Connection,
  {1f443166-2402-45b4-91e4-03d6439839b6}, !- Handle
  {0b0a20ad-84b1-4218-a35f-e1070dceb05c}, !- Name
  {d158d1a1-ac37-4e70-a5aa-9af670fb60b2}, !- Source Object
  3,                                      !- Outlet Port
  {0338ba9f-7a33-489a-b897-c3a026a42b55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28460cec-1b93-4d3d-b2f9-bb4ec80966c7}, !- Handle
  {f2484935-479e-4e60-bf90-e5a24be0c2d9}, !- Name
  {0338ba9f-7a33-489a-b897-c3a026a42b55}, !- Source Object
  5,                                      !- Outlet Port
  {05ba811d-29a8-46f8-b5a8-ca8fa3783383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbc2756-7cef-482c-bd93-e4474abacb34}, !- Handle
  {3669ec60-75ed-4514-bfdb-be46bc94c8bd}, !- Name
  {05ba811d-29a8-46f8-b5a8-ca8fa3783383}, !- Source Object
  3,                                      !- Outlet Port
  {7b3be82e-ae61-45c5-bcaf-14d34e499538}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7e8c48f6-9496-4803-8c72-c62f81ea5e09}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Control Zone Name
  {8660805a-60ba-48a0-899a-93ecdc3df08c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f50adc07-b59b-4045-9f4c-641d178f740a}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8e6c5a33-d627-4b01-9ea1-82e63c4cccf1}, !- Inlet Air Node Name
  {a1a40364-bd5c-4e4e-9d33-374d18091afc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eec4dd2f-96d9-4c5f-9dd4-01c245cc2cec}, !- Handle
  Node 450,                               !- Name
  {0d51e650-70ec-469f-b511-96dc4dd536cc}, !- Inlet Port
  {394bb54d-f54d-40d7-bcbb-693745bb8db9}; !- Outlet Port

OS:Connection,
  {9f956422-6ddc-44a1-93b8-af2ae2db6056}, !- Handle
  {536e60d5-21ef-4ce3-a98a-142a0f836016}, !- Name
  {e5fa480f-f0a7-4d4b-a4d1-c317e6da492a}, !- Source Object
  3,                                      !- Outlet Port
  {c81bf665-64da-4830-83bb-aaefe5eabd8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d51e650-70ec-469f-b511-96dc4dd536cc}, !- Handle
  {3e1d4779-e2f2-4c95-a675-b64e869ce407}, !- Name
  {82576080-12d1-4417-af0d-a6376db0ba54}, !- Source Object
  12,                                     !- Outlet Port
  {eec4dd2f-96d9-4c5f-9dd4-01c245cc2cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394bb54d-f54d-40d7-bcbb-693745bb8db9}, !- Handle
  {508b0f1a-9d42-41e7-8989-70f1f27a816d}, !- Name
  {eec4dd2f-96d9-4c5f-9dd4-01c245cc2cec}, !- Source Object
  3,                                      !- Outlet Port
  {8d287d95-ea7c-47a9-95e6-b08e79be02fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6c5a33-d627-4b01-9ea1-82e63c4cccf1}, !- Handle
  {91155117-5a2f-479a-9bfa-b2576449da02}, !- Name
  {e93ab2d0-d36f-488a-87c4-c6d566505ec5}, !- Source Object
  3,                                      !- Outlet Port
  {f50adc07-b59b-4045-9f4c-641d178f740a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1a40364-bd5c-4e4e-9d33-374d18091afc}, !- Handle
  {f9c113cf-fa93-4263-87ba-5727fcd7efde}, !- Name
  {f50adc07-b59b-4045-9f4c-641d178f740a}, !- Source Object
  4,                                      !- Outlet Port
  {e5fa480f-f0a7-4d4b-a4d1-c317e6da492a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3428edeb-0409-46d7-8423-31c29a1c53a5}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5ea4b5d1-f7a1-4249-bfe5-00f1acc6866f}, !- Water Inlet Node Name
  {981db85f-f6b5-4e4c-b4dd-82e70fa05848}; !- Water Outlet Node Name

OS:Node,
  {99b96913-0c3a-4351-953e-d246d2f2fd34}, !- Handle
  Node 451,                               !- Name
  {ea9e429a-2814-4c3a-bff3-8b5617074382}, !- Inlet Port
  {5ea4b5d1-f7a1-4249-bfe5-00f1acc6866f}; !- Outlet Port

OS:Connection,
  {ea9e429a-2814-4c3a-bff3-8b5617074382}, !- Handle
  {b05733f1-d576-4993-a1fb-999315ce5471}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  54,                                     !- Outlet Port
  {99b96913-0c3a-4351-953e-d246d2f2fd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30ac366c-dcc4-487b-b92b-1f0d20fb5571}, !- Handle
  Node 452,                               !- Name
  {981db85f-f6b5-4e4c-b4dd-82e70fa05848}, !- Inlet Port
  {3cbb16d6-210a-4c95-a17e-ca0f4f87447f}; !- Outlet Port

OS:Connection,
  {5ea4b5d1-f7a1-4249-bfe5-00f1acc6866f}, !- Handle
  {e900945d-5b4f-412f-8954-71b74e8456ba}, !- Name
  {99b96913-0c3a-4351-953e-d246d2f2fd34}, !- Source Object
  3,                                      !- Outlet Port
  {3428edeb-0409-46d7-8423-31c29a1c53a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {981db85f-f6b5-4e4c-b4dd-82e70fa05848}, !- Handle
  {7e07cd1e-54bc-4116-9373-92dbd02e7c4e}, !- Name
  {3428edeb-0409-46d7-8423-31c29a1c53a5}, !- Source Object
  10,                                     !- Outlet Port
  {30ac366c-dcc4-487b-b92b-1f0d20fb5571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbb16d6-210a-4c95-a17e-ca0f4f87447f}, !- Handle
  {0aac3b02-7b04-47db-9857-5cfb25019b10}, !- Name
  {30ac366c-dcc4-487b-b92b-1f0d20fb5571}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c347595-1041-4abd-a3b9-dedf5e627494}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3428edeb-0409-46d7-8423-31c29a1c53a5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7ec5538f-1128-4619-8c2a-d9a1efd1c6f7}, !- Supply Side Inlet Node Name
  {b906911c-06bf-4c93-ad77-0c2b940062c0}, !- Demand Side Outlet Node Name
  {48586ceb-3d1d-43d1-a469-485bbd818b1f}, !- Demand Side Inlet Node A
  {43618baa-c35f-4f86-8a96-b9587c1ed656}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {762ca241-29d4-46bc-aa0c-5f1c9d7c6e16}, !- Demand Mixer Name
  {85c5054d-9c51-4fd2-ad16-6c56a0b332a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73eb7261-1a43-4465-9883-2692d9f0ca36}, !- Handle
  Node 453,                               !- Name
  {7ec5538f-1128-4619-8c2a-d9a1efd1c6f7}, !- Inlet Port
  {05c5d12b-8790-4ef1-a70d-a7c9756f12a8}; !- Outlet Port

OS:Node,
  {d65abb7f-7a57-4c7f-8cb1-fed2e3635141}, !- Handle
  Node 454,                               !- Name
  {77206b2a-4c8b-4103-be2d-b84d6a3f10f9}, !- Inlet Port
  {43618baa-c35f-4f86-8a96-b9587c1ed656}; !- Outlet Port

OS:Connection,
  {7ec5538f-1128-4619-8c2a-d9a1efd1c6f7}, !- Handle
  {ca80c81e-e099-4375-9e98-f7161308207d}, !- Name
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- Source Object
  8,                                      !- Outlet Port
  {73eb7261-1a43-4465-9883-2692d9f0ca36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43618baa-c35f-4f86-8a96-b9587c1ed656}, !- Handle
  {8c2679af-6d3e-4b97-a14b-57733d3cdcbf}, !- Name
  {d65abb7f-7a57-4c7f-8cb1-fed2e3635141}, !- Source Object
  3,                                      !- Outlet Port
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1162f9d-8e58-4fe4-8586-f2ad0dc60bb6}, !- Handle
  Node 455,                               !- Name
  {48586ceb-3d1d-43d1-a469-485bbd818b1f}, !- Inlet Port
  {ac4844d5-762d-404e-b5b2-90478dd55929}; !- Outlet Port

OS:Node,
  {d6ca4dbb-b903-436c-9b62-9aa7f454df26}, !- Handle
  Node 456,                               !- Name
  {1cdcf579-2e9a-4af1-b43d-f84d06dbc4ee}, !- Inlet Port
  {b906911c-06bf-4c93-ad77-0c2b940062c0}; !- Outlet Port

OS:Node,
  {fe3f8c45-cf4c-40fc-b5ec-f1b7af8c2f27}, !- Handle
  Node 457,                               !- Name
  {64fb24c2-7f28-434b-b4ff-d0f57f434eb1}, !- Inlet Port
  {9926e0c3-ee8a-435d-9a05-9056636943f4}; !- Outlet Port

OS:Connection,
  {48586ceb-3d1d-43d1-a469-485bbd818b1f}, !- Handle
  {96df190d-f2ea-4339-8f8f-63b4563a87e6}, !- Name
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- Source Object
  10,                                     !- Outlet Port
  {d1162f9d-8e58-4fe4-8586-f2ad0dc60bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b906911c-06bf-4c93-ad77-0c2b940062c0}, !- Handle
  {b5534cdd-e7e4-42d9-82e2-e4af65aa5802}, !- Name
  {d6ca4dbb-b903-436c-9b62-9aa7f454df26}, !- Source Object
  3,                                      !- Outlet Port
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85c5054d-9c51-4fd2-ad16-6c56a0b332a8}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {ac4844d5-762d-404e-b5b2-90478dd55929}, !- Inlet Node Name
  {0dd8c977-0c4c-49a2-9aa4-c3a3c0be745b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {762ca241-29d4-46bc-aa0c-5f1c9d7c6e16}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {1cdcf579-2e9a-4af1-b43d-f84d06dbc4ee}, !- Outlet Node Name
  {164ac359-fa23-4b73-b2f7-357121ed2e43}; !- Inlet Node Name 1

OS:Connection,
  {ac4844d5-762d-404e-b5b2-90478dd55929}, !- Handle
  {b0e0ea3a-98ba-4196-b79b-d930705ae04d}, !- Name
  {d1162f9d-8e58-4fe4-8586-f2ad0dc60bb6}, !- Source Object
  3,                                      !- Outlet Port
  {85c5054d-9c51-4fd2-ad16-6c56a0b332a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdcf579-2e9a-4af1-b43d-f84d06dbc4ee}, !- Handle
  {8ad41122-f6b1-4807-beba-b8c080b097bc}, !- Name
  {762ca241-29d4-46bc-aa0c-5f1c9d7c6e16}, !- Source Object
  2,                                      !- Outlet Port
  {d6ca4dbb-b903-436c-9b62-9aa7f454df26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b32508f4-f2e5-421c-9137-fd02e457f2af}, !- Handle
  {6368f8c9-b62b-4fc1-aac8-59ad7e1c431d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e64e612c-dbf8-4224-965a-a4a5042042de}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {efb5720f-bcec-4498-a22f-7ce6d3834837}, !- Air Inlet Node Name
  {77206b2a-4c8b-4103-be2d-b84d6a3f10f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {626b7573-afb7-484f-a30a-f2a08ed61f49}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {67b4c053-8da5-4d04-8187-f9b01e7e84db}, !- Air Inlet Node Name
  {3331d191-4959-4796-bc39-4d8a2241b6fc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ce459f49-35f3-49e8-8a76-ae9554521857}, !- Handle
  Coil Cooling DX Single Speed 53 4kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0688c2ab-e35f-4fa1-9f43-c7f17562af21}, !- Air Inlet Node Name
  {924319af-45c1-4576-9115-2b75dc523172}, !- Air Outlet Node Name
  {d1263667-02ab-43d0-8bdd-1372093f8177}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d21c5de7-e9ed-4aea-bfc6-88b661eb6c48}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c870ae41-9fa2-4c2e-b7cc-c2afa5be08d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bda2911-37c6-41a8-9c1b-7646d130e0a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6e969be9-e843-4d09-89e5-9222d023cc62}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6955247e-5044-494e-a8af-e91f1865c199}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcd207a4-3535-44a1-a945-69a68195bcf9}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36ab1bb7-5b40-4bb0-8640-80b048b2085a}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea31acd5-f13d-4b6d-9acd-91ed2e97306f}, !- Handle
  Curve Quadratic 114,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4666da64-712a-41e3-b6c0-61756ee5efc8}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {64f76a75-9a26-45b0-9af1-6d0c4a44d416}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e22b109-363b-461c-a043-326b7324c366}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e22b109-363b-461c-a043-326b7324c366}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {162c141f-c697-40d6-a646-9dd14380196a}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {64f76a75-9a26-45b0-9af1-6d0c4a44d416}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {78a629d9-0917-4655-9ff4-fa24cd9c2eef}, !- Mixed Air Node Name
  {8ab3cc5e-a881-43a6-b1c6-ca9590810b4b}, !- Outdoor Air Stream Node Name
  {62fc9715-4bb4-4a88-9455-6e6621c33198}, !- Relief Air Stream Node Name
  {05c5d12b-8790-4ef1-a70d-a7c9756f12a8}; !- Return Air Stream Node Name

OS:Node,
  {d62c15ff-3479-4900-813a-1967f0af2762}, !- Handle
  Node 458,                               !- Name
  ,                                       !- Inlet Port
  {8ab3cc5e-a881-43a6-b1c6-ca9590810b4b}; !- Outlet Port

OS:Connection,
  {8ab3cc5e-a881-43a6-b1c6-ca9590810b4b}, !- Handle
  {010ebe56-90e7-444d-b15d-c6ba15f33492}, !- Name
  {d62c15ff-3479-4900-813a-1967f0af2762}, !- Source Object
  3,                                      !- Outlet Port
  {162c141f-c697-40d6-a646-9dd14380196a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7dad7c7-aa9c-43be-87aa-2592665766d6}, !- Handle
  Node 459,                               !- Name
  {62fc9715-4bb4-4a88-9455-6e6621c33198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62fc9715-4bb4-4a88-9455-6e6621c33198}, !- Handle
  {f32ca1e3-c103-40bb-b9a4-79d344543af6}, !- Name
  {162c141f-c697-40d6-a646-9dd14380196a}, !- Source Object
  7,                                      !- Outlet Port
  {a7dad7c7-aa9c-43be-87aa-2592665766d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77206b2a-4c8b-4103-be2d-b84d6a3f10f9}, !- Handle
  {554a9bb5-344e-44b1-bfc4-9f826a443e01}, !- Name
  {e64e612c-dbf8-4224-965a-a4a5042042de}, !- Source Object
  9,                                      !- Outlet Port
  {d65abb7f-7a57-4c7f-8cb1-fed2e3635141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4bc3d17-3838-45d9-aeea-d57674f8f12d}, !- Handle
  Node 460,                               !- Name
  {3331d191-4959-4796-bc39-4d8a2241b6fc}, !- Inlet Port
  {efb5720f-bcec-4498-a22f-7ce6d3834837}; !- Outlet Port

OS:Connection,
  {3331d191-4959-4796-bc39-4d8a2241b6fc}, !- Handle
  {105d5418-0efd-44e3-8514-362886965185}, !- Name
  {626b7573-afb7-484f-a30a-f2a08ed61f49}, !- Source Object
  6,                                      !- Outlet Port
  {e4bc3d17-3838-45d9-aeea-d57674f8f12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb5720f-bcec-4498-a22f-7ce6d3834837}, !- Handle
  {3469f027-f591-496c-9755-be4f9d3320d4}, !- Name
  {e4bc3d17-3838-45d9-aeea-d57674f8f12d}, !- Source Object
  3,                                      !- Outlet Port
  {e64e612c-dbf8-4224-965a-a4a5042042de}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {201713f8-5dcc-4548-90fe-b8a606cf3c7b}, !- Handle
  Node 461,                               !- Name
  {924319af-45c1-4576-9115-2b75dc523172}, !- Inlet Port
  {67b4c053-8da5-4d04-8187-f9b01e7e84db}; !- Outlet Port

OS:Connection,
  {924319af-45c1-4576-9115-2b75dc523172}, !- Handle
  {e3b912ca-ad42-44bd-b9bd-7aad7a4bb0df}, !- Name
  {ce459f49-35f3-49e8-8a76-ae9554521857}, !- Source Object
  9,                                      !- Outlet Port
  {201713f8-5dcc-4548-90fe-b8a606cf3c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b4c053-8da5-4d04-8187-f9b01e7e84db}, !- Handle
  {40fcdff2-290c-4aba-a1ae-c12deb861d25}, !- Name
  {201713f8-5dcc-4548-90fe-b8a606cf3c7b}, !- Source Object
  3,                                      !- Outlet Port
  {626b7573-afb7-484f-a30a-f2a08ed61f49}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ff0fe305-81b3-4a94-b038-1042bfb41ba7}, !- Handle
  Node 462,                               !- Name
  {78a629d9-0917-4655-9ff4-fa24cd9c2eef}, !- Inlet Port
  {0688c2ab-e35f-4fa1-9f43-c7f17562af21}; !- Outlet Port

OS:Connection,
  {05c5d12b-8790-4ef1-a70d-a7c9756f12a8}, !- Handle
  {6804e80a-c0d6-41d9-8bb1-e86f888867cb}, !- Name
  {73eb7261-1a43-4465-9883-2692d9f0ca36}, !- Source Object
  3,                                      !- Outlet Port
  {162c141f-c697-40d6-a646-9dd14380196a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78a629d9-0917-4655-9ff4-fa24cd9c2eef}, !- Handle
  {fb80ff89-f1e2-456e-a3f3-e22856903928}, !- Name
  {162c141f-c697-40d6-a646-9dd14380196a}, !- Source Object
  5,                                      !- Outlet Port
  {ff0fe305-81b3-4a94-b038-1042bfb41ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0688c2ab-e35f-4fa1-9f43-c7f17562af21}, !- Handle
  {fa481c46-cc84-46b7-abcc-46ac80580064}, !- Name
  {ff0fe305-81b3-4a94-b038-1042bfb41ba7}, !- Source Object
  3,                                      !- Outlet Port
  {ce459f49-35f3-49e8-8a76-ae9554521857}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {734cd012-9f0f-4cd7-92de-808e785be869}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Control Zone Name
  {d65abb7f-7a57-4c7f-8cb1-fed2e3635141}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1b2b87fb-c6ac-465f-b2db-3e25612d3b90}, !- Handle
  Air Terminal Single Duct Uncontrolled 52, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0dd8c977-0c4c-49a2-9aa4-c3a3c0be745b}, !- Inlet Air Node Name
  {64fb24c2-7f28-434b-b4ff-d0f57f434eb1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d207ac0-d430-41de-8de0-6bfb1d197117}, !- Handle
  Node 463,                               !- Name
  {704d71ce-861c-4532-88e9-dcaa860e754f}, !- Inlet Port
  {164ac359-fa23-4b73-b2f7-357121ed2e43}; !- Outlet Port

OS:Connection,
  {9926e0c3-ee8a-435d-9a05-9056636943f4}, !- Handle
  {1ab441ef-7d4b-42f8-8bfe-ba1d23ee5a55}, !- Name
  {fe3f8c45-cf4c-40fc-b5ec-f1b7af8c2f27}, !- Source Object
  3,                                      !- Outlet Port
  {3031baac-0d24-4163-9c98-e3a59344b110}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {704d71ce-861c-4532-88e9-dcaa860e754f}, !- Handle
  {80b07493-b954-4332-a918-60b55aaf2f38}, !- Name
  {82099288-47ba-4e3c-8b44-adf399e66211}, !- Source Object
  12,                                     !- Outlet Port
  {5d207ac0-d430-41de-8de0-6bfb1d197117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164ac359-fa23-4b73-b2f7-357121ed2e43}, !- Handle
  {8b5a5bee-1f95-44c7-8bf3-6e3acea9db28}, !- Name
  {5d207ac0-d430-41de-8de0-6bfb1d197117}, !- Source Object
  3,                                      !- Outlet Port
  {762ca241-29d4-46bc-aa0c-5f1c9d7c6e16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dd8c977-0c4c-49a2-9aa4-c3a3c0be745b}, !- Handle
  {ab452d3e-56c4-41d4-b976-f20760084d6e}, !- Name
  {85c5054d-9c51-4fd2-ad16-6c56a0b332a8}, !- Source Object
  3,                                      !- Outlet Port
  {1b2b87fb-c6ac-465f-b2db-3e25612d3b90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64fb24c2-7f28-434b-b4ff-d0f57f434eb1}, !- Handle
  {eac78db5-63ce-464f-8b2a-b49102ea34dd}, !- Name
  {1b2b87fb-c6ac-465f-b2db-3e25612d3b90}, !- Source Object
  4,                                      !- Outlet Port
  {fe3f8c45-cf4c-40fc-b5ec-f1b7af8c2f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0cdc39fa-f7aa-47d4-82ca-3b883966a431}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da499892-3c9a-4f15-a4d5-fc86c1f79da6}, !- Water Inlet Node Name
  {f1b79f77-b111-44be-9ef5-f6bdbf65b624}; !- Water Outlet Node Name

OS:Node,
  {decad1f3-f417-4baf-af4a-f26674a7fa11}, !- Handle
  Node 464,                               !- Name
  {df361b1a-2707-4e89-aeac-688f6f1c50e9}, !- Inlet Port
  {da499892-3c9a-4f15-a4d5-fc86c1f79da6}; !- Outlet Port

OS:Connection,
  {df361b1a-2707-4e89-aeac-688f6f1c50e9}, !- Handle
  {b409bcc7-ed88-4718-87bc-bb0097427d77}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  55,                                     !- Outlet Port
  {decad1f3-f417-4baf-af4a-f26674a7fa11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ef4ec3-40d9-4421-935d-226dad1228d8}, !- Handle
  Node 465,                               !- Name
  {f1b79f77-b111-44be-9ef5-f6bdbf65b624}, !- Inlet Port
  {de85e0f2-0dc6-44a6-b581-d2e5a4273449}; !- Outlet Port

OS:Connection,
  {da499892-3c9a-4f15-a4d5-fc86c1f79da6}, !- Handle
  {097d4d83-7543-488b-99f0-500ca52961d8}, !- Name
  {decad1f3-f417-4baf-af4a-f26674a7fa11}, !- Source Object
  3,                                      !- Outlet Port
  {0cdc39fa-f7aa-47d4-82ca-3b883966a431}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f1b79f77-b111-44be-9ef5-f6bdbf65b624}, !- Handle
  {5e201bca-0e42-4171-bff0-83d7db358f6d}, !- Name
  {0cdc39fa-f7aa-47d4-82ca-3b883966a431}, !- Source Object
  10,                                     !- Outlet Port
  {d1ef4ec3-40d9-4421-935d-226dad1228d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de85e0f2-0dc6-44a6-b581-d2e5a4273449}, !- Handle
  {0a216eb3-219c-4d41-bce9-6dd1fd6376d6}, !- Name
  {d1ef4ec3-40d9-4421-935d-226dad1228d8}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e97202e9-3bd7-40cb-80d9-9349644b087d}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {0cdc39fa-f7aa-47d4-82ca-3b883966a431}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- Handle
  Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-west ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40663ccd-3386-4bbf-ba56-0c47ed6edbb3}, !- Supply Side Inlet Node Name
  {e6b8f8b2-77fd-41b5-b6fc-378b07a1e896}, !- Demand Side Outlet Node Name
  {b633a427-466f-4619-b11b-d3189c776d19}, !- Demand Side Inlet Node A
  {6997eea0-7ebd-4a63-9c40-da289e680cd5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9f8c059-f310-48eb-a2e4-6c2cdb891ad1}, !- Demand Mixer Name
  {dd84f233-7d7d-4bb9-9327-57507231b063}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b988dc3-2f97-49a5-8f04-48ce31425f0f}, !- Handle
  Node 466,                               !- Name
  {40663ccd-3386-4bbf-ba56-0c47ed6edbb3}, !- Inlet Port
  {d8c85a9e-294b-40f1-ab8c-b70a3f6a1bfc}; !- Outlet Port

OS:Node,
  {6aa15a31-4157-4f89-a215-fd90e2cfb38d}, !- Handle
  Node 467,                               !- Name
  {85fc2e64-84af-467f-959b-cfa31f1e4506}, !- Inlet Port
  {6997eea0-7ebd-4a63-9c40-da289e680cd5}; !- Outlet Port

OS:Connection,
  {40663ccd-3386-4bbf-ba56-0c47ed6edbb3}, !- Handle
  {f6cb355e-dc30-4a03-8544-e656ddf0cc07}, !- Name
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- Source Object
  8,                                      !- Outlet Port
  {7b988dc3-2f97-49a5-8f04-48ce31425f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6997eea0-7ebd-4a63-9c40-da289e680cd5}, !- Handle
  {f0e8cd40-83de-435e-8ede-24ee92aa5fc4}, !- Name
  {6aa15a31-4157-4f89-a215-fd90e2cfb38d}, !- Source Object
  3,                                      !- Outlet Port
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bdd33e06-0264-4edb-9cb8-05aa39bc88ec}, !- Handle
  Node 468,                               !- Name
  {b633a427-466f-4619-b11b-d3189c776d19}, !- Inlet Port
  {e105fc69-70a3-47c0-afca-c8b44de27da9}; !- Outlet Port

OS:Node,
  {dfdb411d-1717-4fb7-8fe6-d799f62b7ab9}, !- Handle
  Node 469,                               !- Name
  {31fd744f-0dfd-4488-aba7-acb5bb645ede}, !- Inlet Port
  {e6b8f8b2-77fd-41b5-b6fc-378b07a1e896}; !- Outlet Port

OS:Node,
  {b7da490f-a309-4a24-8867-97679b2227fc}, !- Handle
  Node 470,                               !- Name
  {f5efec72-0912-4987-b679-c2ce1f22db58}, !- Inlet Port
  {3b92db4e-d628-40a8-b000-9621bc54a85a}; !- Outlet Port

OS:Connection,
  {b633a427-466f-4619-b11b-d3189c776d19}, !- Handle
  {67dd9f65-3231-4694-ae3a-9ee03f4ce2a9}, !- Name
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- Source Object
  10,                                     !- Outlet Port
  {bdd33e06-0264-4edb-9cb8-05aa39bc88ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b8f8b2-77fd-41b5-b6fc-378b07a1e896}, !- Handle
  {517837a4-1184-4b26-8cb8-8020ef91d2f8}, !- Name
  {dfdb411d-1717-4fb7-8fe6-d799f62b7ab9}, !- Source Object
  3,                                      !- Outlet Port
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd84f233-7d7d-4bb9-9327-57507231b063}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e105fc69-70a3-47c0-afca-c8b44de27da9}, !- Inlet Node Name
  {be469e37-e9bb-4419-bd9a-9d682ee2b8d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9f8c059-f310-48eb-a2e4-6c2cdb891ad1}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {31fd744f-0dfd-4488-aba7-acb5bb645ede}, !- Outlet Node Name
  {49f76ebf-5464-44e9-9e40-50f0bb4d557f}; !- Inlet Node Name 1

OS:Connection,
  {e105fc69-70a3-47c0-afca-c8b44de27da9}, !- Handle
  {d316343c-4fb3-4c8d-9ad9-1271fc138e90}, !- Name
  {bdd33e06-0264-4edb-9cb8-05aa39bc88ec}, !- Source Object
  3,                                      !- Outlet Port
  {dd84f233-7d7d-4bb9-9327-57507231b063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fd744f-0dfd-4488-aba7-acb5bb645ede}, !- Handle
  {0424bf55-c56d-4588-9a97-462212ac688c}, !- Name
  {f9f8c059-f310-48eb-a2e4-6c2cdb891ad1}, !- Source Object
  2,                                      !- Outlet Port
  {dfdb411d-1717-4fb7-8fe6-d799f62b7ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f5d3e37-d878-4af7-9f0b-135fb3fb5c95}, !- Handle
  {bcba99e8-f89f-4a6a-9c57-c6fb40df7820}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {826407a1-c404-4af3-81f0-0164240775be}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9a1bd979-90d0-484d-88c4-51d7c13c7225}, !- Air Inlet Node Name
  {85fc2e64-84af-467f-959b-cfa31f1e4506}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a18d7167-6933-4e1c-a5fc-fa3bd0e80b33}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1755d32a-3b38-4ac5-a377-3aec263c8f4f}, !- Air Inlet Node Name
  {d12f7f69-422a-44a3-91cd-7c8caaec5848}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b9e493f0-5686-4631-8d3b-0ae44199f6fb}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f6e512c-fa20-41de-8c0a-70a1f1ad494d}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e4a5dc8-a5a2-4866-a743-fe2192baceb7}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {884bc5a9-076b-405f-baf6-daf244e5711e}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00c7905e-db9d-48b4-9644-f8ed6def3f15}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2c47874b-5775-421f-b0a9-dc9b2db25c10}, !- Handle
  Coil Cooling DX Single Speed 54 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab6a13dd-6aeb-4515-a90b-f17127f8a089}, !- Air Inlet Node Name
  {bda402cc-bb57-4d56-8755-2ca648425896}, !- Air Outlet Node Name
  {859621f2-fe55-43e8-82f9-7d968246027e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb53b4cf-311f-4c8c-89d1-14c41b6595c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b61afdaa-7051-44d3-a684-3843a0562b2c}, !- Energy Input Ratio Function of Temperature Curve Name
  {99834da5-b3bb-4516-bf49-a6e583914037}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43ea0b24-f04b-4e07-a0d4-1d20f67ae7b1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {15d60ccf-9f68-4c17-ade3-231b41ac8e98}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf3d6783-dd59-4cb5-a489-fc2a7511b31a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf3d6783-dd59-4cb5-a489-fc2a7511b31a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b4f2b4f-9f47-44d4-a138-3884acfd6a20}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {15d60ccf-9f68-4c17-ade3-231b41ac8e98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {72818a5c-f4b5-4408-a117-0f822d6adef9}, !- Mixed Air Node Name
  {1ade1815-1cac-475f-862a-fbccfb19510c}, !- Outdoor Air Stream Node Name
  {f7154600-c655-4941-a749-112100f7d791}, !- Relief Air Stream Node Name
  {d8c85a9e-294b-40f1-ab8c-b70a3f6a1bfc}; !- Return Air Stream Node Name

OS:Node,
  {dab60884-30ac-4476-875c-3b42e61024ff}, !- Handle
  Node 471,                               !- Name
  ,                                       !- Inlet Port
  {1ade1815-1cac-475f-862a-fbccfb19510c}; !- Outlet Port

OS:Connection,
  {1ade1815-1cac-475f-862a-fbccfb19510c}, !- Handle
  {6b7991f2-3916-4056-a562-a18569dffd6e}, !- Name
  {dab60884-30ac-4476-875c-3b42e61024ff}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f2b4f-9f47-44d4-a138-3884acfd6a20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {200d3136-1184-4c20-9c95-bb180698ccb9}, !- Handle
  Node 472,                               !- Name
  {f7154600-c655-4941-a749-112100f7d791}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7154600-c655-4941-a749-112100f7d791}, !- Handle
  {2581e56a-0c45-481b-af5d-d60a6c1ea859}, !- Name
  {0b4f2b4f-9f47-44d4-a138-3884acfd6a20}, !- Source Object
  7,                                      !- Outlet Port
  {200d3136-1184-4c20-9c95-bb180698ccb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fc2e64-84af-467f-959b-cfa31f1e4506}, !- Handle
  {342cc046-bb32-437e-984d-dc6975f4a259}, !- Name
  {826407a1-c404-4af3-81f0-0164240775be}, !- Source Object
  9,                                      !- Outlet Port
  {6aa15a31-4157-4f89-a215-fd90e2cfb38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {859fb666-991f-4bc4-9c69-7af079094c63}, !- Handle
  Node 473,                               !- Name
  {d12f7f69-422a-44a3-91cd-7c8caaec5848}, !- Inlet Port
  {9a1bd979-90d0-484d-88c4-51d7c13c7225}; !- Outlet Port

OS:Connection,
  {d12f7f69-422a-44a3-91cd-7c8caaec5848}, !- Handle
  {ba233f3f-6c19-463c-b78d-8722033af37a}, !- Name
  {a18d7167-6933-4e1c-a5fc-fa3bd0e80b33}, !- Source Object
  6,                                      !- Outlet Port
  {859fb666-991f-4bc4-9c69-7af079094c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a1bd979-90d0-484d-88c4-51d7c13c7225}, !- Handle
  {a710654c-4a54-4070-8287-bf194568282a}, !- Name
  {859fb666-991f-4bc4-9c69-7af079094c63}, !- Source Object
  3,                                      !- Outlet Port
  {826407a1-c404-4af3-81f0-0164240775be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f409efd8-213d-441d-a53a-356e9be70444}, !- Handle
  Node 474,                               !- Name
  {bda402cc-bb57-4d56-8755-2ca648425896}, !- Inlet Port
  {1755d32a-3b38-4ac5-a377-3aec263c8f4f}; !- Outlet Port

OS:Connection,
  {bda402cc-bb57-4d56-8755-2ca648425896}, !- Handle
  {ac4107e6-c43a-4da1-9047-2ac6633de463}, !- Name
  {2c47874b-5775-421f-b0a9-dc9b2db25c10}, !- Source Object
  9,                                      !- Outlet Port
  {f409efd8-213d-441d-a53a-356e9be70444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1755d32a-3b38-4ac5-a377-3aec263c8f4f}, !- Handle
  {1285f335-de8f-450a-8a60-ea8cd7724cb6}, !- Name
  {f409efd8-213d-441d-a53a-356e9be70444}, !- Source Object
  3,                                      !- Outlet Port
  {a18d7167-6933-4e1c-a5fc-fa3bd0e80b33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f8e0518f-5165-4843-b7f7-0e602016fdfb}, !- Handle
  Node 475,                               !- Name
  {72818a5c-f4b5-4408-a117-0f822d6adef9}, !- Inlet Port
  {ab6a13dd-6aeb-4515-a90b-f17127f8a089}; !- Outlet Port

OS:Connection,
  {d8c85a9e-294b-40f1-ab8c-b70a3f6a1bfc}, !- Handle
  {5cb2f0b1-dc2b-42c8-874e-946459daef39}, !- Name
  {7b988dc3-2f97-49a5-8f04-48ce31425f0f}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f2b4f-9f47-44d4-a138-3884acfd6a20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {72818a5c-f4b5-4408-a117-0f822d6adef9}, !- Handle
  {bd5782c9-be5c-4112-b1f3-5904fb65b3fb}, !- Name
  {0b4f2b4f-9f47-44d4-a138-3884acfd6a20}, !- Source Object
  5,                                      !- Outlet Port
  {f8e0518f-5165-4843-b7f7-0e602016fdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6a13dd-6aeb-4515-a90b-f17127f8a089}, !- Handle
  {34c9ea8f-e6a6-4daa-bc64-80a45efa3827}, !- Name
  {f8e0518f-5165-4843-b7f7-0e602016fdfb}, !- Source Object
  3,                                      !- Outlet Port
  {2c47874b-5775-421f-b0a9-dc9b2db25c10}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {feb2665f-8187-415f-ab3c-c650194fa43a}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {466330e7-de68-4743-848c-bf5627583613}, !- Control Zone Name
  {6aa15a31-4157-4f89-a215-fd90e2cfb38d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {032c0d0e-2027-4ac8-9554-132d9865ad2b}, !- Handle
  Air Terminal Single Duct Uncontrolled 53, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {be469e37-e9bb-4419-bd9a-9d682ee2b8d8}, !- Inlet Air Node Name
  {f5efec72-0912-4987-b679-c2ce1f22db58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be9fde85-b925-4d50-a593-48769cc300ef}, !- Handle
  Node 476,                               !- Name
  {a1f25a8d-46a5-481b-a9ef-5c9427ab8b20}, !- Inlet Port
  {49f76ebf-5464-44e9-9e40-50f0bb4d557f}; !- Outlet Port

OS:Connection,
  {3b92db4e-d628-40a8-b000-9621bc54a85a}, !- Handle
  {c9f1e39a-5e2b-4bbb-94eb-19c42bc102e8}, !- Name
  {b7da490f-a309-4a24-8867-97679b2227fc}, !- Source Object
  3,                                      !- Outlet Port
  {9853ba02-85ac-45ae-b4af-89f793cffec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1f25a8d-46a5-481b-a9ef-5c9427ab8b20}, !- Handle
  {63d36e15-79e3-449a-b7d6-da7b9b9a28a2}, !- Name
  {466330e7-de68-4743-848c-bf5627583613}, !- Source Object
  12,                                     !- Outlet Port
  {be9fde85-b925-4d50-a593-48769cc300ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f76ebf-5464-44e9-9e40-50f0bb4d557f}, !- Handle
  {bdfd4872-a04f-4c74-b2bf-ddc9780f7813}, !- Name
  {be9fde85-b925-4d50-a593-48769cc300ef}, !- Source Object
  3,                                      !- Outlet Port
  {f9f8c059-f310-48eb-a2e4-6c2cdb891ad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be469e37-e9bb-4419-bd9a-9d682ee2b8d8}, !- Handle
  {4bd28330-d7cb-41c2-b55d-94ace82ef8e4}, !- Name
  {dd84f233-7d7d-4bb9-9327-57507231b063}, !- Source Object
  3,                                      !- Outlet Port
  {032c0d0e-2027-4ac8-9554-132d9865ad2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5efec72-0912-4987-b679-c2ce1f22db58}, !- Handle
  {2da7a754-7d4f-4ff5-bf93-713846c12f2b}, !- Name
  {032c0d0e-2027-4ac8-9554-132d9865ad2b}, !- Source Object
  4,                                      !- Outlet Port
  {b7da490f-a309-4a24-8867-97679b2227fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {29f8b3ad-35a8-4b27-b81e-060fa3b82090}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef1cca63-b137-4647-8289-86391a76f66d}, !- Water Inlet Node Name
  {33cf41f3-17e9-4ff4-922d-4a875273ad96}; !- Water Outlet Node Name

OS:Node,
  {25dec427-3f46-4de5-b5f0-943224fbfaf6}, !- Handle
  Node 477,                               !- Name
  {a010710a-1489-4964-a270-712c9109166d}, !- Inlet Port
  {ef1cca63-b137-4647-8289-86391a76f66d}; !- Outlet Port

OS:Connection,
  {a010710a-1489-4964-a270-712c9109166d}, !- Handle
  {a6bcd64e-592c-40e4-9112-2be14005af17}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  56,                                     !- Outlet Port
  {25dec427-3f46-4de5-b5f0-943224fbfaf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d43a5d25-2690-4700-8270-b08a8b494388}, !- Handle
  Node 478,                               !- Name
  {33cf41f3-17e9-4ff4-922d-4a875273ad96}, !- Inlet Port
  {6cc9a656-901a-4244-b2e7-3aa608054880}; !- Outlet Port

OS:Connection,
  {ef1cca63-b137-4647-8289-86391a76f66d}, !- Handle
  {48d6380a-f391-4855-a729-cf394c221a7a}, !- Name
  {25dec427-3f46-4de5-b5f0-943224fbfaf6}, !- Source Object
  3,                                      !- Outlet Port
  {29f8b3ad-35a8-4b27-b81e-060fa3b82090}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {33cf41f3-17e9-4ff4-922d-4a875273ad96}, !- Handle
  {6e04ef49-dd87-4a94-b987-03170d8fd08d}, !- Name
  {29f8b3ad-35a8-4b27-b81e-060fa3b82090}, !- Source Object
  10,                                     !- Outlet Port
  {d43a5d25-2690-4700-8270-b08a8b494388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc9a656-901a-4244-b2e7-3aa608054880}, !- Handle
  {b7be58a9-2d4f-4829-8469-1bdacb56887d}, !- Name
  {d43a5d25-2690-4700-8270-b08a8b494388}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c3b84b5-813b-42b8-a2f8-2c307065286d}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {29f8b3ad-35a8-4b27-b81e-060fa3b82090}; !- Heating Coil Name

OS:AirLoopHVAC,
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- Handle
  Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f736e103-64a1-4c09-a0a0-2c1ddc61b66c}, !- Supply Side Inlet Node Name
  {71b36d27-4470-42ce-98cb-e53badbb27af}, !- Demand Side Outlet Node Name
  {613c4e44-73a9-49e9-b793-ebb08f77867d}, !- Demand Side Inlet Node A
  {670571d5-ddd4-4980-8c2a-a107ccc478df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {544b1aaf-1a51-4e98-bbef-904edbf96228}, !- Demand Mixer Name
  {112894aa-d509-471f-b835-d124085695dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e38952e6-5c95-48fd-bcc6-f528115895e7}, !- Handle
  Node 479,                               !- Name
  {f736e103-64a1-4c09-a0a0-2c1ddc61b66c}, !- Inlet Port
  {0c51e44c-3e35-401b-83d2-29652e28b8f1}; !- Outlet Port

OS:Node,
  {6456a63a-f82d-4eb5-874e-438f1de998ec}, !- Handle
  Node 480,                               !- Name
  {b0a9a7ed-20df-42f1-9dc6-58623b54ef94}, !- Inlet Port
  {670571d5-ddd4-4980-8c2a-a107ccc478df}; !- Outlet Port

OS:Connection,
  {f736e103-64a1-4c09-a0a0-2c1ddc61b66c}, !- Handle
  {d6f5c241-258c-4b24-9008-2c974c446ec9}, !- Name
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- Source Object
  8,                                      !- Outlet Port
  {e38952e6-5c95-48fd-bcc6-f528115895e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670571d5-ddd4-4980-8c2a-a107ccc478df}, !- Handle
  {ba97145f-6c6a-459f-aaef-6b69474b9d07}, !- Name
  {6456a63a-f82d-4eb5-874e-438f1de998ec}, !- Source Object
  3,                                      !- Outlet Port
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d91e4f0f-d315-44e5-a88c-482510fc49b5}, !- Handle
  Node 481,                               !- Name
  {613c4e44-73a9-49e9-b793-ebb08f77867d}, !- Inlet Port
  {0afc869d-2c85-488d-b3c0-11888bf3edd5}; !- Outlet Port

OS:Node,
  {9431a78f-9aaa-4794-b1f4-383bcf20d0e1}, !- Handle
  Node 482,                               !- Name
  {acb598f6-705e-49b0-92b1-7c29bb42fe53}, !- Inlet Port
  {71b36d27-4470-42ce-98cb-e53badbb27af}; !- Outlet Port

OS:Node,
  {8d122c4d-0649-493a-9a02-21bc34645d60}, !- Handle
  Node 483,                               !- Name
  {0545f44e-cf88-4fb8-a827-0c1bbc97473e}, !- Inlet Port
  {dc6ae8a5-a501-4223-a6c7-2b2312853964}; !- Outlet Port

OS:Connection,
  {613c4e44-73a9-49e9-b793-ebb08f77867d}, !- Handle
  {2c72dcc1-26bb-477c-80d8-cd64f68f9b15}, !- Name
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- Source Object
  10,                                     !- Outlet Port
  {d91e4f0f-d315-44e5-a88c-482510fc49b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b36d27-4470-42ce-98cb-e53badbb27af}, !- Handle
  {f5722506-b1e5-447b-aadc-698385b6ba82}, !- Name
  {9431a78f-9aaa-4794-b1f4-383bcf20d0e1}, !- Source Object
  3,                                      !- Outlet Port
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {112894aa-d509-471f-b835-d124085695dd}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {0afc869d-2c85-488d-b3c0-11888bf3edd5}, !- Inlet Node Name
  {cc1782e4-3ee5-4d1d-8dd4-d035fcee697a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {544b1aaf-1a51-4e98-bbef-904edbf96228}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {acb598f6-705e-49b0-92b1-7c29bb42fe53}, !- Outlet Node Name
  {21f2960e-4131-4c89-bc36-c7c7f1df14e3}; !- Inlet Node Name 1

OS:Connection,
  {0afc869d-2c85-488d-b3c0-11888bf3edd5}, !- Handle
  {b29adaa4-e14d-4cf7-b02d-3ee4318cbd1f}, !- Name
  {d91e4f0f-d315-44e5-a88c-482510fc49b5}, !- Source Object
  3,                                      !- Outlet Port
  {112894aa-d509-471f-b835-d124085695dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb598f6-705e-49b0-92b1-7c29bb42fe53}, !- Handle
  {b872832e-af18-4eeb-8340-76079cc9dce2}, !- Name
  {544b1aaf-1a51-4e98-bbef-904edbf96228}, !- Source Object
  2,                                      !- Outlet Port
  {9431a78f-9aaa-4794-b1f4-383bcf20d0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71b6adc2-5154-4c87-a30c-136b01db709e}, !- Handle
  {822fbe16-57a5-4112-a5c8-9dc17ddd777e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {33ae7ce6-9bc2-4d2e-b227-0865f0e951e2}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c1e82a9-5c1d-4f97-a510-b691c108975e}, !- Air Inlet Node Name
  {b0a9a7ed-20df-42f1-9dc6-58623b54ef94}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {32235028-c975-4dc9-b08b-18c4df2a7323}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ebd2e815-7435-4d81-9ee6-3a3f621f8e41}, !- Air Inlet Node Name
  {300ae324-31ef-4da5-9a9e-67aa7ffc34a9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {7c57f662-2dcb-42a2-aa84-8f6d2725e80a}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bea00786-1f6c-4522-9740-95f066394ef0}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11878863-ddb7-443a-ae36-b2ecf6ea4351}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {faec0c56-a8d6-49d3-93fc-f5038274bea9}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {711a0715-1579-45aa-8b4b-4d04a5c16527}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {857df454-1314-4823-82aa-6853ae37758a}, !- Handle
  Coil Cooling DX Single Speed 55 1kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1af8b2c7-8254-4dc1-b813-f5405eaf12e9}, !- Air Inlet Node Name
  {f7aa09e5-a03f-4e0c-9804-c47086b5e309}, !- Air Outlet Node Name
  {0b637e4a-14aa-44b8-8ef6-67230e74fdde}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1bc50ee-e59b-41fe-a1eb-e222804fb978}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bda7b801-1d05-4407-afa0-72e52dc99d02}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd308a25-b809-4f0a-99a4-4fa65609bab4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b0c9f33-9905-4390-9cba-8f21c42c2536}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {af20a4c7-03de-4bcd-b8d5-6040c7303add}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c90f423-f1a3-4b20-a91e-a759a4cf02e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c90f423-f1a3-4b20-a91e-a759a4cf02e9}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2aa892a4-dae0-44b6-a2b6-4e6c97f82b6c}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {af20a4c7-03de-4bcd-b8d5-6040c7303add}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06f70290-8e9a-42d3-a9b8-d0abb9d24e42}, !- Mixed Air Node Name
  {6f7edb1e-ac79-44e7-8600-788e5e5b3559}, !- Outdoor Air Stream Node Name
  {0571823e-76bc-4b52-9c69-abbbb5b5e07b}, !- Relief Air Stream Node Name
  {0c51e44c-3e35-401b-83d2-29652e28b8f1}; !- Return Air Stream Node Name

OS:Node,
  {56897430-7503-4f1c-a2e2-d5795879372c}, !- Handle
  Node 484,                               !- Name
  ,                                       !- Inlet Port
  {6f7edb1e-ac79-44e7-8600-788e5e5b3559}; !- Outlet Port

OS:Connection,
  {6f7edb1e-ac79-44e7-8600-788e5e5b3559}, !- Handle
  {582cbc4a-a679-464a-ab74-d5e05c42833f}, !- Name
  {56897430-7503-4f1c-a2e2-d5795879372c}, !- Source Object
  3,                                      !- Outlet Port
  {2aa892a4-dae0-44b6-a2b6-4e6c97f82b6c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f926a867-bdaf-4f2c-be36-8cd93d75ffb9}, !- Handle
  Node 485,                               !- Name
  {0571823e-76bc-4b52-9c69-abbbb5b5e07b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0571823e-76bc-4b52-9c69-abbbb5b5e07b}, !- Handle
  {2aabd60a-2fea-4d19-bb73-16b068e8113e}, !- Name
  {2aa892a4-dae0-44b6-a2b6-4e6c97f82b6c}, !- Source Object
  7,                                      !- Outlet Port
  {f926a867-bdaf-4f2c-be36-8cd93d75ffb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a9a7ed-20df-42f1-9dc6-58623b54ef94}, !- Handle
  {c6a878f9-ad7e-449c-bb63-a7a5088a884c}, !- Name
  {33ae7ce6-9bc2-4d2e-b227-0865f0e951e2}, !- Source Object
  9,                                      !- Outlet Port
  {6456a63a-f82d-4eb5-874e-438f1de998ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee01e07-2ae0-47c7-9084-541329849cb7}, !- Handle
  Node 486,                               !- Name
  {300ae324-31ef-4da5-9a9e-67aa7ffc34a9}, !- Inlet Port
  {4c1e82a9-5c1d-4f97-a510-b691c108975e}; !- Outlet Port

OS:Connection,
  {300ae324-31ef-4da5-9a9e-67aa7ffc34a9}, !- Handle
  {d48022c7-357b-441c-9416-365e947d1e12}, !- Name
  {32235028-c975-4dc9-b08b-18c4df2a7323}, !- Source Object
  6,                                      !- Outlet Port
  {8ee01e07-2ae0-47c7-9084-541329849cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1e82a9-5c1d-4f97-a510-b691c108975e}, !- Handle
  {78c4c7a4-449d-4e26-b906-f98a881c968a}, !- Name
  {8ee01e07-2ae0-47c7-9084-541329849cb7}, !- Source Object
  3,                                      !- Outlet Port
  {33ae7ce6-9bc2-4d2e-b227-0865f0e951e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {69a8996a-347b-4a00-ba0a-0400a9681b0a}, !- Handle
  Node 487,                               !- Name
  {f7aa09e5-a03f-4e0c-9804-c47086b5e309}, !- Inlet Port
  {ebd2e815-7435-4d81-9ee6-3a3f621f8e41}; !- Outlet Port

OS:Connection,
  {f7aa09e5-a03f-4e0c-9804-c47086b5e309}, !- Handle
  {2ead0f8e-9194-40a6-ab6d-53c17fba1a23}, !- Name
  {857df454-1314-4823-82aa-6853ae37758a}, !- Source Object
  9,                                      !- Outlet Port
  {69a8996a-347b-4a00-ba0a-0400a9681b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd2e815-7435-4d81-9ee6-3a3f621f8e41}, !- Handle
  {a629f90b-55ac-474c-b062-cf1781f871c4}, !- Name
  {69a8996a-347b-4a00-ba0a-0400a9681b0a}, !- Source Object
  3,                                      !- Outlet Port
  {32235028-c975-4dc9-b08b-18c4df2a7323}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {441d4388-be74-4173-84f6-947c0d118ae5}, !- Handle
  Node 488,                               !- Name
  {06f70290-8e9a-42d3-a9b8-d0abb9d24e42}, !- Inlet Port
  {1af8b2c7-8254-4dc1-b813-f5405eaf12e9}; !- Outlet Port

OS:Connection,
  {0c51e44c-3e35-401b-83d2-29652e28b8f1}, !- Handle
  {211eb67e-4e64-4880-a029-ab5428379e1d}, !- Name
  {e38952e6-5c95-48fd-bcc6-f528115895e7}, !- Source Object
  3,                                      !- Outlet Port
  {2aa892a4-dae0-44b6-a2b6-4e6c97f82b6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06f70290-8e9a-42d3-a9b8-d0abb9d24e42}, !- Handle
  {1d878ec7-3fd8-4fac-bd91-f0cf02fe7cd9}, !- Name
  {2aa892a4-dae0-44b6-a2b6-4e6c97f82b6c}, !- Source Object
  5,                                      !- Outlet Port
  {441d4388-be74-4173-84f6-947c0d118ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af8b2c7-8254-4dc1-b813-f5405eaf12e9}, !- Handle
  {27eafc86-ff77-4e60-9352-8656fef23b68}, !- Name
  {441d4388-be74-4173-84f6-947c0d118ae5}, !- Source Object
  3,                                      !- Outlet Port
  {857df454-1314-4823-82aa-6853ae37758a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d1d40fe5-01cf-4bef-81bc-5557bb1642cb}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Control Zone Name
  {6456a63a-f82d-4eb5-874e-438f1de998ec}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6de915de-e105-4225-a817-d11530d34193}, !- Handle
  Air Terminal Single Duct Uncontrolled 54, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {cc1782e4-3ee5-4d1d-8dd4-d035fcee697a}, !- Inlet Air Node Name
  {0545f44e-cf88-4fb8-a827-0c1bbc97473e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfcfb643-252b-468e-ba2a-b02dd6294f45}, !- Handle
  Node 489,                               !- Name
  {2191c6c9-b24a-418c-93c8-7a12b0b9705e}, !- Inlet Port
  {21f2960e-4131-4c89-bc36-c7c7f1df14e3}; !- Outlet Port

OS:Connection,
  {dc6ae8a5-a501-4223-a6c7-2b2312853964}, !- Handle
  {fcd5c591-6b31-4047-84ad-48ac22576a2e}, !- Name
  {8d122c4d-0649-493a-9a02-21bc34645d60}, !- Source Object
  3,                                      !- Outlet Port
  {c55a6854-c20d-429a-a486-115cd2ef1e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2191c6c9-b24a-418c-93c8-7a12b0b9705e}, !- Handle
  {5ba066a8-9ce8-4950-921f-2cfbcbfb3000}, !- Name
  {90ce6adc-70f5-43ab-994d-218c11bb7e5b}, !- Source Object
  12,                                     !- Outlet Port
  {bfcfb643-252b-468e-ba2a-b02dd6294f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f2960e-4131-4c89-bc36-c7c7f1df14e3}, !- Handle
  {dafb8e84-32d3-4e65-89b5-1e2ab99a8c4f}, !- Name
  {bfcfb643-252b-468e-ba2a-b02dd6294f45}, !- Source Object
  3,                                      !- Outlet Port
  {544b1aaf-1a51-4e98-bbef-904edbf96228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc1782e4-3ee5-4d1d-8dd4-d035fcee697a}, !- Handle
  {3336e069-367d-4c5a-8146-e44d46a35bd3}, !- Name
  {112894aa-d509-471f-b835-d124085695dd}, !- Source Object
  3,                                      !- Outlet Port
  {6de915de-e105-4225-a817-d11530d34193}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0545f44e-cf88-4fb8-a827-0c1bbc97473e}, !- Handle
  {1e91d4f9-e514-411d-b43d-d25a11681ad9}, !- Name
  {6de915de-e105-4225-a817-d11530d34193}, !- Source Object
  4,                                      !- Outlet Port
  {8d122c4d-0649-493a-9a02-21bc34645d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47277c10-44ee-4c15-9005-bf53cdc30d01}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ae7a0070-bbea-478b-9c7a-b5281e36a20e}, !- Water Inlet Node Name
  {6221e313-2c12-475f-a6de-456d5dc40326}; !- Water Outlet Node Name

OS:Node,
  {13bc81c4-3175-43b1-a6d4-6eae9b8ecfd9}, !- Handle
  Node 490,                               !- Name
  {527efdb7-241d-4bb2-8133-d7474487769e}, !- Inlet Port
  {ae7a0070-bbea-478b-9c7a-b5281e36a20e}; !- Outlet Port

OS:Connection,
  {527efdb7-241d-4bb2-8133-d7474487769e}, !- Handle
  {f6b326c9-d841-4cc4-913f-fefa740bd5ab}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  57,                                     !- Outlet Port
  {13bc81c4-3175-43b1-a6d4-6eae9b8ecfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e45fa9-ba08-4bf3-ba7b-d867e856ad57}, !- Handle
  Node 491,                               !- Name
  {6221e313-2c12-475f-a6de-456d5dc40326}, !- Inlet Port
  {04d417f1-6b75-4007-a16b-a10314404ac8}; !- Outlet Port

OS:Connection,
  {ae7a0070-bbea-478b-9c7a-b5281e36a20e}, !- Handle
  {55020f16-8cec-46af-a5be-f55924a430d1}, !- Name
  {13bc81c4-3175-43b1-a6d4-6eae9b8ecfd9}, !- Source Object
  3,                                      !- Outlet Port
  {47277c10-44ee-4c15-9005-bf53cdc30d01}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6221e313-2c12-475f-a6de-456d5dc40326}, !- Handle
  {87db6085-b704-420a-a4a6-e915fff67e3e}, !- Name
  {47277c10-44ee-4c15-9005-bf53cdc30d01}, !- Source Object
  10,                                     !- Outlet Port
  {d8e45fa9-ba08-4bf3-ba7b-d867e856ad57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d417f1-6b75-4007-a16b-a10314404ac8}, !- Handle
  {f61ed6e3-eaa1-45f2-ba98-c581c9a0cb48}, !- Name
  {d8e45fa9-ba08-4bf3-ba7b-d867e856ad57}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac9c1bbd-7375-4510-a4f9-3f82116f7007}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {47277c10-44ee-4c15-9005-bf53cdc30d01}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- Handle
  Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b165da5-2c08-413a-98a0-fd3ee8796209}, !- Supply Side Inlet Node Name
  {7252936e-cdc0-4191-8c61-fa53dd89a00b}, !- Demand Side Outlet Node Name
  {f90b48e1-68c2-4e52-bd1e-d2c088472e77}, !- Demand Side Inlet Node A
  {51b1096f-8023-49bc-870a-c4b95308997d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f19260e4-31d9-4862-ad4c-e9087b5d1208}, !- Demand Mixer Name
  {c9dc0797-f854-4488-afc2-c79b8e0fc1da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c11e23c-9953-43f4-9a25-f84ec9e0a070}, !- Handle
  Node 492,                               !- Name
  {4b165da5-2c08-413a-98a0-fd3ee8796209}, !- Inlet Port
  {a70820cb-5345-400e-93d2-4e42a9eb8ad0}; !- Outlet Port

OS:Node,
  {c2b4adff-6c9b-4fab-bd78-59536d07b22e}, !- Handle
  Node 493,                               !- Name
  {692718d1-95b2-4b4a-878c-4b7653561163}, !- Inlet Port
  {51b1096f-8023-49bc-870a-c4b95308997d}; !- Outlet Port

OS:Connection,
  {4b165da5-2c08-413a-98a0-fd3ee8796209}, !- Handle
  {50c03488-401e-44ef-80be-da0b14f31b1c}, !- Name
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- Source Object
  8,                                      !- Outlet Port
  {7c11e23c-9953-43f4-9a25-f84ec9e0a070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b1096f-8023-49bc-870a-c4b95308997d}, !- Handle
  {6adbf45d-1100-4c8e-aa41-6c3512b8ded2}, !- Name
  {c2b4adff-6c9b-4fab-bd78-59536d07b22e}, !- Source Object
  3,                                      !- Outlet Port
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69f92bcc-98df-47bc-9691-ba977777cdfc}, !- Handle
  Node 494,                               !- Name
  {f90b48e1-68c2-4e52-bd1e-d2c088472e77}, !- Inlet Port
  {c0f24fb7-c9e9-40e0-a02c-3e02a8f98747}; !- Outlet Port

OS:Node,
  {64167bc1-c36d-45d6-8aef-1cda4489b71f}, !- Handle
  Node 495,                               !- Name
  {744056a7-6096-4086-945e-66175dc9d7e1}, !- Inlet Port
  {7252936e-cdc0-4191-8c61-fa53dd89a00b}; !- Outlet Port

OS:Node,
  {e843b2e3-d8f7-4e21-800e-ed902392efd4}, !- Handle
  Node 496,                               !- Name
  {050a1726-17b8-4e8b-bdc8-1a7fd0f5eecd}, !- Inlet Port
  {ff91e4df-cec7-4f32-9b8c-78a6d664010b}; !- Outlet Port

OS:Connection,
  {f90b48e1-68c2-4e52-bd1e-d2c088472e77}, !- Handle
  {10ea1284-9062-4dcc-bc3f-dcbb0e8ba744}, !- Name
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- Source Object
  10,                                     !- Outlet Port
  {69f92bcc-98df-47bc-9691-ba977777cdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7252936e-cdc0-4191-8c61-fa53dd89a00b}, !- Handle
  {d0c4c949-ebd4-46f2-9f29-9a0d27127825}, !- Name
  {64167bc1-c36d-45d6-8aef-1cda4489b71f}, !- Source Object
  3,                                      !- Outlet Port
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9dc0797-f854-4488-afc2-c79b8e0fc1da}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {c0f24fb7-c9e9-40e0-a02c-3e02a8f98747}, !- Inlet Node Name
  {e603922b-50bb-4743-a702-8f2ae5e39864}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f19260e4-31d9-4862-ad4c-e9087b5d1208}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {744056a7-6096-4086-945e-66175dc9d7e1}, !- Outlet Node Name
  {c8816aac-c5cd-4ee5-a975-935e095b37cc}; !- Inlet Node Name 1

OS:Connection,
  {c0f24fb7-c9e9-40e0-a02c-3e02a8f98747}, !- Handle
  {e98a63e2-f90b-4bb6-8d2e-b8e5b5947ca8}, !- Name
  {69f92bcc-98df-47bc-9691-ba977777cdfc}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc0797-f854-4488-afc2-c79b8e0fc1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744056a7-6096-4086-945e-66175dc9d7e1}, !- Handle
  {c5a2c134-ea40-4c27-bbfb-6f6eb263ec35}, !- Name
  {f19260e4-31d9-4862-ad4c-e9087b5d1208}, !- Source Object
  2,                                      !- Outlet Port
  {64167bc1-c36d-45d6-8aef-1cda4489b71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb8c45f6-c121-4834-bdc6-250a70adf511}, !- Handle
  {3312c60e-e2d4-43ed-9ba9-39d8ba528aca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {dbfe682d-14cc-455f-9bf1-23c8065a7896}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eb8c887e-b354-42d9-a150-84112c073fbb}, !- Air Inlet Node Name
  {692718d1-95b2-4b4a-878c-4b7653561163}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ec62adc1-2e0a-4e74-8a69-188d12b4c29c}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9a7d5e5e-c098-4911-aed4-e0d96957d226}, !- Air Inlet Node Name
  {094cee81-2af4-4111-9583-79b5dd19d486}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {132a22a2-6fd3-421a-98f6-8b316a9bfa1d}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72e032d7-eb93-41c8-841e-61cd1725e7b1}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c667810f-e3cb-4904-89af-c792c623d876}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {724c6a88-6ebc-45b9-9395-1e753a17372a}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8b5fb4fb-475a-4ea8-b116-b7d70bf5631b}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7c30fe2e-c063-4650-973c-375ad176b536}, !- Handle
  Coil Cooling DX Single Speed 56 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b1ae0216-e89a-4a14-9169-cb664cfcae7b}, !- Air Inlet Node Name
  {6835076b-6533-4a2a-9998-53f288f05702}, !- Air Outlet Node Name
  {cfbfe6c6-420d-4e16-b2c5-6ceb4e45ede2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1437983a-3de2-41e7-a1e3-9ffca921651c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {abf0d11c-e5fc-4d35-90d5-e1e6ba2d756f}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a109fcc-7849-4596-8833-4ad0877f840b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {206f1488-7eff-47bd-8c54-d597bf6d9ff5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5ab17a4e-2dab-4fa1-83b5-32359fd77918}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09b95e2c-e690-48c9-b595-12e1749cf452}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {09b95e2c-e690-48c9-b595-12e1749cf452}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5c6f60fa-f00e-405c-a9b1-2d02792b3165}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {5ab17a4e-2dab-4fa1-83b5-32359fd77918}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19ec2e04-ae48-4234-964b-ba5aa9c823d2}, !- Mixed Air Node Name
  {5adb98f3-81b8-47ac-8b57-077f6b4da9c2}, !- Outdoor Air Stream Node Name
  {b48d4dcf-134f-47ac-ac9a-42154c021258}, !- Relief Air Stream Node Name
  {a70820cb-5345-400e-93d2-4e42a9eb8ad0}; !- Return Air Stream Node Name

OS:Node,
  {f0dd4f7e-dfab-48d7-bfda-88cfb0f2791e}, !- Handle
  Node 497,                               !- Name
  ,                                       !- Inlet Port
  {5adb98f3-81b8-47ac-8b57-077f6b4da9c2}; !- Outlet Port

OS:Connection,
  {5adb98f3-81b8-47ac-8b57-077f6b4da9c2}, !- Handle
  {77238aa7-c45d-4857-9224-f596f78badc1}, !- Name
  {f0dd4f7e-dfab-48d7-bfda-88cfb0f2791e}, !- Source Object
  3,                                      !- Outlet Port
  {5c6f60fa-f00e-405c-a9b1-2d02792b3165}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de1fb40c-f37f-41a5-ac31-8c4683c2efcc}, !- Handle
  Node 498,                               !- Name
  {b48d4dcf-134f-47ac-ac9a-42154c021258}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b48d4dcf-134f-47ac-ac9a-42154c021258}, !- Handle
  {2b8ea06e-103a-47c6-9431-38549ca95bcf}, !- Name
  {5c6f60fa-f00e-405c-a9b1-2d02792b3165}, !- Source Object
  7,                                      !- Outlet Port
  {de1fb40c-f37f-41a5-ac31-8c4683c2efcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692718d1-95b2-4b4a-878c-4b7653561163}, !- Handle
  {55742606-6202-46f2-a221-61e7f1998397}, !- Name
  {dbfe682d-14cc-455f-9bf1-23c8065a7896}, !- Source Object
  9,                                      !- Outlet Port
  {c2b4adff-6c9b-4fab-bd78-59536d07b22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30b0c832-1bac-441f-900e-fa7ac8e33b1d}, !- Handle
  Node 499,                               !- Name
  {094cee81-2af4-4111-9583-79b5dd19d486}, !- Inlet Port
  {eb8c887e-b354-42d9-a150-84112c073fbb}; !- Outlet Port

OS:Connection,
  {094cee81-2af4-4111-9583-79b5dd19d486}, !- Handle
  {824d9c9c-fd36-4baf-9ba9-2b51e08823a8}, !- Name
  {ec62adc1-2e0a-4e74-8a69-188d12b4c29c}, !- Source Object
  6,                                      !- Outlet Port
  {30b0c832-1bac-441f-900e-fa7ac8e33b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8c887e-b354-42d9-a150-84112c073fbb}, !- Handle
  {c7dff843-142c-44c2-9317-6c6cd34da0a0}, !- Name
  {30b0c832-1bac-441f-900e-fa7ac8e33b1d}, !- Source Object
  3,                                      !- Outlet Port
  {dbfe682d-14cc-455f-9bf1-23c8065a7896}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3acbe502-37b5-4a8f-aad4-505f1e002ac6}, !- Handle
  Node 500,                               !- Name
  {6835076b-6533-4a2a-9998-53f288f05702}, !- Inlet Port
  {9a7d5e5e-c098-4911-aed4-e0d96957d226}; !- Outlet Port

OS:Connection,
  {6835076b-6533-4a2a-9998-53f288f05702}, !- Handle
  {f9d97b3a-9d91-483d-b91b-5ec1a7882a86}, !- Name
  {7c30fe2e-c063-4650-973c-375ad176b536}, !- Source Object
  9,                                      !- Outlet Port
  {3acbe502-37b5-4a8f-aad4-505f1e002ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7d5e5e-c098-4911-aed4-e0d96957d226}, !- Handle
  {60f35650-7204-4c43-99d8-6de0c002f4ca}, !- Name
  {3acbe502-37b5-4a8f-aad4-505f1e002ac6}, !- Source Object
  3,                                      !- Outlet Port
  {ec62adc1-2e0a-4e74-8a69-188d12b4c29c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3c29a4aa-e71c-402f-9b9f-c8f3c6bbaf2b}, !- Handle
  Node 501,                               !- Name
  {19ec2e04-ae48-4234-964b-ba5aa9c823d2}, !- Inlet Port
  {b1ae0216-e89a-4a14-9169-cb664cfcae7b}; !- Outlet Port

OS:Connection,
  {a70820cb-5345-400e-93d2-4e42a9eb8ad0}, !- Handle
  {965c35e6-09be-4fa6-9378-692cbc28cb89}, !- Name
  {7c11e23c-9953-43f4-9a25-f84ec9e0a070}, !- Source Object
  3,                                      !- Outlet Port
  {5c6f60fa-f00e-405c-a9b1-2d02792b3165}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19ec2e04-ae48-4234-964b-ba5aa9c823d2}, !- Handle
  {83b3cc08-116b-4c03-9038-b52328e33a86}, !- Name
  {5c6f60fa-f00e-405c-a9b1-2d02792b3165}, !- Source Object
  5,                                      !- Outlet Port
  {3c29a4aa-e71c-402f-9b9f-c8f3c6bbaf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ae0216-e89a-4a14-9169-cb664cfcae7b}, !- Handle
  {62d2d805-296e-4044-b0b2-38517d80bcd9}, !- Name
  {3c29a4aa-e71c-402f-9b9f-c8f3c6bbaf2b}, !- Source Object
  3,                                      !- Outlet Port
  {7c30fe2e-c063-4650-973c-375ad176b536}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fc5a8705-f946-42e6-90f1-b95c08a160a0}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Control Zone Name
  {c2b4adff-6c9b-4fab-bd78-59536d07b22e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {42b4ee9a-f619-4cc9-8b0f-7d25500a240c}, !- Handle
  Air Terminal Single Duct Uncontrolled 55, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {e603922b-50bb-4743-a702-8f2ae5e39864}, !- Inlet Air Node Name
  {050a1726-17b8-4e8b-bdc8-1a7fd0f5eecd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce5e9038-c8df-4dcf-bfec-aba006c4ba3f}, !- Handle
  Node 502,                               !- Name
  {b56f052e-d950-4ed5-a645-2d74792ea5e9}, !- Inlet Port
  {c8816aac-c5cd-4ee5-a975-935e095b37cc}; !- Outlet Port

OS:Connection,
  {ff91e4df-cec7-4f32-9b8c-78a6d664010b}, !- Handle
  {b2c50e30-840c-44ff-ab59-22d43a1c23ac}, !- Name
  {e843b2e3-d8f7-4e21-800e-ed902392efd4}, !- Source Object
  3,                                      !- Outlet Port
  {067db06b-20a5-4e68-a592-0be658c9f92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56f052e-d950-4ed5-a645-2d74792ea5e9}, !- Handle
  {2fa728fc-c26b-4fc7-aa8a-f3a86bbe6458}, !- Name
  {87d0c8ad-ea32-49e0-bf29-e25dc5a2c84d}, !- Source Object
  12,                                     !- Outlet Port
  {ce5e9038-c8df-4dcf-bfec-aba006c4ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8816aac-c5cd-4ee5-a975-935e095b37cc}, !- Handle
  {69d9c178-40b3-4762-9e21-a214aed63360}, !- Name
  {ce5e9038-c8df-4dcf-bfec-aba006c4ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {f19260e4-31d9-4862-ad4c-e9087b5d1208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e603922b-50bb-4743-a702-8f2ae5e39864}, !- Handle
  {92d2acd9-7844-4ee1-8284-5cbbed4cdaf2}, !- Name
  {c9dc0797-f854-4488-afc2-c79b8e0fc1da}, !- Source Object
  3,                                      !- Outlet Port
  {42b4ee9a-f619-4cc9-8b0f-7d25500a240c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {050a1726-17b8-4e8b-bdc8-1a7fd0f5eecd}, !- Handle
  {7becd16c-e94f-421a-b097-a97ac3a01e7e}, !- Name
  {42b4ee9a-f619-4cc9-8b0f-7d25500a240c}, !- Source Object
  4,                                      !- Outlet Port
  {e843b2e3-d8f7-4e21-800e-ed902392efd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3ec4173c-76b0-48d0-ad8c-d6d560264002}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {64ea3bc5-5be1-4ddd-9585-b4a8f5c3deee}, !- Water Inlet Node Name
  {17575024-a654-433d-b107-c04cf1c54fc8}; !- Water Outlet Node Name

OS:Node,
  {1882f3b4-e93c-4ab8-9fbf-cc01bae5f93e}, !- Handle
  Node 503,                               !- Name
  {1cacb214-8b2d-47fb-9718-efc3c80bc6c8}, !- Inlet Port
  {64ea3bc5-5be1-4ddd-9585-b4a8f5c3deee}; !- Outlet Port

OS:Connection,
  {1cacb214-8b2d-47fb-9718-efc3c80bc6c8}, !- Handle
  {14d0cac3-aaac-496e-ad9f-a7a6bf132ee3}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  58,                                     !- Outlet Port
  {1882f3b4-e93c-4ab8-9fbf-cc01bae5f93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09b351fa-a218-40c6-a081-34e1d1821f95}, !- Handle
  Node 504,                               !- Name
  {17575024-a654-433d-b107-c04cf1c54fc8}, !- Inlet Port
  {73eb40ce-1b7d-4a24-9db3-f3babbc9f7b5}; !- Outlet Port

OS:Connection,
  {64ea3bc5-5be1-4ddd-9585-b4a8f5c3deee}, !- Handle
  {2260db20-69d8-4b4e-8b50-3e7ce07eede7}, !- Name
  {1882f3b4-e93c-4ab8-9fbf-cc01bae5f93e}, !- Source Object
  3,                                      !- Outlet Port
  {3ec4173c-76b0-48d0-ad8c-d6d560264002}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {17575024-a654-433d-b107-c04cf1c54fc8}, !- Handle
  {2edd0568-3d0c-4463-bc35-cfdc51efa1c2}, !- Name
  {3ec4173c-76b0-48d0-ad8c-d6d560264002}, !- Source Object
  10,                                     !- Outlet Port
  {09b351fa-a218-40c6-a081-34e1d1821f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73eb40ce-1b7d-4a24-9db3-f3babbc9f7b5}, !- Handle
  {2e722a7b-48c2-4a0b-9352-a89b9ca8e85e}, !- Name
  {09b351fa-a218-40c6-a081-34e1d1821f95}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {867a9a5f-9778-4642-92cf-e48fc9fa6c48}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3ec4173c-76b0-48d0-ad8c-d6d560264002}; !- Heating Coil Name

OS:AirLoopHVAC,
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- Handle
  Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-west ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {643edb37-5ccd-4376-a750-cc601b5f2c92}, !- Supply Side Inlet Node Name
  {0db3d7f3-174b-4ea3-a2ba-fd9a5d777827}, !- Demand Side Outlet Node Name
  {e3e16692-2c98-4d89-bac2-1dc6d134a3e4}, !- Demand Side Inlet Node A
  {e01d6c29-1f36-4be2-a6b2-ae868765f802}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {476d5bd9-bf7e-4225-ade4-d7c84859916f}, !- Demand Mixer Name
  {df37c469-c0d0-4a89-823f-053e658c72da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {209f200b-40da-4aab-b141-563bd466e335}, !- Handle
  Node 505,                               !- Name
  {643edb37-5ccd-4376-a750-cc601b5f2c92}, !- Inlet Port
  {7cfb2e21-9104-45e6-b142-eccab437565c}; !- Outlet Port

OS:Node,
  {13eb39ab-83ee-49cc-8f43-5a339057cf13}, !- Handle
  Node 506,                               !- Name
  {f3306b3f-0961-4de3-a578-a99616746272}, !- Inlet Port
  {e01d6c29-1f36-4be2-a6b2-ae868765f802}; !- Outlet Port

OS:Connection,
  {643edb37-5ccd-4376-a750-cc601b5f2c92}, !- Handle
  {7a82d07c-1314-419c-ac7d-072abfb8d58a}, !- Name
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- Source Object
  8,                                      !- Outlet Port
  {209f200b-40da-4aab-b141-563bd466e335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01d6c29-1f36-4be2-a6b2-ae868765f802}, !- Handle
  {2f65a9ea-c57a-4cf7-b649-0e85512061c4}, !- Name
  {13eb39ab-83ee-49cc-8f43-5a339057cf13}, !- Source Object
  3,                                      !- Outlet Port
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {01df724b-9097-4522-8472-60e49af4c250}, !- Handle
  Node 507,                               !- Name
  {e3e16692-2c98-4d89-bac2-1dc6d134a3e4}, !- Inlet Port
  {89a47440-bb13-4976-b22d-cf9d83e5d861}; !- Outlet Port

OS:Node,
  {5f0b7e09-97be-4d49-bd39-1a59241e34ad}, !- Handle
  Node 508,                               !- Name
  {69417c4e-cb75-4a47-9fe1-749b8de94c66}, !- Inlet Port
  {0db3d7f3-174b-4ea3-a2ba-fd9a5d777827}; !- Outlet Port

OS:Node,
  {0d13f3b1-f70c-44f5-a2da-e506877e406d}, !- Handle
  Node 509,                               !- Name
  {da8692fb-b035-47f3-9280-88681d43ccad}, !- Inlet Port
  {67fef95b-c9e5-45be-8f06-f6377d1bfeda}; !- Outlet Port

OS:Connection,
  {e3e16692-2c98-4d89-bac2-1dc6d134a3e4}, !- Handle
  {afe07381-6697-4011-8300-555b502ea258}, !- Name
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- Source Object
  10,                                     !- Outlet Port
  {01df724b-9097-4522-8472-60e49af4c250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db3d7f3-174b-4ea3-a2ba-fd9a5d777827}, !- Handle
  {8b927382-c47b-46d6-8f32-5e8dd3d1fb6c}, !- Name
  {5f0b7e09-97be-4d49-bd39-1a59241e34ad}, !- Source Object
  3,                                      !- Outlet Port
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df37c469-c0d0-4a89-823f-053e658c72da}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {89a47440-bb13-4976-b22d-cf9d83e5d861}, !- Inlet Node Name
  {b6335a4f-ee5d-4d74-91b4-98f4f450a6cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {476d5bd9-bf7e-4225-ade4-d7c84859916f}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {69417c4e-cb75-4a47-9fe1-749b8de94c66}, !- Outlet Node Name
  {faa183e1-2d7f-4487-b0c1-b174ec25db5d}; !- Inlet Node Name 1

OS:Connection,
  {89a47440-bb13-4976-b22d-cf9d83e5d861}, !- Handle
  {1706746e-94a3-4079-9477-af96f7dc690c}, !- Name
  {01df724b-9097-4522-8472-60e49af4c250}, !- Source Object
  3,                                      !- Outlet Port
  {df37c469-c0d0-4a89-823f-053e658c72da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69417c4e-cb75-4a47-9fe1-749b8de94c66}, !- Handle
  {c1110bcd-c105-4362-acb3-2e67a2c7c48b}, !- Name
  {476d5bd9-bf7e-4225-ade4-d7c84859916f}, !- Source Object
  2,                                      !- Outlet Port
  {5f0b7e09-97be-4d49-bd39-1a59241e34ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69bc0f01-ee62-4f67-90d5-d66cda156c5d}, !- Handle
  {06322ffe-ac74-4ee0-9989-b6524b949849}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d84aa643-ff90-4641-bb3f-d745a528177e}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33040b26-1a63-4839-b8f3-6a25ba12feb6}, !- Air Inlet Node Name
  {f3306b3f-0961-4de3-a578-a99616746272}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {13be77e1-7650-43b0-8c06-e68d85dcd2e4}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f0ef0f1d-0fd5-4db0-8c58-79c39692bcc0}, !- Air Inlet Node Name
  {4b62c023-da82-4948-a1f0-66022f1f5295}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a430dc14-13b2-42e4-b3e6-cbe8aa0400c0}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {384b8a63-acd4-47ef-a7b2-7d4520fb61d0}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e4c1466-e488-4ad1-a591-0d3647afd417}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b315ccc-66af-465f-8afb-be9a08ffd1ca}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef28e2b0-e6f2-440a-acd9-238b2de41fd5}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {36943b43-e67d-4922-ac0b-93d1b6fd69cc}, !- Handle
  Coil Cooling DX Single Speed 57 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {959401c1-846b-48d8-809f-1bf86e5e501f}, !- Air Inlet Node Name
  {3837d211-470e-4846-b500-e7b8f31889c1}, !- Air Outlet Node Name
  {ce7f1999-561e-4e99-86ee-06ab18d68bed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fc326567-bb9f-4e77-9d36-4554c516b919}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {805d3f86-b52a-45bc-9ce8-dbe4f692cc43}, !- Energy Input Ratio Function of Temperature Curve Name
  {fcb0834f-c10d-4713-804f-efde90e8606e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77274a94-0a7e-4419-8687-94339b4d0875}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {74bade58-a1ea-4495-8527-d55525f841d4}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5eaf999d-3aa4-43df-97c8-0fd0e3246eaa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5eaf999d-3aa4-43df-97c8-0fd0e3246eaa}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f95ac074-7db4-436c-b3e5-6c850447b38d}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {74bade58-a1ea-4495-8527-d55525f841d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97a43fd9-de59-4e30-80d7-6603243bbf11}, !- Mixed Air Node Name
  {7fe3baa1-bf8c-4e25-b3a6-bf792b994168}, !- Outdoor Air Stream Node Name
  {0e036f5a-93a9-405a-9dc4-2e8ee2afd228}, !- Relief Air Stream Node Name
  {7cfb2e21-9104-45e6-b142-eccab437565c}; !- Return Air Stream Node Name

OS:Node,
  {42a8b249-7a4a-4860-995e-7c04dbb40f67}, !- Handle
  Node 510,                               !- Name
  ,                                       !- Inlet Port
  {7fe3baa1-bf8c-4e25-b3a6-bf792b994168}; !- Outlet Port

OS:Connection,
  {7fe3baa1-bf8c-4e25-b3a6-bf792b994168}, !- Handle
  {92d920c0-1df5-4dee-809a-ff74a5167c2c}, !- Name
  {42a8b249-7a4a-4860-995e-7c04dbb40f67}, !- Source Object
  3,                                      !- Outlet Port
  {f95ac074-7db4-436c-b3e5-6c850447b38d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b926f11-66af-456e-a6d5-5823e5de51f7}, !- Handle
  Node 511,                               !- Name
  {0e036f5a-93a9-405a-9dc4-2e8ee2afd228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e036f5a-93a9-405a-9dc4-2e8ee2afd228}, !- Handle
  {45250ec2-9679-4a7c-8ba9-a2eebfe9a9a0}, !- Name
  {f95ac074-7db4-436c-b3e5-6c850447b38d}, !- Source Object
  7,                                      !- Outlet Port
  {7b926f11-66af-456e-a6d5-5823e5de51f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3306b3f-0961-4de3-a578-a99616746272}, !- Handle
  {044cac35-0b75-48a0-b7eb-fc4c273c9407}, !- Name
  {d84aa643-ff90-4641-bb3f-d745a528177e}, !- Source Object
  9,                                      !- Outlet Port
  {13eb39ab-83ee-49cc-8f43-5a339057cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fcb4d82-46b2-4106-be6a-7d1dbec02e11}, !- Handle
  Node 512,                               !- Name
  {4b62c023-da82-4948-a1f0-66022f1f5295}, !- Inlet Port
  {33040b26-1a63-4839-b8f3-6a25ba12feb6}; !- Outlet Port

OS:Connection,
  {4b62c023-da82-4948-a1f0-66022f1f5295}, !- Handle
  {5d5fb679-42b4-42e7-b5f1-83df3709641e}, !- Name
  {13be77e1-7650-43b0-8c06-e68d85dcd2e4}, !- Source Object
  6,                                      !- Outlet Port
  {2fcb4d82-46b2-4106-be6a-7d1dbec02e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33040b26-1a63-4839-b8f3-6a25ba12feb6}, !- Handle
  {54e37805-29cd-4d11-9e7a-c8520bad0b66}, !- Name
  {2fcb4d82-46b2-4106-be6a-7d1dbec02e11}, !- Source Object
  3,                                      !- Outlet Port
  {d84aa643-ff90-4641-bb3f-d745a528177e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b74efd0-9540-47a2-9f28-679674f36900}, !- Handle
  Node 513,                               !- Name
  {3837d211-470e-4846-b500-e7b8f31889c1}, !- Inlet Port
  {f0ef0f1d-0fd5-4db0-8c58-79c39692bcc0}; !- Outlet Port

OS:Connection,
  {3837d211-470e-4846-b500-e7b8f31889c1}, !- Handle
  {02e7d43a-3e7a-4738-9560-539ae7021c20}, !- Name
  {36943b43-e67d-4922-ac0b-93d1b6fd69cc}, !- Source Object
  9,                                      !- Outlet Port
  {8b74efd0-9540-47a2-9f28-679674f36900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ef0f1d-0fd5-4db0-8c58-79c39692bcc0}, !- Handle
  {21da4e9a-05d0-4c2e-8486-623e471ca8a9}, !- Name
  {8b74efd0-9540-47a2-9f28-679674f36900}, !- Source Object
  3,                                      !- Outlet Port
  {13be77e1-7650-43b0-8c06-e68d85dcd2e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c8e9d16d-d06d-440a-a5a7-dc42201fae79}, !- Handle
  Node 514,                               !- Name
  {97a43fd9-de59-4e30-80d7-6603243bbf11}, !- Inlet Port
  {959401c1-846b-48d8-809f-1bf86e5e501f}; !- Outlet Port

OS:Connection,
  {7cfb2e21-9104-45e6-b142-eccab437565c}, !- Handle
  {2acc4022-eb59-4cad-b795-e8a802aa0ae5}, !- Name
  {209f200b-40da-4aab-b141-563bd466e335}, !- Source Object
  3,                                      !- Outlet Port
  {f95ac074-7db4-436c-b3e5-6c850447b38d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97a43fd9-de59-4e30-80d7-6603243bbf11}, !- Handle
  {89587e08-9f1e-404b-97fb-daa7d49126b6}, !- Name
  {f95ac074-7db4-436c-b3e5-6c850447b38d}, !- Source Object
  5,                                      !- Outlet Port
  {c8e9d16d-d06d-440a-a5a7-dc42201fae79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959401c1-846b-48d8-809f-1bf86e5e501f}, !- Handle
  {55152876-2c35-4c98-b200-62ab41968e4b}, !- Name
  {c8e9d16d-d06d-440a-a5a7-dc42201fae79}, !- Source Object
  3,                                      !- Outlet Port
  {36943b43-e67d-4922-ac0b-93d1b6fd69cc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {757f3f32-d6d8-4301-97ed-3efb0b5f9476}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Control Zone Name
  {13eb39ab-83ee-49cc-8f43-5a339057cf13}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb7e3032-a234-4e60-8b31-9cac88daf404}, !- Handle
  Air Terminal Single Duct Uncontrolled 56, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b6335a4f-ee5d-4d74-91b4-98f4f450a6cf}, !- Inlet Air Node Name
  {da8692fb-b035-47f3-9280-88681d43ccad}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8ebc9a3-e72a-4f2d-bede-a72fda3ad9d8}, !- Handle
  Node 515,                               !- Name
  {84ceb38e-b621-4a95-a881-d157f1a7700b}, !- Inlet Port
  {faa183e1-2d7f-4487-b0c1-b174ec25db5d}; !- Outlet Port

OS:Connection,
  {67fef95b-c9e5-45be-8f06-f6377d1bfeda}, !- Handle
  {69e31479-6296-46ca-bbf5-6d7cacdffc45}, !- Name
  {0d13f3b1-f70c-44f5-a2da-e506877e406d}, !- Source Object
  3,                                      !- Outlet Port
  {570a9158-2c48-4fa8-ba1f-f9d4a961b5aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84ceb38e-b621-4a95-a881-d157f1a7700b}, !- Handle
  {81dd7c70-5a38-46c4-9376-0631163275a4}, !- Name
  {eec249f7-a5eb-40da-89c6-401c8ba6e65d}, !- Source Object
  12,                                     !- Outlet Port
  {e8ebc9a3-e72a-4f2d-bede-a72fda3ad9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa183e1-2d7f-4487-b0c1-b174ec25db5d}, !- Handle
  {c5712738-6748-49e4-a410-2d312b4182a1}, !- Name
  {e8ebc9a3-e72a-4f2d-bede-a72fda3ad9d8}, !- Source Object
  3,                                      !- Outlet Port
  {476d5bd9-bf7e-4225-ade4-d7c84859916f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6335a4f-ee5d-4d74-91b4-98f4f450a6cf}, !- Handle
  {d7f5a8cd-2267-449e-8d75-1128ffe64615}, !- Name
  {df37c469-c0d0-4a89-823f-053e658c72da}, !- Source Object
  3,                                      !- Outlet Port
  {cb7e3032-a234-4e60-8b31-9cac88daf404}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da8692fb-b035-47f3-9280-88681d43ccad}, !- Handle
  {7386f539-773a-4742-abf4-6cd3574e5742}, !- Name
  {cb7e3032-a234-4e60-8b31-9cac88daf404}, !- Source Object
  4,                                      !- Outlet Port
  {0d13f3b1-f70c-44f5-a2da-e506877e406d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {16d9b57a-2b25-465c-b7ab-1b2e7afb0b26}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {17367631-a02b-41c1-a76b-c0a4f474d9ec}, !- Water Inlet Node Name
  {4fea42ad-02d9-4c2b-9e1b-30fa8b5c6c69}; !- Water Outlet Node Name

OS:Node,
  {e7e341cf-5be0-4053-b5df-5e6f0e92db34}, !- Handle
  Node 516,                               !- Name
  {a4153bab-76ce-4db8-8bfc-c15379854103}, !- Inlet Port
  {17367631-a02b-41c1-a76b-c0a4f474d9ec}; !- Outlet Port

OS:Connection,
  {a4153bab-76ce-4db8-8bfc-c15379854103}, !- Handle
  {4ca341bd-cd88-4b5c-b58f-2857f12589ab}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  59,                                     !- Outlet Port
  {e7e341cf-5be0-4053-b5df-5e6f0e92db34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b792763-b679-4b09-af23-4cec759284bd}, !- Handle
  Node 517,                               !- Name
  {4fea42ad-02d9-4c2b-9e1b-30fa8b5c6c69}, !- Inlet Port
  {78b36df2-bc44-4f85-a08b-7efbf43e19e6}; !- Outlet Port

OS:Connection,
  {17367631-a02b-41c1-a76b-c0a4f474d9ec}, !- Handle
  {33920b88-c43a-4d7f-b085-11e58d8c1e32}, !- Name
  {e7e341cf-5be0-4053-b5df-5e6f0e92db34}, !- Source Object
  3,                                      !- Outlet Port
  {16d9b57a-2b25-465c-b7ab-1b2e7afb0b26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4fea42ad-02d9-4c2b-9e1b-30fa8b5c6c69}, !- Handle
  {73e9c44a-0487-4d94-aff7-699d9bbbcc5c}, !- Name
  {16d9b57a-2b25-465c-b7ab-1b2e7afb0b26}, !- Source Object
  10,                                     !- Outlet Port
  {8b792763-b679-4b09-af23-4cec759284bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b36df2-bc44-4f85-a08b-7efbf43e19e6}, !- Handle
  {2fc6f215-0839-4b10-8e6a-3cc747c8ffcc}, !- Name
  {8b792763-b679-4b09-af23-4cec759284bd}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {837e3f8e-54dd-4f46-babb-31b575ca3b46}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {16d9b57a-2b25-465c-b7ab-1b2e7afb0b26}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- Handle
  Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5de5b30a-6eee-410e-9d56-3be7e284c7b7}, !- Supply Side Inlet Node Name
  {c51bcd12-f3d0-424d-ab3f-fc2ffe201033}, !- Demand Side Outlet Node Name
  {03fe6f18-a8db-4237-9277-d2c1db4cb52f}, !- Demand Side Inlet Node A
  {9a07c3f5-5c97-45fd-b1ea-897e2953111e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8be31f98-12a1-4b49-9253-92a17587b849}, !- Demand Mixer Name
  {07e98b45-4ff4-41e2-b89e-0526d4908fa4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {605aae50-bd85-41d5-a5e6-aeabcf22a377}, !- Handle
  Node 518,                               !- Name
  {5de5b30a-6eee-410e-9d56-3be7e284c7b7}, !- Inlet Port
  {a9df4de7-78bb-425d-bf10-bf5ccd2f9ee0}; !- Outlet Port

OS:Node,
  {2a058950-e828-438a-9dc0-9c84af6d9f52}, !- Handle
  Node 519,                               !- Name
  {fb759917-2dec-4553-b1ee-5ed4ee1f2fa9}, !- Inlet Port
  {9a07c3f5-5c97-45fd-b1ea-897e2953111e}; !- Outlet Port

OS:Connection,
  {5de5b30a-6eee-410e-9d56-3be7e284c7b7}, !- Handle
  {25fbe1fc-bae0-4f01-bfdf-71e1025c822f}, !- Name
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- Source Object
  8,                                      !- Outlet Port
  {605aae50-bd85-41d5-a5e6-aeabcf22a377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a07c3f5-5c97-45fd-b1ea-897e2953111e}, !- Handle
  {9fa56133-6e02-4880-a726-fb2078070ac0}, !- Name
  {2a058950-e828-438a-9dc0-9c84af6d9f52}, !- Source Object
  3,                                      !- Outlet Port
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4550c432-8fa4-485e-b856-befe45eef766}, !- Handle
  Node 520,                               !- Name
  {03fe6f18-a8db-4237-9277-d2c1db4cb52f}, !- Inlet Port
  {1eb1f3e4-c6de-4fff-b9f8-d184e5586956}; !- Outlet Port

OS:Node,
  {61c374ea-024b-48c3-bffb-9988b9cbe8a2}, !- Handle
  Node 521,                               !- Name
  {0e0972b7-99ae-4cea-9b1f-c7f2ddfd09ee}, !- Inlet Port
  {c51bcd12-f3d0-424d-ab3f-fc2ffe201033}; !- Outlet Port

OS:Node,
  {07c622e2-7b1e-4688-a4bb-a913df353586}, !- Handle
  Node 522,                               !- Name
  {315f4a06-bc63-4bb9-951b-1ab6c18b567f}, !- Inlet Port
  {9cd0e982-908a-4140-be7a-58ccb07edf91}; !- Outlet Port

OS:Connection,
  {03fe6f18-a8db-4237-9277-d2c1db4cb52f}, !- Handle
  {8bf155c0-4e9d-4592-b7e7-47b31cbf19f0}, !- Name
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- Source Object
  10,                                     !- Outlet Port
  {4550c432-8fa4-485e-b856-befe45eef766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51bcd12-f3d0-424d-ab3f-fc2ffe201033}, !- Handle
  {1fa7d668-b7a4-4f27-a785-1d462b719b49}, !- Name
  {61c374ea-024b-48c3-bffb-9988b9cbe8a2}, !- Source Object
  3,                                      !- Outlet Port
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07e98b45-4ff4-41e2-b89e-0526d4908fa4}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {1eb1f3e4-c6de-4fff-b9f8-d184e5586956}, !- Inlet Node Name
  {13ddf5dd-094c-49a6-a940-594c0d03a41b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8be31f98-12a1-4b49-9253-92a17587b849}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0e0972b7-99ae-4cea-9b1f-c7f2ddfd09ee}, !- Outlet Node Name
  {3150d039-777f-4859-9db7-d62ab279a59f}; !- Inlet Node Name 1

OS:Connection,
  {1eb1f3e4-c6de-4fff-b9f8-d184e5586956}, !- Handle
  {e3b3c1af-91cf-4d09-99e4-7761a85138ec}, !- Name
  {4550c432-8fa4-485e-b856-befe45eef766}, !- Source Object
  3,                                      !- Outlet Port
  {07e98b45-4ff4-41e2-b89e-0526d4908fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0972b7-99ae-4cea-9b1f-c7f2ddfd09ee}, !- Handle
  {7f4c15bc-c332-4d7d-ba2b-5b4bcbf2c436}, !- Name
  {8be31f98-12a1-4b49-9253-92a17587b849}, !- Source Object
  2,                                      !- Outlet Port
  {61c374ea-024b-48c3-bffb-9988b9cbe8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e9863d6-4a3d-4911-b7d8-91b544e05092}, !- Handle
  {0963aee6-a613-4222-ac4b-93e25b6e04a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {221f2615-d702-4dba-a332-190a406a35af}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e40d9637-c7f4-45ff-a92d-2f999af3b0f9}, !- Air Inlet Node Name
  {fb759917-2dec-4553-b1ee-5ed4ee1f2fa9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1c84e040-1309-454e-a9fc-df60ed3b3db8}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4d44298f-9d72-4f36-b5b9-ed4bf5710d93}, !- Air Inlet Node Name
  {4c87c1a2-8a4f-4866-b5ce-acee9bc7b863}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {00ddc323-2923-4c50-8309-ef2592dbf009}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45dc9150-c4c2-4932-b73c-f6edf608781b}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56389145-d437-441b-9ebb-663212b96f95}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0efc1908-e051-4ae3-80e3-938ea99767ed}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3635f2c7-c12b-4221-ac0c-9459dfa46fc5}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5434b0d7-4fc8-49eb-9d1a-1af9e9fdac11}, !- Handle
  Coil Cooling DX Single Speed 58 1kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14d5d0f7-05d6-4e76-9cb8-0a3580b606fd}, !- Air Inlet Node Name
  {e88f08a6-3982-4396-a620-16b31c743c15}, !- Air Outlet Node Name
  {8defaa44-edb6-46e9-b73f-a53dcb12c0c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {02ccda5d-92fc-4cca-a968-0fbe0a91ea26}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1588a31a-1b04-457f-a241-c5bbb737227e}, !- Energy Input Ratio Function of Temperature Curve Name
  {4202d50d-7aa0-475c-994d-ccb2a504fa99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5d42abb1-75b9-4462-ac04-7589ffa1d193}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d64df6f0-64af-4a12-8bd3-de03d6e50cce}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f1c3546-c777-4b2d-aa13-340fd0922f47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f1c3546-c777-4b2d-aa13-340fd0922f47}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ace9c0d-f548-4584-9ff1-e39e2163c81c}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {d64df6f0-64af-4a12-8bd3-de03d6e50cce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe1993ae-00a9-420f-a617-f641e1cd758f}, !- Mixed Air Node Name
  {3dbce919-c4b3-481d-b3da-50ae00b5cf5c}, !- Outdoor Air Stream Node Name
  {e3493cc8-8553-4e22-ac0e-b355395c22ba}, !- Relief Air Stream Node Name
  {a9df4de7-78bb-425d-bf10-bf5ccd2f9ee0}; !- Return Air Stream Node Name

OS:Node,
  {b88f676e-8dfc-42a5-963d-9f311719b7a1}, !- Handle
  Node 523,                               !- Name
  ,                                       !- Inlet Port
  {3dbce919-c4b3-481d-b3da-50ae00b5cf5c}; !- Outlet Port

OS:Connection,
  {3dbce919-c4b3-481d-b3da-50ae00b5cf5c}, !- Handle
  {0a4a780f-f54f-4cf8-8bd7-ecb62880a253}, !- Name
  {b88f676e-8dfc-42a5-963d-9f311719b7a1}, !- Source Object
  3,                                      !- Outlet Port
  {8ace9c0d-f548-4584-9ff1-e39e2163c81c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5837926-8c27-4544-8f01-0402186598a4}, !- Handle
  Node 524,                               !- Name
  {e3493cc8-8553-4e22-ac0e-b355395c22ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3493cc8-8553-4e22-ac0e-b355395c22ba}, !- Handle
  {69926ec4-3bdd-4354-8ea0-f674f61df6e7}, !- Name
  {8ace9c0d-f548-4584-9ff1-e39e2163c81c}, !- Source Object
  7,                                      !- Outlet Port
  {f5837926-8c27-4544-8f01-0402186598a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb759917-2dec-4553-b1ee-5ed4ee1f2fa9}, !- Handle
  {9d69d642-68b9-4cbc-a002-ec054e60ad16}, !- Name
  {221f2615-d702-4dba-a332-190a406a35af}, !- Source Object
  9,                                      !- Outlet Port
  {2a058950-e828-438a-9dc0-9c84af6d9f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5cf2e47-d53e-4658-b9fc-cde3ceb6cc88}, !- Handle
  Node 525,                               !- Name
  {4c87c1a2-8a4f-4866-b5ce-acee9bc7b863}, !- Inlet Port
  {e40d9637-c7f4-45ff-a92d-2f999af3b0f9}; !- Outlet Port

OS:Connection,
  {4c87c1a2-8a4f-4866-b5ce-acee9bc7b863}, !- Handle
  {b56d585e-7bb4-48b4-bddc-4375f789aa47}, !- Name
  {1c84e040-1309-454e-a9fc-df60ed3b3db8}, !- Source Object
  6,                                      !- Outlet Port
  {d5cf2e47-d53e-4658-b9fc-cde3ceb6cc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40d9637-c7f4-45ff-a92d-2f999af3b0f9}, !- Handle
  {680b19e9-5980-4b67-aead-dec6fb99f551}, !- Name
  {d5cf2e47-d53e-4658-b9fc-cde3ceb6cc88}, !- Source Object
  3,                                      !- Outlet Port
  {221f2615-d702-4dba-a332-190a406a35af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ffd1f54b-4baf-4db2-9afe-229be29829b2}, !- Handle
  Node 526,                               !- Name
  {e88f08a6-3982-4396-a620-16b31c743c15}, !- Inlet Port
  {4d44298f-9d72-4f36-b5b9-ed4bf5710d93}; !- Outlet Port

OS:Connection,
  {e88f08a6-3982-4396-a620-16b31c743c15}, !- Handle
  {d4992309-da07-4e44-80c1-26f20234e295}, !- Name
  {5434b0d7-4fc8-49eb-9d1a-1af9e9fdac11}, !- Source Object
  9,                                      !- Outlet Port
  {ffd1f54b-4baf-4db2-9afe-229be29829b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d44298f-9d72-4f36-b5b9-ed4bf5710d93}, !- Handle
  {ebc53309-789a-46c9-9f4b-1f374d950ad9}, !- Name
  {ffd1f54b-4baf-4db2-9afe-229be29829b2}, !- Source Object
  3,                                      !- Outlet Port
  {1c84e040-1309-454e-a9fc-df60ed3b3db8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1c53f973-572f-4be9-a611-210a933b84cf}, !- Handle
  Node 527,                               !- Name
  {fe1993ae-00a9-420f-a617-f641e1cd758f}, !- Inlet Port
  {14d5d0f7-05d6-4e76-9cb8-0a3580b606fd}; !- Outlet Port

OS:Connection,
  {a9df4de7-78bb-425d-bf10-bf5ccd2f9ee0}, !- Handle
  {24dff57c-6814-47a1-b621-497101674cbc}, !- Name
  {605aae50-bd85-41d5-a5e6-aeabcf22a377}, !- Source Object
  3,                                      !- Outlet Port
  {8ace9c0d-f548-4584-9ff1-e39e2163c81c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe1993ae-00a9-420f-a617-f641e1cd758f}, !- Handle
  {0e725311-c4f1-458a-923c-3ed65c0b2047}, !- Name
  {8ace9c0d-f548-4584-9ff1-e39e2163c81c}, !- Source Object
  5,                                      !- Outlet Port
  {1c53f973-572f-4be9-a611-210a933b84cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d5d0f7-05d6-4e76-9cb8-0a3580b606fd}, !- Handle
  {f78655d3-2803-4192-aabb-a478edd53432}, !- Name
  {1c53f973-572f-4be9-a611-210a933b84cf}, !- Source Object
  3,                                      !- Outlet Port
  {5434b0d7-4fc8-49eb-9d1a-1af9e9fdac11}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {910b8217-7577-4325-a6b1-6c8bc36dc07a}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Control Zone Name
  {2a058950-e828-438a-9dc0-9c84af6d9f52}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {880a13ce-7a31-4a3d-95b8-a474449aa472}, !- Handle
  Air Terminal Single Duct Uncontrolled 57, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {13ddf5dd-094c-49a6-a940-594c0d03a41b}, !- Inlet Air Node Name
  {315f4a06-bc63-4bb9-951b-1ab6c18b567f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {057aca0f-35df-4ded-a6b0-1d95d91ed302}, !- Handle
  Node 528,                               !- Name
  {e7ee30ee-b377-4682-9120-fd0353da2838}, !- Inlet Port
  {3150d039-777f-4859-9db7-d62ab279a59f}; !- Outlet Port

OS:Connection,
  {9cd0e982-908a-4140-be7a-58ccb07edf91}, !- Handle
  {2da9aaab-ecf9-4196-9567-41e2b5e2a41b}, !- Name
  {07c622e2-7b1e-4688-a4bb-a913df353586}, !- Source Object
  3,                                      !- Outlet Port
  {01f68eb6-6751-44e2-86b7-ad5834ac04c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7ee30ee-b377-4682-9120-fd0353da2838}, !- Handle
  {f3fc7db1-2128-4310-9160-96d68ca85866}, !- Name
  {be5f30f8-f1ba-4d57-b76b-f26ca4cf539f}, !- Source Object
  12,                                     !- Outlet Port
  {057aca0f-35df-4ded-a6b0-1d95d91ed302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3150d039-777f-4859-9db7-d62ab279a59f}, !- Handle
  {1d4aad09-f56a-4fc0-b618-96801efc0bd3}, !- Name
  {057aca0f-35df-4ded-a6b0-1d95d91ed302}, !- Source Object
  3,                                      !- Outlet Port
  {8be31f98-12a1-4b49-9253-92a17587b849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13ddf5dd-094c-49a6-a940-594c0d03a41b}, !- Handle
  {06396607-a0da-4c59-ae04-4b34a5bf2d7c}, !- Name
  {07e98b45-4ff4-41e2-b89e-0526d4908fa4}, !- Source Object
  3,                                      !- Outlet Port
  {880a13ce-7a31-4a3d-95b8-a474449aa472}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {315f4a06-bc63-4bb9-951b-1ab6c18b567f}, !- Handle
  {edfd499c-1922-4868-881f-7bb1eb458b63}, !- Name
  {880a13ce-7a31-4a3d-95b8-a474449aa472}, !- Source Object
  4,                                      !- Outlet Port
  {07c622e2-7b1e-4688-a4bb-a913df353586}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0d16c17-e7b7-4884-a18f-3726f565511e}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd06c9fc-2da2-4e21-9055-e10b91fce8ab}, !- Water Inlet Node Name
  {e2ea1a22-9328-4fcd-b5b3-f28c07b7bd92}; !- Water Outlet Node Name

OS:Node,
  {c17eaafc-fc38-49c2-b408-5087c4fd0b04}, !- Handle
  Node 529,                               !- Name
  {4d63bb7b-3c62-42e8-a88f-913d3c7a05e9}, !- Inlet Port
  {bd06c9fc-2da2-4e21-9055-e10b91fce8ab}; !- Outlet Port

OS:Connection,
  {4d63bb7b-3c62-42e8-a88f-913d3c7a05e9}, !- Handle
  {6e0cc84a-c375-4c2e-8ecb-1622ad578a9a}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  60,                                     !- Outlet Port
  {c17eaafc-fc38-49c2-b408-5087c4fd0b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ee9abdf-12b1-4932-9229-172b2dc8ae84}, !- Handle
  Node 530,                               !- Name
  {e2ea1a22-9328-4fcd-b5b3-f28c07b7bd92}, !- Inlet Port
  {387e78a3-72e7-481a-b820-bc1f92a2a2d2}; !- Outlet Port

OS:Connection,
  {bd06c9fc-2da2-4e21-9055-e10b91fce8ab}, !- Handle
  {ad21612d-756e-4bce-94de-2a10a711714a}, !- Name
  {c17eaafc-fc38-49c2-b408-5087c4fd0b04}, !- Source Object
  3,                                      !- Outlet Port
  {d0d16c17-e7b7-4884-a18f-3726f565511e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e2ea1a22-9328-4fcd-b5b3-f28c07b7bd92}, !- Handle
  {4fe99a53-f6ef-48f1-b7ae-1d07cbdfdbd5}, !- Name
  {d0d16c17-e7b7-4884-a18f-3726f565511e}, !- Source Object
  10,                                     !- Outlet Port
  {4ee9abdf-12b1-4932-9229-172b2dc8ae84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387e78a3-72e7-481a-b820-bc1f92a2a2d2}, !- Handle
  {96de9ab1-0ad8-41b5-8fab-cc9c6881967c}, !- Name
  {4ee9abdf-12b1-4932-9229-172b2dc8ae84}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a4658637-9979-45a9-afab-80ff61df1449}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d0d16c17-e7b7-4884-a18f-3726f565511e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {08c501a8-8454-48d9-aa62-477941869232}, !- Handle
  Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c8363ff-eee7-435f-b440-cb96435ccf78}, !- Supply Side Inlet Node Name
  {55ff2784-4499-4711-9509-34eaac60aef9}, !- Demand Side Outlet Node Name
  {32b56e32-e6df-4b74-beec-b0e7ce365e9b}, !- Demand Side Inlet Node A
  {93d1b7c8-90ea-4113-8552-dcc14a19c60b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5932616-ec7c-4eb1-8c6e-fc42eb095fa9}, !- Demand Mixer Name
  {56cd9311-8853-4f3b-9d27-a872f1dcfda2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0221e201-e373-463a-84ad-3a8e38a4761d}, !- Handle
  Node 531,                               !- Name
  {9c8363ff-eee7-435f-b440-cb96435ccf78}, !- Inlet Port
  {fc3c7230-f8b0-4a9c-b4be-4ddaeb5ed170}; !- Outlet Port

OS:Node,
  {2381b9fe-04aa-4ff5-80f4-09d4cd26689a}, !- Handle
  Node 532,                               !- Name
  {200aeb3d-62f2-4432-a7d1-b10c9451be7e}, !- Inlet Port
  {93d1b7c8-90ea-4113-8552-dcc14a19c60b}; !- Outlet Port

OS:Connection,
  {9c8363ff-eee7-435f-b440-cb96435ccf78}, !- Handle
  {98148678-14a9-439d-b59f-644e41790f84}, !- Name
  {08c501a8-8454-48d9-aa62-477941869232}, !- Source Object
  8,                                      !- Outlet Port
  {0221e201-e373-463a-84ad-3a8e38a4761d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d1b7c8-90ea-4113-8552-dcc14a19c60b}, !- Handle
  {7106f7d3-729c-4cf7-b3b2-e83b0cf128af}, !- Name
  {2381b9fe-04aa-4ff5-80f4-09d4cd26689a}, !- Source Object
  3,                                      !- Outlet Port
  {08c501a8-8454-48d9-aa62-477941869232}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b71332a8-f32b-43c1-ba16-fa38979e4192}, !- Handle
  Node 533,                               !- Name
  {32b56e32-e6df-4b74-beec-b0e7ce365e9b}, !- Inlet Port
  {7b7b6065-d665-41f9-90c5-0a94c3836df7}; !- Outlet Port

OS:Node,
  {acbf732e-a3ee-42c8-8c8c-b35fd92e30d7}, !- Handle
  Node 534,                               !- Name
  {db31abc1-2d23-47c8-83ad-dd5f384fc7b9}, !- Inlet Port
  {55ff2784-4499-4711-9509-34eaac60aef9}; !- Outlet Port

OS:Node,
  {36df302a-eeaf-4e99-a348-c943ebc5608f}, !- Handle
  Node 535,                               !- Name
  {89944a42-7923-4592-99d6-577f577ab840}, !- Inlet Port
  {ceaa61fd-e2fb-4c41-8bdc-a668b7967bad}; !- Outlet Port

OS:Connection,
  {32b56e32-e6df-4b74-beec-b0e7ce365e9b}, !- Handle
  {51bf5be0-88b0-407f-a178-2de7fe66849f}, !- Name
  {08c501a8-8454-48d9-aa62-477941869232}, !- Source Object
  10,                                     !- Outlet Port
  {b71332a8-f32b-43c1-ba16-fa38979e4192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ff2784-4499-4711-9509-34eaac60aef9}, !- Handle
  {59dca9d4-9f6a-46d7-9191-3d069418b419}, !- Name
  {acbf732e-a3ee-42c8-8c8c-b35fd92e30d7}, !- Source Object
  3,                                      !- Outlet Port
  {08c501a8-8454-48d9-aa62-477941869232}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56cd9311-8853-4f3b-9d27-a872f1dcfda2}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {7b7b6065-d665-41f9-90c5-0a94c3836df7}, !- Inlet Node Name
  {655d5f17-50b3-405c-9c62-865cf5b11215}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5932616-ec7c-4eb1-8c6e-fc42eb095fa9}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {db31abc1-2d23-47c8-83ad-dd5f384fc7b9}, !- Outlet Node Name
  {f369ff05-4645-483d-a97b-900263f025bf}; !- Inlet Node Name 1

OS:Connection,
  {7b7b6065-d665-41f9-90c5-0a94c3836df7}, !- Handle
  {c936fc36-35be-4115-a1ed-eba3f7761435}, !- Name
  {b71332a8-f32b-43c1-ba16-fa38979e4192}, !- Source Object
  3,                                      !- Outlet Port
  {56cd9311-8853-4f3b-9d27-a872f1dcfda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db31abc1-2d23-47c8-83ad-dd5f384fc7b9}, !- Handle
  {eaff76b1-dc25-4b2d-bac6-88f6c1d6a979}, !- Name
  {d5932616-ec7c-4eb1-8c6e-fc42eb095fa9}, !- Source Object
  2,                                      !- Outlet Port
  {acbf732e-a3ee-42c8-8c8c-b35fd92e30d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c8a066f-30e9-4c1a-be51-3e6746c0c2e4}, !- Handle
  {08c501a8-8454-48d9-aa62-477941869232}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d6d5bfed-7273-4232-8dc5-f600704e3e9f}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a1997a8e-a1ac-43b1-b311-c6398ac9246d}, !- Air Inlet Node Name
  {200aeb3d-62f2-4432-a7d1-b10c9451be7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {527d8db6-d522-4259-aaf5-56b2d6bce143}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3f031ebd-fe87-4c28-82e0-d3957774c879}, !- Air Inlet Node Name
  {5eda8237-5cfb-4ee5-ae1e-969a617a2321}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {da9bb3c6-248f-4f29-80ce-413cf2be8908}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4046b200-8cdd-475a-8c86-f196c7a7669c}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {556f9219-08cb-4b92-9b38-8c1525c46b51}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a96b0d7-1a6a-4674-87db-8829ab1408fb}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8256be60-8c94-4266-8d1c-2e742ed1c191}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0229a6dc-4b77-4e36-81fb-82a01c4c654d}, !- Handle
  Coil Cooling DX Single Speed 59 6kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {13abe4e0-4edb-4e80-8eb3-9a72fe8905bc}, !- Air Inlet Node Name
  {133e96ac-7f7e-4b0e-9ea8-2283048d5da5}, !- Air Outlet Node Name
  {a050f3ce-6ac5-4341-88e5-e3e6c51fa669}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4272b284-2d27-4003-9a17-1aed73a88f5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0471b0c1-4631-4cc7-a852-2d613210e76f}, !- Energy Input Ratio Function of Temperature Curve Name
  {94d89e2c-28c9-465e-a9f8-bf0863ad5d82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {afd9a598-c2cd-4712-80ec-00e1a99458aa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {757bfb93-3525-419b-8c00-4858cb2cad86}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {197f314a-5570-47e3-bb91-1036fff62d41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {197f314a-5570-47e3-bb91-1036fff62d41}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dceb2298-64cf-445d-948f-ec8346c8beb2}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {757bfb93-3525-419b-8c00-4858cb2cad86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13ee9224-91aa-4a3f-a0e9-1ca3d79ce711}, !- Mixed Air Node Name
  {b42c5f2c-7155-4995-8711-e5e0d54fccc3}, !- Outdoor Air Stream Node Name
  {496291be-2d02-4409-851e-0cdf9eb8c166}, !- Relief Air Stream Node Name
  {fc3c7230-f8b0-4a9c-b4be-4ddaeb5ed170}; !- Return Air Stream Node Name

OS:Node,
  {40e36dc9-364a-49b5-987a-a1a3a8086c3c}, !- Handle
  Node 536,                               !- Name
  ,                                       !- Inlet Port
  {b42c5f2c-7155-4995-8711-e5e0d54fccc3}; !- Outlet Port

OS:Connection,
  {b42c5f2c-7155-4995-8711-e5e0d54fccc3}, !- Handle
  {a1db34cb-6904-427a-9a88-d8843212f3a7}, !- Name
  {40e36dc9-364a-49b5-987a-a1a3a8086c3c}, !- Source Object
  3,                                      !- Outlet Port
  {dceb2298-64cf-445d-948f-ec8346c8beb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bbb115ad-c1b6-42fd-8e31-bce0c2c347ac}, !- Handle
  Node 537,                               !- Name
  {496291be-2d02-4409-851e-0cdf9eb8c166}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {496291be-2d02-4409-851e-0cdf9eb8c166}, !- Handle
  {d678c3c5-e3d1-40a3-bb5e-822ec3b384e5}, !- Name
  {dceb2298-64cf-445d-948f-ec8346c8beb2}, !- Source Object
  7,                                      !- Outlet Port
  {bbb115ad-c1b6-42fd-8e31-bce0c2c347ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200aeb3d-62f2-4432-a7d1-b10c9451be7e}, !- Handle
  {ce87b007-5b09-4340-9cdf-2f7e10568f66}, !- Name
  {d6d5bfed-7273-4232-8dc5-f600704e3e9f}, !- Source Object
  9,                                      !- Outlet Port
  {2381b9fe-04aa-4ff5-80f4-09d4cd26689a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f55c6f5-0377-4f40-98f6-0702701b6a4b}, !- Handle
  Node 538,                               !- Name
  {5eda8237-5cfb-4ee5-ae1e-969a617a2321}, !- Inlet Port
  {a1997a8e-a1ac-43b1-b311-c6398ac9246d}; !- Outlet Port

OS:Connection,
  {5eda8237-5cfb-4ee5-ae1e-969a617a2321}, !- Handle
  {24e22fa0-893c-4e13-ab79-8b64c3c732d0}, !- Name
  {527d8db6-d522-4259-aaf5-56b2d6bce143}, !- Source Object
  6,                                      !- Outlet Port
  {4f55c6f5-0377-4f40-98f6-0702701b6a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1997a8e-a1ac-43b1-b311-c6398ac9246d}, !- Handle
  {be1ccb2e-24e5-4242-a6ae-be211fc9cacf}, !- Name
  {4f55c6f5-0377-4f40-98f6-0702701b6a4b}, !- Source Object
  3,                                      !- Outlet Port
  {d6d5bfed-7273-4232-8dc5-f600704e3e9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59e7cca7-7393-40b5-9dbb-824bf2e5959b}, !- Handle
  Node 539,                               !- Name
  {133e96ac-7f7e-4b0e-9ea8-2283048d5da5}, !- Inlet Port
  {3f031ebd-fe87-4c28-82e0-d3957774c879}; !- Outlet Port

OS:Connection,
  {133e96ac-7f7e-4b0e-9ea8-2283048d5da5}, !- Handle
  {41e67a2b-ae7b-4cf4-bc02-6d2380db71e1}, !- Name
  {0229a6dc-4b77-4e36-81fb-82a01c4c654d}, !- Source Object
  9,                                      !- Outlet Port
  {59e7cca7-7393-40b5-9dbb-824bf2e5959b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f031ebd-fe87-4c28-82e0-d3957774c879}, !- Handle
  {34233b91-238d-4cc4-a837-3c815c690cb9}, !- Name
  {59e7cca7-7393-40b5-9dbb-824bf2e5959b}, !- Source Object
  3,                                      !- Outlet Port
  {527d8db6-d522-4259-aaf5-56b2d6bce143}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2dbf217-3ac4-403d-9540-a45ac6cc5171}, !- Handle
  Node 540,                               !- Name
  {13ee9224-91aa-4a3f-a0e9-1ca3d79ce711}, !- Inlet Port
  {13abe4e0-4edb-4e80-8eb3-9a72fe8905bc}; !- Outlet Port

OS:Connection,
  {fc3c7230-f8b0-4a9c-b4be-4ddaeb5ed170}, !- Handle
  {b5fb4c35-c560-428c-829c-e5a41eab9ab3}, !- Name
  {0221e201-e373-463a-84ad-3a8e38a4761d}, !- Source Object
  3,                                      !- Outlet Port
  {dceb2298-64cf-445d-948f-ec8346c8beb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13ee9224-91aa-4a3f-a0e9-1ca3d79ce711}, !- Handle
  {5502b4e3-ce1b-44e4-a90b-fd69b5d1a6bf}, !- Name
  {dceb2298-64cf-445d-948f-ec8346c8beb2}, !- Source Object
  5,                                      !- Outlet Port
  {a2dbf217-3ac4-403d-9540-a45ac6cc5171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13abe4e0-4edb-4e80-8eb3-9a72fe8905bc}, !- Handle
  {776f4bce-5393-4454-b787-43318a43a317}, !- Name
  {a2dbf217-3ac4-403d-9540-a45ac6cc5171}, !- Source Object
  3,                                      !- Outlet Port
  {0229a6dc-4b77-4e36-81fb-82a01c4c654d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {23527f7c-b256-4c1d-ba16-00aac69ae84f}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Control Zone Name
  {2381b9fe-04aa-4ff5-80f4-09d4cd26689a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e1346471-aacc-4b92-9e6c-4219d030f6f8}, !- Handle
  Air Terminal Single Duct Uncontrolled 58, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {655d5f17-50b3-405c-9c62-865cf5b11215}, !- Inlet Air Node Name
  {89944a42-7923-4592-99d6-577f577ab840}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d8a386b-fc22-44d2-9776-d7be30628f16}, !- Handle
  Node 541,                               !- Name
  {404bb040-7432-4ec2-b6cb-a92a8e040baa}, !- Inlet Port
  {f369ff05-4645-483d-a97b-900263f025bf}; !- Outlet Port

OS:Connection,
  {ceaa61fd-e2fb-4c41-8bdc-a668b7967bad}, !- Handle
  {2756d1c5-4036-43c2-884c-118f78b5d94a}, !- Name
  {36df302a-eeaf-4e99-a348-c943ebc5608f}, !- Source Object
  3,                                      !- Outlet Port
  {888dab3d-56c9-4612-9f7d-9f7f8f6ca25e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404bb040-7432-4ec2-b6cb-a92a8e040baa}, !- Handle
  {c3d7da61-ae14-42bd-96a5-66d3a2d3c8ea}, !- Name
  {55e11915-5cd2-42fa-bf2b-132ff6f86cca}, !- Source Object
  12,                                     !- Outlet Port
  {1d8a386b-fc22-44d2-9776-d7be30628f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f369ff05-4645-483d-a97b-900263f025bf}, !- Handle
  {222a3010-e789-4d3d-b700-0a2d653074cc}, !- Name
  {1d8a386b-fc22-44d2-9776-d7be30628f16}, !- Source Object
  3,                                      !- Outlet Port
  {d5932616-ec7c-4eb1-8c6e-fc42eb095fa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {655d5f17-50b3-405c-9c62-865cf5b11215}, !- Handle
  {c63e3a52-aabf-4401-a60d-1d7547251844}, !- Name
  {56cd9311-8853-4f3b-9d27-a872f1dcfda2}, !- Source Object
  3,                                      !- Outlet Port
  {e1346471-aacc-4b92-9e6c-4219d030f6f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89944a42-7923-4592-99d6-577f577ab840}, !- Handle
  {c8c6df97-67d3-41da-bdfc-e9987dc140c8}, !- Name
  {e1346471-aacc-4b92-9e6c-4219d030f6f8}, !- Source Object
  4,                                      !- Outlet Port
  {36df302a-eeaf-4e99-a348-c943ebc5608f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f263350-4df1-4c03-9ac9-9c2854325b51}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {51b9ce6f-e5c4-4bef-bce4-ba73dd6f1ac5}, !- Water Inlet Node Name
  {49b6a1da-09b5-4962-a214-9d55defc38c3}; !- Water Outlet Node Name

OS:Node,
  {a88b89cb-f708-4586-ae53-ed7b2251cd48}, !- Handle
  Node 542,                               !- Name
  {c311bbb7-8fb9-4d68-b57e-1b0ccfcbfb4a}, !- Inlet Port
  {51b9ce6f-e5c4-4bef-bce4-ba73dd6f1ac5}; !- Outlet Port

OS:Connection,
  {c311bbb7-8fb9-4d68-b57e-1b0ccfcbfb4a}, !- Handle
  {3be8f3c7-8db1-40c6-b356-df623400593c}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  61,                                     !- Outlet Port
  {a88b89cb-f708-4586-ae53-ed7b2251cd48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf384e3-b55d-4538-a24d-fc6c13e10b57}, !- Handle
  Node 543,                               !- Name
  {49b6a1da-09b5-4962-a214-9d55defc38c3}, !- Inlet Port
  {37614c89-56aa-4008-ac5c-2cd93cfc6505}; !- Outlet Port

OS:Connection,
  {51b9ce6f-e5c4-4bef-bce4-ba73dd6f1ac5}, !- Handle
  {e89141c6-e75f-47e0-a3bc-f568ae8b29e3}, !- Name
  {a88b89cb-f708-4586-ae53-ed7b2251cd48}, !- Source Object
  3,                                      !- Outlet Port
  {7f263350-4df1-4c03-9ac9-9c2854325b51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {49b6a1da-09b5-4962-a214-9d55defc38c3}, !- Handle
  {762c15fc-78da-4b7a-ab66-7acd8ba1cfc1}, !- Name
  {7f263350-4df1-4c03-9ac9-9c2854325b51}, !- Source Object
  10,                                     !- Outlet Port
  {ecf384e3-b55d-4538-a24d-fc6c13e10b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37614c89-56aa-4008-ac5c-2cd93cfc6505}, !- Handle
  {c927b0a6-e7e1-4e73-91be-02652790d779}, !- Name
  {ecf384e3-b55d-4538-a24d-fc6c13e10b57}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {df187f19-0868-4c13-9baa-dcaaa1c07341}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {7f263350-4df1-4c03-9ac9-9c2854325b51}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- Handle
  Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76ffff00-4250-4dfb-aa58-899e877fd883}, !- Supply Side Inlet Node Name
  {6fb71361-4cf3-45fa-bdc3-6ef200c51252}, !- Demand Side Outlet Node Name
  {c319a37c-e2d5-4307-ac1d-0228fa261803}, !- Demand Side Inlet Node A
  {1631ab29-3879-4c16-aff0-6745a63f3ef5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c64b468-4a3f-4eff-ad07-b1376971714a}, !- Demand Mixer Name
  {4fc87c65-896b-43ea-9037-f8212928c26e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a0e0368-0733-45aa-bebc-1315c6266184}, !- Handle
  Node 544,                               !- Name
  {76ffff00-4250-4dfb-aa58-899e877fd883}, !- Inlet Port
  {105e0ac9-a003-4344-964a-08bf0fdfb3e3}; !- Outlet Port

OS:Node,
  {28b929d5-db9b-416b-aa93-4656113e4342}, !- Handle
  Node 545,                               !- Name
  {eff23642-74ef-49cd-8473-4a10fc541b72}, !- Inlet Port
  {1631ab29-3879-4c16-aff0-6745a63f3ef5}; !- Outlet Port

OS:Connection,
  {76ffff00-4250-4dfb-aa58-899e877fd883}, !- Handle
  {fc6847ad-a568-482b-8d27-9705f1f639e8}, !- Name
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- Source Object
  8,                                      !- Outlet Port
  {5a0e0368-0733-45aa-bebc-1315c6266184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1631ab29-3879-4c16-aff0-6745a63f3ef5}, !- Handle
  {a158f26f-f8d3-4893-9486-60afb04d750f}, !- Name
  {28b929d5-db9b-416b-aa93-4656113e4342}, !- Source Object
  3,                                      !- Outlet Port
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {112c8853-82ea-40e3-bc6c-22f7963c2eda}, !- Handle
  Node 546,                               !- Name
  {c319a37c-e2d5-4307-ac1d-0228fa261803}, !- Inlet Port
  {36fcb6cb-7e83-49b2-b440-99b2475ed58d}; !- Outlet Port

OS:Node,
  {b31ad319-53ad-4131-b2d2-9f95cb8ace01}, !- Handle
  Node 547,                               !- Name
  {d180137c-3793-4fc3-90f4-4f69b3e61476}, !- Inlet Port
  {6fb71361-4cf3-45fa-bdc3-6ef200c51252}; !- Outlet Port

OS:Node,
  {e3636dfd-8b6b-4de7-a561-14d1fb2453e4}, !- Handle
  Node 548,                               !- Name
  {d74c0124-bf9a-4229-83f9-fd0eecb47db7}, !- Inlet Port
  {62221e64-07a5-468f-92f7-e2249e434f7f}; !- Outlet Port

OS:Connection,
  {c319a37c-e2d5-4307-ac1d-0228fa261803}, !- Handle
  {18c7054d-cf57-4fe6-a252-7be6cdf9c2b6}, !- Name
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- Source Object
  10,                                     !- Outlet Port
  {112c8853-82ea-40e3-bc6c-22f7963c2eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb71361-4cf3-45fa-bdc3-6ef200c51252}, !- Handle
  {462bfcbe-227f-4d2a-9e2b-a1bae1648653}, !- Name
  {b31ad319-53ad-4131-b2d2-9f95cb8ace01}, !- Source Object
  3,                                      !- Outlet Port
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4fc87c65-896b-43ea-9037-f8212928c26e}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {36fcb6cb-7e83-49b2-b440-99b2475ed58d}, !- Inlet Node Name
  {4cc09bc1-0338-4ad2-bf8e-776575e5e9fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c64b468-4a3f-4eff-ad07-b1376971714a}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {d180137c-3793-4fc3-90f4-4f69b3e61476}, !- Outlet Node Name
  {04a2ff25-addd-4769-b19c-c3d9d7da2d90}; !- Inlet Node Name 1

OS:Connection,
  {36fcb6cb-7e83-49b2-b440-99b2475ed58d}, !- Handle
  {cfe801c1-9dac-4502-b262-f69d8384024d}, !- Name
  {112c8853-82ea-40e3-bc6c-22f7963c2eda}, !- Source Object
  3,                                      !- Outlet Port
  {4fc87c65-896b-43ea-9037-f8212928c26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d180137c-3793-4fc3-90f4-4f69b3e61476}, !- Handle
  {5304e98d-4a96-40fe-b943-2486c5c8081e}, !- Name
  {9c64b468-4a3f-4eff-ad07-b1376971714a}, !- Source Object
  2,                                      !- Outlet Port
  {b31ad319-53ad-4131-b2d2-9f95cb8ace01}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {420289bd-11f9-4c73-9504-7dfa6686b436}, !- Handle
  {4320cf6b-1c47-4f89-8444-a96ced991899}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d56992df-deb2-44d3-821e-9c98fb87ee91}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ebc64831-c1e1-47f1-af14-da7e23598a8f}, !- Air Inlet Node Name
  {eff23642-74ef-49cd-8473-4a10fc541b72}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0966e377-3f61-4690-8b0b-fc81c7d95c49}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d9d9949e-c09f-4b05-9159-c0ac5b606aef}, !- Air Inlet Node Name
  {f5951652-0c0f-4736-bd11-bc5b659bf769}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {2396e773-ab2a-4a76-a27c-97e055959dd6}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c002382e-2fb2-479f-86a8-6c70aad68c14}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {565b4da7-1ac7-4d26-98a3-6f92cc27a1ee}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8989aa0-bd7b-42fc-81f6-5db799731775}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4dbe4b3a-df61-4843-a4b6-db085ad0e289}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {868f995d-9efa-4cc0-9418-6551e32ea9b0}, !- Handle
  Coil Cooling DX Single Speed 60 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {27b862c0-dd91-4104-9ae2-3a3a188fb5a1}, !- Air Inlet Node Name
  {ed98d6eb-36ae-4756-84ea-61928d782246}, !- Air Outlet Node Name
  {f3f33f3e-3379-487d-b44c-bc1ef229d250}, !- Total Cooling Capacity Function of Temperature Curve Name
  {41e3ffaf-4aae-49d4-8c1c-1049f198ee18}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4114e54c-8768-437b-95eb-707059c3bf2f}, !- Energy Input Ratio Function of Temperature Curve Name
  {df4c605f-2469-4480-9bff-db15c7b5f347}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {145d7256-162b-4391-918b-c8f460ea157f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8c22cafa-7079-4450-9473-84dfffeaf27e}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9848100-46b0-4b8e-927c-f4ab5e8a26f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f9848100-46b0-4b8e-927c-f4ab5e8a26f7}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {898a6982-84e4-4ff5-9ead-85c7bc158d94}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {8c22cafa-7079-4450-9473-84dfffeaf27e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85b6f967-df6b-4760-9cbe-21a51c553239}, !- Mixed Air Node Name
  {51570efe-8d6e-4d11-934b-ae91048f810b}, !- Outdoor Air Stream Node Name
  {179f4b04-a26c-466a-ad62-2f1a1e38ddbc}, !- Relief Air Stream Node Name
  {105e0ac9-a003-4344-964a-08bf0fdfb3e3}; !- Return Air Stream Node Name

OS:Node,
  {71b68b87-f394-4530-a235-ee02a816cb25}, !- Handle
  Node 549,                               !- Name
  ,                                       !- Inlet Port
  {51570efe-8d6e-4d11-934b-ae91048f810b}; !- Outlet Port

OS:Connection,
  {51570efe-8d6e-4d11-934b-ae91048f810b}, !- Handle
  {6168f0d3-3dca-42fa-9682-cd92e9133ec2}, !- Name
  {71b68b87-f394-4530-a235-ee02a816cb25}, !- Source Object
  3,                                      !- Outlet Port
  {898a6982-84e4-4ff5-9ead-85c7bc158d94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22cf0dcf-1b51-484f-9e2e-02bf0a1218f8}, !- Handle
  Node 550,                               !- Name
  {179f4b04-a26c-466a-ad62-2f1a1e38ddbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {179f4b04-a26c-466a-ad62-2f1a1e38ddbc}, !- Handle
  {2cfb1fcd-daff-4086-96ce-40ace90fab4b}, !- Name
  {898a6982-84e4-4ff5-9ead-85c7bc158d94}, !- Source Object
  7,                                      !- Outlet Port
  {22cf0dcf-1b51-484f-9e2e-02bf0a1218f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff23642-74ef-49cd-8473-4a10fc541b72}, !- Handle
  {a8df7ebf-b26d-459a-a3a5-fd10cd45b343}, !- Name
  {d56992df-deb2-44d3-821e-9c98fb87ee91}, !- Source Object
  9,                                      !- Outlet Port
  {28b929d5-db9b-416b-aa93-4656113e4342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f2fbb4-14c8-4eb8-8344-5eefe5058860}, !- Handle
  Node 551,                               !- Name
  {f5951652-0c0f-4736-bd11-bc5b659bf769}, !- Inlet Port
  {ebc64831-c1e1-47f1-af14-da7e23598a8f}; !- Outlet Port

OS:Connection,
  {f5951652-0c0f-4736-bd11-bc5b659bf769}, !- Handle
  {af6c7546-9bf8-401d-90e3-c83447ff35f0}, !- Name
  {0966e377-3f61-4690-8b0b-fc81c7d95c49}, !- Source Object
  6,                                      !- Outlet Port
  {25f2fbb4-14c8-4eb8-8344-5eefe5058860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc64831-c1e1-47f1-af14-da7e23598a8f}, !- Handle
  {f341f3f0-b00c-43dc-81bc-eb1c00252f07}, !- Name
  {25f2fbb4-14c8-4eb8-8344-5eefe5058860}, !- Source Object
  3,                                      !- Outlet Port
  {d56992df-deb2-44d3-821e-9c98fb87ee91}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9995c780-e310-44b0-9f37-65dc56fc49db}, !- Handle
  Node 552,                               !- Name
  {ed98d6eb-36ae-4756-84ea-61928d782246}, !- Inlet Port
  {d9d9949e-c09f-4b05-9159-c0ac5b606aef}; !- Outlet Port

OS:Connection,
  {ed98d6eb-36ae-4756-84ea-61928d782246}, !- Handle
  {3443da1e-b4e0-42bd-ad13-9fd7fdf48ab1}, !- Name
  {868f995d-9efa-4cc0-9418-6551e32ea9b0}, !- Source Object
  9,                                      !- Outlet Port
  {9995c780-e310-44b0-9f37-65dc56fc49db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d9949e-c09f-4b05-9159-c0ac5b606aef}, !- Handle
  {0c8e0663-93a1-4889-83cb-93c4133696db}, !- Name
  {9995c780-e310-44b0-9f37-65dc56fc49db}, !- Source Object
  3,                                      !- Outlet Port
  {0966e377-3f61-4690-8b0b-fc81c7d95c49}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {861e8f41-6692-4ab4-8541-8e9cc69c039d}, !- Handle
  Node 553,                               !- Name
  {85b6f967-df6b-4760-9cbe-21a51c553239}, !- Inlet Port
  {27b862c0-dd91-4104-9ae2-3a3a188fb5a1}; !- Outlet Port

OS:Connection,
  {105e0ac9-a003-4344-964a-08bf0fdfb3e3}, !- Handle
  {d13a377c-afa5-46e5-8248-5600bafe5fc0}, !- Name
  {5a0e0368-0733-45aa-bebc-1315c6266184}, !- Source Object
  3,                                      !- Outlet Port
  {898a6982-84e4-4ff5-9ead-85c7bc158d94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85b6f967-df6b-4760-9cbe-21a51c553239}, !- Handle
  {38041378-bb70-47b5-a0fb-eea4d456619f}, !- Name
  {898a6982-84e4-4ff5-9ead-85c7bc158d94}, !- Source Object
  5,                                      !- Outlet Port
  {861e8f41-6692-4ab4-8541-8e9cc69c039d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b862c0-dd91-4104-9ae2-3a3a188fb5a1}, !- Handle
  {c8228afb-1033-48c0-8ad7-8a639e7150b1}, !- Name
  {861e8f41-6692-4ab4-8541-8e9cc69c039d}, !- Source Object
  3,                                      !- Outlet Port
  {868f995d-9efa-4cc0-9418-6551e32ea9b0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb3fed5d-69e3-442e-84f1-1212cf6cd7d1}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Control Zone Name
  {28b929d5-db9b-416b-aa93-4656113e4342}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bdf4d1ba-588d-4f3c-9569-c7f813cb5841}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {4cc09bc1-0338-4ad2-bf8e-776575e5e9fb}, !- Inlet Air Node Name
  {d74c0124-bf9a-4229-83f9-fd0eecb47db7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e4d6cc8-9bc4-4de5-ba15-bccbf5ccebda}, !- Handle
  Node 554,                               !- Name
  {1a66dd7d-355e-4e4d-821c-ff967ea3066f}, !- Inlet Port
  {04a2ff25-addd-4769-b19c-c3d9d7da2d90}; !- Outlet Port

OS:Connection,
  {62221e64-07a5-468f-92f7-e2249e434f7f}, !- Handle
  {45feccc8-0a00-4ce7-b77f-9c315ee78674}, !- Name
  {e3636dfd-8b6b-4de7-a561-14d1fb2453e4}, !- Source Object
  3,                                      !- Outlet Port
  {b1ea99db-1fdb-4476-ac56-7f887d0b59cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a66dd7d-355e-4e4d-821c-ff967ea3066f}, !- Handle
  {62e5369b-a960-4e33-a96b-8923ae216e6e}, !- Name
  {90a68f0c-3d4f-464f-ae21-a7c219961043}, !- Source Object
  12,                                     !- Outlet Port
  {8e4d6cc8-9bc4-4de5-ba15-bccbf5ccebda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a2ff25-addd-4769-b19c-c3d9d7da2d90}, !- Handle
  {8c9dec0e-9fe3-4f8f-a537-d0ee6f54698a}, !- Name
  {8e4d6cc8-9bc4-4de5-ba15-bccbf5ccebda}, !- Source Object
  3,                                      !- Outlet Port
  {9c64b468-4a3f-4eff-ad07-b1376971714a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cc09bc1-0338-4ad2-bf8e-776575e5e9fb}, !- Handle
  {45ce60ce-b692-4f9c-830a-f179a0237ab4}, !- Name
  {4fc87c65-896b-43ea-9037-f8212928c26e}, !- Source Object
  3,                                      !- Outlet Port
  {bdf4d1ba-588d-4f3c-9569-c7f813cb5841}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d74c0124-bf9a-4229-83f9-fd0eecb47db7}, !- Handle
  {061b0253-fa1b-426e-b3bd-54bb0dabdd6c}, !- Name
  {bdf4d1ba-588d-4f3c-9569-c7f813cb5841}, !- Source Object
  4,                                      !- Outlet Port
  {e3636dfd-8b6b-4de7-a561-14d1fb2453e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6ffdb03-9ec3-4685-87b0-dda8ea517813}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {587a7cc7-8f22-44fb-81d0-b1b9f99c8c5c}, !- Water Inlet Node Name
  {aa8d02b2-c671-46b0-9ad4-00df78f6de0b}; !- Water Outlet Node Name

OS:Node,
  {d9e6dd70-9c21-4742-a41f-c09b85157baf}, !- Handle
  Node 555,                               !- Name
  {0fc3e1e2-ddd1-404f-a346-b8dbf7b696f0}, !- Inlet Port
  {587a7cc7-8f22-44fb-81d0-b1b9f99c8c5c}; !- Outlet Port

OS:Connection,
  {0fc3e1e2-ddd1-404f-a346-b8dbf7b696f0}, !- Handle
  {d12d629c-6ccb-48b9-a3f1-8a01ead3d49a}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  62,                                     !- Outlet Port
  {d9e6dd70-9c21-4742-a41f-c09b85157baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9284de60-ba18-4ce2-8917-4303334b325b}, !- Handle
  Node 556,                               !- Name
  {aa8d02b2-c671-46b0-9ad4-00df78f6de0b}, !- Inlet Port
  {e7f887b4-57c3-48cf-b535-dbbdcacf2838}; !- Outlet Port

OS:Connection,
  {587a7cc7-8f22-44fb-81d0-b1b9f99c8c5c}, !- Handle
  {3ba7b7c3-342c-4a4d-afcc-bf0551b94772}, !- Name
  {d9e6dd70-9c21-4742-a41f-c09b85157baf}, !- Source Object
  3,                                      !- Outlet Port
  {d6ffdb03-9ec3-4685-87b0-dda8ea517813}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa8d02b2-c671-46b0-9ad4-00df78f6de0b}, !- Handle
  {c63835d5-d27a-46a9-ae7e-da99c430697e}, !- Name
  {d6ffdb03-9ec3-4685-87b0-dda8ea517813}, !- Source Object
  10,                                     !- Outlet Port
  {9284de60-ba18-4ce2-8917-4303334b325b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f887b4-57c3-48cf-b535-dbbdcacf2838}, !- Handle
  {f494cb36-8f8c-49d3-a703-e95fd6061499}, !- Name
  {9284de60-ba18-4ce2-8917-4303334b325b}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29121ad6-f281-4082-95b5-f24671b5266c}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d6ffdb03-9ec3-4685-87b0-dda8ea517813}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- Handle
  Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-west ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85f15ec2-20b7-4229-a5e9-921476d48dbf}, !- Supply Side Inlet Node Name
  {90d8f967-b5b7-4238-b856-fb6548083f80}, !- Demand Side Outlet Node Name
  {8bab0c74-3760-4915-a52f-b3ab1cb4c0d2}, !- Demand Side Inlet Node A
  {7181be26-9866-48b7-a1cf-39ac6b43738b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f22100d6-371f-4379-b85c-f38556fb4133}, !- Demand Mixer Name
  {b3af1845-5622-4726-a6bc-8725856df2da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {659b6ba3-4304-4272-8592-d71d469c40a0}, !- Handle
  Node 557,                               !- Name
  {85f15ec2-20b7-4229-a5e9-921476d48dbf}, !- Inlet Port
  {63ca18f0-e5c6-48fe-ba26-53f7a1d67f7e}; !- Outlet Port

OS:Node,
  {c60bc6ea-e7de-4c40-b112-f4bc91d383c5}, !- Handle
  Node 558,                               !- Name
  {8c6d9e2a-a907-4e7a-b996-eb5f3e2969a9}, !- Inlet Port
  {7181be26-9866-48b7-a1cf-39ac6b43738b}; !- Outlet Port

OS:Connection,
  {85f15ec2-20b7-4229-a5e9-921476d48dbf}, !- Handle
  {73555afd-e555-4825-96ab-c36dc021bb94}, !- Name
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- Source Object
  8,                                      !- Outlet Port
  {659b6ba3-4304-4272-8592-d71d469c40a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7181be26-9866-48b7-a1cf-39ac6b43738b}, !- Handle
  {752ed221-356a-4992-b0db-878ba880efde}, !- Name
  {c60bc6ea-e7de-4c40-b112-f4bc91d383c5}, !- Source Object
  3,                                      !- Outlet Port
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6f5127e-43e2-4a8b-962b-929f5dd3d7b7}, !- Handle
  Node 559,                               !- Name
  {8bab0c74-3760-4915-a52f-b3ab1cb4c0d2}, !- Inlet Port
  {2d8c9a21-b2d9-403c-87fc-867760c50f23}; !- Outlet Port

OS:Node,
  {9b52bc11-ce07-41f4-ba8e-2f8eaf6161af}, !- Handle
  Node 560,                               !- Name
  {c46bddd9-ff2b-4bef-a76e-81edf17e3879}, !- Inlet Port
  {90d8f967-b5b7-4238-b856-fb6548083f80}; !- Outlet Port

OS:Node,
  {ffecd3a4-a412-4213-92a8-fe4ae4c2d3cb}, !- Handle
  Node 561,                               !- Name
  {bd3b1f49-2ba7-419a-97a5-fccd4fcfd1a0}, !- Inlet Port
  {901f87a8-7b21-4377-a18d-a66ee4c9cad2}; !- Outlet Port

OS:Connection,
  {8bab0c74-3760-4915-a52f-b3ab1cb4c0d2}, !- Handle
  {90232212-354b-417c-a101-86b9e5f439af}, !- Name
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- Source Object
  10,                                     !- Outlet Port
  {b6f5127e-43e2-4a8b-962b-929f5dd3d7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d8f967-b5b7-4238-b856-fb6548083f80}, !- Handle
  {fe4d1908-7378-4131-b9d2-a35de36b174e}, !- Name
  {9b52bc11-ce07-41f4-ba8e-2f8eaf6161af}, !- Source Object
  3,                                      !- Outlet Port
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3af1845-5622-4726-a6bc-8725856df2da}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {2d8c9a21-b2d9-403c-87fc-867760c50f23}, !- Inlet Node Name
  {2a7cc3ac-e85d-4a17-97c3-34c386828aed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f22100d6-371f-4379-b85c-f38556fb4133}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {c46bddd9-ff2b-4bef-a76e-81edf17e3879}, !- Outlet Node Name
  {c06ed310-cdc6-46ac-aed3-c14acbf8dc9c}; !- Inlet Node Name 1

OS:Connection,
  {2d8c9a21-b2d9-403c-87fc-867760c50f23}, !- Handle
  {8b5a5916-14df-4a38-8aa0-f3c37b7a438b}, !- Name
  {b6f5127e-43e2-4a8b-962b-929f5dd3d7b7}, !- Source Object
  3,                                      !- Outlet Port
  {b3af1845-5622-4726-a6bc-8725856df2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46bddd9-ff2b-4bef-a76e-81edf17e3879}, !- Handle
  {156a955d-ff35-48fa-8d61-ec6cfa5b910c}, !- Name
  {f22100d6-371f-4379-b85c-f38556fb4133}, !- Source Object
  2,                                      !- Outlet Port
  {9b52bc11-ce07-41f4-ba8e-2f8eaf6161af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7d583b7-1c37-4a01-8e78-2d559277aa21}, !- Handle
  {5efca06f-190b-471b-bbcc-e9036f3ede86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {08a33650-adf3-41d4-9e1b-9dc0533c05bd}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {24f27b14-bbf6-43a5-be85-68f9124e64e6}, !- Air Inlet Node Name
  {8c6d9e2a-a907-4e7a-b996-eb5f3e2969a9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {025e90b5-efb4-4297-a8af-da361341e98c}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a1bdf16a-3ac6-422d-bf08-00b5118b5c3e}, !- Air Inlet Node Name
  {dae2a142-5d74-4e20-96dc-12fde86354e1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {dbbc4b29-dcf2-4527-8c72-a57ee7a1c472}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53c39f0f-7cf3-40af-a562-f9b7a29609f3}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7aa05c00-5215-4551-b576-b64e56132d78}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc8dd34-972a-4367-8824-526f02c64305}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8fbda1ab-dcd9-4ee9-aa03-4f5b06399579}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c7b3d35b-1c7a-4b62-9883-16a61731e21c}, !- Handle
  Coil Cooling DX Single Speed 61 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {21e36a80-682d-4a3c-abfd-8d4ee5c8c2df}, !- Air Inlet Node Name
  {ef839f46-5427-490b-aac6-4533a8179f52}, !- Air Outlet Node Name
  {2f27b3f3-323f-4434-9de3-0fcbcfde3f70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea11e90e-c341-45ba-936c-fbfe9727e4de}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {661e7f4b-38bb-4dcb-b675-55408298fc38}, !- Energy Input Ratio Function of Temperature Curve Name
  {7161b0b5-5311-4280-a5bc-76779acbb413}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {36bd1019-e58e-4d57-ab73-408e6248a2f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {92471dc5-e3da-4150-967b-a0111a879777}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a66e4e4a-22fa-40d2-873f-37562afc6a57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a66e4e4a-22fa-40d2-873f-37562afc6a57}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67cb37b5-4f03-4c71-a949-0391502e6972}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {92471dc5-e3da-4150-967b-a0111a879777}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fadb8449-3756-4d70-8b34-c0d7fd8282aa}, !- Mixed Air Node Name
  {86d8e8d0-da08-4f28-a99d-7c4bda90cb83}, !- Outdoor Air Stream Node Name
  {09b161d2-bd22-4ec3-91c2-9606908f813e}, !- Relief Air Stream Node Name
  {63ca18f0-e5c6-48fe-ba26-53f7a1d67f7e}; !- Return Air Stream Node Name

OS:Node,
  {13655cbf-fab0-4b2f-a8e8-0f20b9ff1bb2}, !- Handle
  Node 562,                               !- Name
  ,                                       !- Inlet Port
  {86d8e8d0-da08-4f28-a99d-7c4bda90cb83}; !- Outlet Port

OS:Connection,
  {86d8e8d0-da08-4f28-a99d-7c4bda90cb83}, !- Handle
  {07ed5de0-f22d-4325-8311-94635f63d3dd}, !- Name
  {13655cbf-fab0-4b2f-a8e8-0f20b9ff1bb2}, !- Source Object
  3,                                      !- Outlet Port
  {67cb37b5-4f03-4c71-a949-0391502e6972}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5298e9a0-9206-4a0e-ae7e-fb8920b8a17a}, !- Handle
  Node 563,                               !- Name
  {09b161d2-bd22-4ec3-91c2-9606908f813e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09b161d2-bd22-4ec3-91c2-9606908f813e}, !- Handle
  {39b1818f-ab7f-4a7d-aa50-ba3442aeb0c7}, !- Name
  {67cb37b5-4f03-4c71-a949-0391502e6972}, !- Source Object
  7,                                      !- Outlet Port
  {5298e9a0-9206-4a0e-ae7e-fb8920b8a17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6d9e2a-a907-4e7a-b996-eb5f3e2969a9}, !- Handle
  {8b07b7c9-ef72-4a8b-add4-65652069a6f9}, !- Name
  {08a33650-adf3-41d4-9e1b-9dc0533c05bd}, !- Source Object
  9,                                      !- Outlet Port
  {c60bc6ea-e7de-4c40-b112-f4bc91d383c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1afeee1-7822-48d9-9332-8ceef35e7c48}, !- Handle
  Node 564,                               !- Name
  {dae2a142-5d74-4e20-96dc-12fde86354e1}, !- Inlet Port
  {24f27b14-bbf6-43a5-be85-68f9124e64e6}; !- Outlet Port

OS:Connection,
  {dae2a142-5d74-4e20-96dc-12fde86354e1}, !- Handle
  {1667dae7-96e5-4090-a8bc-ab735784ad38}, !- Name
  {025e90b5-efb4-4297-a8af-da361341e98c}, !- Source Object
  6,                                      !- Outlet Port
  {b1afeee1-7822-48d9-9332-8ceef35e7c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f27b14-bbf6-43a5-be85-68f9124e64e6}, !- Handle
  {b5487140-127f-4012-b830-f54df8569de6}, !- Name
  {b1afeee1-7822-48d9-9332-8ceef35e7c48}, !- Source Object
  3,                                      !- Outlet Port
  {08a33650-adf3-41d4-9e1b-9dc0533c05bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f07bf5cb-ff60-49eb-b12c-0ad11cd6c345}, !- Handle
  Node 565,                               !- Name
  {ef839f46-5427-490b-aac6-4533a8179f52}, !- Inlet Port
  {a1bdf16a-3ac6-422d-bf08-00b5118b5c3e}; !- Outlet Port

OS:Connection,
  {ef839f46-5427-490b-aac6-4533a8179f52}, !- Handle
  {f188cdfe-0f96-415a-83ff-02d8837e2e54}, !- Name
  {c7b3d35b-1c7a-4b62-9883-16a61731e21c}, !- Source Object
  9,                                      !- Outlet Port
  {f07bf5cb-ff60-49eb-b12c-0ad11cd6c345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bdf16a-3ac6-422d-bf08-00b5118b5c3e}, !- Handle
  {cc0b7b76-7354-41d7-a5c2-cf86bbc9e94c}, !- Name
  {f07bf5cb-ff60-49eb-b12c-0ad11cd6c345}, !- Source Object
  3,                                      !- Outlet Port
  {025e90b5-efb4-4297-a8af-da361341e98c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b8498ab-b3f8-4ab9-b7ff-4a348ac852ad}, !- Handle
  Node 566,                               !- Name
  {fadb8449-3756-4d70-8b34-c0d7fd8282aa}, !- Inlet Port
  {21e36a80-682d-4a3c-abfd-8d4ee5c8c2df}; !- Outlet Port

OS:Connection,
  {63ca18f0-e5c6-48fe-ba26-53f7a1d67f7e}, !- Handle
  {3d937792-0202-47c6-8e1f-1e564d0899b3}, !- Name
  {659b6ba3-4304-4272-8592-d71d469c40a0}, !- Source Object
  3,                                      !- Outlet Port
  {67cb37b5-4f03-4c71-a949-0391502e6972}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fadb8449-3756-4d70-8b34-c0d7fd8282aa}, !- Handle
  {7fe698c9-7bee-43b4-bb4b-55f7b6d91d86}, !- Name
  {67cb37b5-4f03-4c71-a949-0391502e6972}, !- Source Object
  5,                                      !- Outlet Port
  {4b8498ab-b3f8-4ab9-b7ff-4a348ac852ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e36a80-682d-4a3c-abfd-8d4ee5c8c2df}, !- Handle
  {294ed47d-12a5-4672-983b-4d4bf5bd7cca}, !- Name
  {4b8498ab-b3f8-4ab9-b7ff-4a348ac852ad}, !- Source Object
  3,                                      !- Outlet Port
  {c7b3d35b-1c7a-4b62-9883-16a61731e21c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff3ef01f-ec3f-4a98-b92d-e30b8612b474}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Control Zone Name
  {c60bc6ea-e7de-4c40-b112-f4bc91d383c5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {adbf99c7-ead2-45d4-8ccd-335e608f651e}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2a7cc3ac-e85d-4a17-97c3-34c386828aed}, !- Inlet Air Node Name
  {bd3b1f49-2ba7-419a-97a5-fccd4fcfd1a0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {709cacb3-4028-4783-8a54-7e5022273f2b}, !- Handle
  Node 567,                               !- Name
  {5b9c3d24-00f1-45ba-afd3-78b1e3d6c747}, !- Inlet Port
  {c06ed310-cdc6-46ac-aed3-c14acbf8dc9c}; !- Outlet Port

OS:Connection,
  {901f87a8-7b21-4377-a18d-a66ee4c9cad2}, !- Handle
  {6147d8bd-81b0-4b33-b2be-ba2070a77f86}, !- Name
  {ffecd3a4-a412-4213-92a8-fe4ae4c2d3cb}, !- Source Object
  3,                                      !- Outlet Port
  {1f22ec88-a1c2-4145-a1d7-338fd3d8acf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b9c3d24-00f1-45ba-afd3-78b1e3d6c747}, !- Handle
  {72644333-cc2f-45ed-856a-acdf85d287c4}, !- Name
  {c320b1f1-8614-4994-834e-6bd1413c60fe}, !- Source Object
  12,                                     !- Outlet Port
  {709cacb3-4028-4783-8a54-7e5022273f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06ed310-cdc6-46ac-aed3-c14acbf8dc9c}, !- Handle
  {fb448544-abd8-4b54-8fdc-9788322aa806}, !- Name
  {709cacb3-4028-4783-8a54-7e5022273f2b}, !- Source Object
  3,                                      !- Outlet Port
  {f22100d6-371f-4379-b85c-f38556fb4133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a7cc3ac-e85d-4a17-97c3-34c386828aed}, !- Handle
  {050087f1-867d-4494-85cf-ef9642e13d0c}, !- Name
  {b3af1845-5622-4726-a6bc-8725856df2da}, !- Source Object
  3,                                      !- Outlet Port
  {adbf99c7-ead2-45d4-8ccd-335e608f651e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd3b1f49-2ba7-419a-97a5-fccd4fcfd1a0}, !- Handle
  {74bf5519-53a0-4b0c-94ae-ca1b4ff93a4f}, !- Name
  {adbf99c7-ead2-45d4-8ccd-335e608f651e}, !- Source Object
  4,                                      !- Outlet Port
  {ffecd3a4-a412-4213-92a8-fe4ae4c2d3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eabb6406-18c5-4081-8e4d-a1541cceb164}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a861000-80cb-4f11-a6b7-15ae70df7b2d}, !- Water Inlet Node Name
  {0b87ac79-0c9a-48e1-b8ab-78427790d624}; !- Water Outlet Node Name

OS:Node,
  {b5ba65b2-9e36-42d2-93a1-57c0bc0bf115}, !- Handle
  Node 568,                               !- Name
  {a2b9e2b1-86f7-4394-87fd-ebe21777446e}, !- Inlet Port
  {9a861000-80cb-4f11-a6b7-15ae70df7b2d}; !- Outlet Port

OS:Connection,
  {a2b9e2b1-86f7-4394-87fd-ebe21777446e}, !- Handle
  {7512210b-904d-47bc-a036-d356e8a57a44}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  63,                                     !- Outlet Port
  {b5ba65b2-9e36-42d2-93a1-57c0bc0bf115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab154e3d-bbce-4ab1-a6be-3861a2421e25}, !- Handle
  Node 569,                               !- Name
  {0b87ac79-0c9a-48e1-b8ab-78427790d624}, !- Inlet Port
  {6c69e568-3a0d-448a-b7c4-68067bea073d}; !- Outlet Port

OS:Connection,
  {9a861000-80cb-4f11-a6b7-15ae70df7b2d}, !- Handle
  {e584fe84-4e48-4b8f-b4c8-c54515a5bf50}, !- Name
  {b5ba65b2-9e36-42d2-93a1-57c0bc0bf115}, !- Source Object
  3,                                      !- Outlet Port
  {eabb6406-18c5-4081-8e4d-a1541cceb164}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b87ac79-0c9a-48e1-b8ab-78427790d624}, !- Handle
  {f6b4c9d3-05e6-42dc-bd9a-555fbdc2fec0}, !- Name
  {eabb6406-18c5-4081-8e4d-a1541cceb164}, !- Source Object
  10,                                     !- Outlet Port
  {ab154e3d-bbce-4ab1-a6be-3861a2421e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c69e568-3a0d-448a-b7c4-68067bea073d}, !- Handle
  {12e25e95-ea00-4256-9822-9135a35bcf9f}, !- Name
  {ab154e3d-bbce-4ab1-a6be-3861a2421e25}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1cd4878f-6411-4788-9ab9-24abe3b5cf9d}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {eabb6406-18c5-4081-8e4d-a1541cceb164}; !- Heating Coil Name

OS:AirLoopHVAC,
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- Handle
  Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2fe1cf1c-3337-44ef-8f1a-4432a6faf501}, !- Supply Side Inlet Node Name
  {2bca00be-b70a-4d6d-8999-49a12f838de8}, !- Demand Side Outlet Node Name
  {a6fcbf1d-3256-409c-9808-9b976f3821e9}, !- Demand Side Inlet Node A
  {d59168b7-cbbd-4aa2-ac66-d49028188fb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f09ed85-9b3a-4713-9c0e-0ce9789ab801}, !- Demand Mixer Name
  {ad3090ff-905e-47e1-8ee8-a7a6c39e2d14}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {71081395-68dd-4dec-baac-698429d33d28}, !- Handle
  Node 570,                               !- Name
  {2fe1cf1c-3337-44ef-8f1a-4432a6faf501}, !- Inlet Port
  {a3407bae-125a-4909-a7cd-f646c7a664f9}; !- Outlet Port

OS:Node,
  {f55f0ea3-61df-4ac5-85d4-0f5bf81b1724}, !- Handle
  Node 571,                               !- Name
  {d788a479-49b8-46d8-a4b7-e256b99e632f}, !- Inlet Port
  {d59168b7-cbbd-4aa2-ac66-d49028188fb6}; !- Outlet Port

OS:Connection,
  {2fe1cf1c-3337-44ef-8f1a-4432a6faf501}, !- Handle
  {b12b06b6-0892-4f83-abce-ddb660ae696f}, !- Name
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- Source Object
  8,                                      !- Outlet Port
  {71081395-68dd-4dec-baac-698429d33d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59168b7-cbbd-4aa2-ac66-d49028188fb6}, !- Handle
  {e10332cb-921d-46e9-946f-d49815c294e0}, !- Name
  {f55f0ea3-61df-4ac5-85d4-0f5bf81b1724}, !- Source Object
  3,                                      !- Outlet Port
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d8f0cc10-07b1-47bc-9393-afc98caf1119}, !- Handle
  Node 572,                               !- Name
  {a6fcbf1d-3256-409c-9808-9b976f3821e9}, !- Inlet Port
  {0decf745-0576-43b5-a736-b68edb11a5ce}; !- Outlet Port

OS:Node,
  {f75fe515-94f6-4092-88b8-c14a963dc2d4}, !- Handle
  Node 573,                               !- Name
  {a622a043-3efe-4fe3-a8e6-8d7a053cb379}, !- Inlet Port
  {2bca00be-b70a-4d6d-8999-49a12f838de8}; !- Outlet Port

OS:Node,
  {39340a09-9a7c-4b6d-8719-4cdce6fead42}, !- Handle
  Node 574,                               !- Name
  {7185d50c-e750-425c-b6ad-cd3caee9b585}, !- Inlet Port
  {15101e42-4cd2-4ad0-b5bb-5857600559f9}; !- Outlet Port

OS:Connection,
  {a6fcbf1d-3256-409c-9808-9b976f3821e9}, !- Handle
  {46275141-6754-4348-805c-9dc271080315}, !- Name
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- Source Object
  10,                                     !- Outlet Port
  {d8f0cc10-07b1-47bc-9393-afc98caf1119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bca00be-b70a-4d6d-8999-49a12f838de8}, !- Handle
  {e8e0e9d8-662c-4e51-b7e8-7299134bc121}, !- Name
  {f75fe515-94f6-4092-88b8-c14a963dc2d4}, !- Source Object
  3,                                      !- Outlet Port
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad3090ff-905e-47e1-8ee8-a7a6c39e2d14}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {0decf745-0576-43b5-a736-b68edb11a5ce}, !- Inlet Node Name
  {784bb8f5-cca5-4e0f-9bf7-ca0aa51c9b6f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f09ed85-9b3a-4713-9c0e-0ce9789ab801}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a622a043-3efe-4fe3-a8e6-8d7a053cb379}, !- Outlet Node Name
  {f7552816-b2e5-4e07-8e47-b5be346f3e92}; !- Inlet Node Name 1

OS:Connection,
  {0decf745-0576-43b5-a736-b68edb11a5ce}, !- Handle
  {0b102769-a0e9-4ff3-a51d-e6eff9832bf4}, !- Name
  {d8f0cc10-07b1-47bc-9393-afc98caf1119}, !- Source Object
  3,                                      !- Outlet Port
  {ad3090ff-905e-47e1-8ee8-a7a6c39e2d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a622a043-3efe-4fe3-a8e6-8d7a053cb379}, !- Handle
  {9cee88a3-adf2-4d9d-b304-fc20f81cb122}, !- Name
  {7f09ed85-9b3a-4713-9c0e-0ce9789ab801}, !- Source Object
  2,                                      !- Outlet Port
  {f75fe515-94f6-4092-88b8-c14a963dc2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9d15726-a2db-4382-a787-04428c3a6b5a}, !- Handle
  {64485d2c-674f-49d4-bc5e-09dcd73a0343}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2f8a2a21-8f49-47ec-a3de-9feb2f43cd8d}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ece5eea1-e41f-4fa7-bb10-eaf6635e8cd5}, !- Air Inlet Node Name
  {d788a479-49b8-46d8-a4b7-e256b99e632f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fd8f9005-ab91-406f-87c7-422f070f5e22}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a77fa93a-f817-4ef6-820a-693aea3c2295}, !- Air Inlet Node Name
  {2140f11d-5b9c-4dfd-aae5-c0682c34c73c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ba0888c7-82ca-4ac6-9135-f7d1aba345e4}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {434536dc-78cc-4b7c-bf88-90a362b31e97}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {210ebf52-85db-4435-82cd-0258ca2b5f36}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92a33320-99fd-403b-9ca2-6f0a78521b73}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81980765-ced8-4918-8729-981970c53d8c}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {69998fc3-2516-40fa-b127-998eddfa734a}, !- Handle
  Coil Cooling DX Single Speed 62 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0082b9be-4330-4c9f-813d-090e5db3e19d}, !- Air Inlet Node Name
  {50687332-1b9c-46af-a3dc-036db98a349b}, !- Air Outlet Node Name
  {305ea2fc-a8d8-40cf-9e42-83d8224e5cb8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e543cc30-e425-43f3-a370-a0cd802234d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {89e77eef-cb78-4e6a-98dd-775aa11c5e7c}, !- Energy Input Ratio Function of Temperature Curve Name
  {159b024f-c64b-49db-b9fe-26005fbc3c2f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c2c4af0-a2dd-4fe7-92b2-471819b43406}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c78eab89-d1da-4b8f-8e8c-5bdc1674d73c}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd3d016e-eb02-4a26-abfa-1e79ea76b898}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd3d016e-eb02-4a26-abfa-1e79ea76b898}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df36ad71-abb8-479f-9c4a-3878121a5607}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {c78eab89-d1da-4b8f-8e8c-5bdc1674d73c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b24a630d-1e7e-44eb-8061-e12c1708062a}, !- Mixed Air Node Name
  {b292369b-1316-426f-9d1b-042183409d71}, !- Outdoor Air Stream Node Name
  {b3f29588-3340-48f9-bbab-62b3ec08b722}, !- Relief Air Stream Node Name
  {a3407bae-125a-4909-a7cd-f646c7a664f9}; !- Return Air Stream Node Name

OS:Node,
  {6a02e0c9-73b0-4eef-94ad-001d0fb51ee9}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {b292369b-1316-426f-9d1b-042183409d71}; !- Outlet Port

OS:Connection,
  {b292369b-1316-426f-9d1b-042183409d71}, !- Handle
  {3bb53959-113a-4607-a22b-f5fd4a6aa42d}, !- Name
  {6a02e0c9-73b0-4eef-94ad-001d0fb51ee9}, !- Source Object
  3,                                      !- Outlet Port
  {df36ad71-abb8-479f-9c4a-3878121a5607}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {024bd7e9-d306-4d53-bee2-b547d107c2b0}, !- Handle
  Node 576,                               !- Name
  {b3f29588-3340-48f9-bbab-62b3ec08b722}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3f29588-3340-48f9-bbab-62b3ec08b722}, !- Handle
  {e1d0209b-6ba2-483c-917d-c581a000f780}, !- Name
  {df36ad71-abb8-479f-9c4a-3878121a5607}, !- Source Object
  7,                                      !- Outlet Port
  {024bd7e9-d306-4d53-bee2-b547d107c2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d788a479-49b8-46d8-a4b7-e256b99e632f}, !- Handle
  {d762dece-92e8-4b79-a9df-76c363be831f}, !- Name
  {2f8a2a21-8f49-47ec-a3de-9feb2f43cd8d}, !- Source Object
  9,                                      !- Outlet Port
  {f55f0ea3-61df-4ac5-85d4-0f5bf81b1724}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73e2de51-78d8-4d6b-8f26-a1f720f740e9}, !- Handle
  Node 577,                               !- Name
  {2140f11d-5b9c-4dfd-aae5-c0682c34c73c}, !- Inlet Port
  {ece5eea1-e41f-4fa7-bb10-eaf6635e8cd5}; !- Outlet Port

OS:Connection,
  {2140f11d-5b9c-4dfd-aae5-c0682c34c73c}, !- Handle
  {269f2eb4-b0e7-4e82-8210-f6031470072a}, !- Name
  {fd8f9005-ab91-406f-87c7-422f070f5e22}, !- Source Object
  6,                                      !- Outlet Port
  {73e2de51-78d8-4d6b-8f26-a1f720f740e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece5eea1-e41f-4fa7-bb10-eaf6635e8cd5}, !- Handle
  {089fc700-f821-4c64-b6c1-7cc7dfe64f16}, !- Name
  {73e2de51-78d8-4d6b-8f26-a1f720f740e9}, !- Source Object
  3,                                      !- Outlet Port
  {2f8a2a21-8f49-47ec-a3de-9feb2f43cd8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {034da3cc-ea33-450f-ac25-a94e7ee1fc91}, !- Handle
  Node 578,                               !- Name
  {50687332-1b9c-46af-a3dc-036db98a349b}, !- Inlet Port
  {a77fa93a-f817-4ef6-820a-693aea3c2295}; !- Outlet Port

OS:Connection,
  {50687332-1b9c-46af-a3dc-036db98a349b}, !- Handle
  {a29b8bd9-6412-4e8f-ada3-165a1b6e6033}, !- Name
  {69998fc3-2516-40fa-b127-998eddfa734a}, !- Source Object
  9,                                      !- Outlet Port
  {034da3cc-ea33-450f-ac25-a94e7ee1fc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77fa93a-f817-4ef6-820a-693aea3c2295}, !- Handle
  {39d8ef60-7e04-4de6-b7fc-f8f9e21566db}, !- Name
  {034da3cc-ea33-450f-ac25-a94e7ee1fc91}, !- Source Object
  3,                                      !- Outlet Port
  {fd8f9005-ab91-406f-87c7-422f070f5e22}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39bcca1f-a86a-4694-8d8e-2d81e081f78e}, !- Handle
  Node 579,                               !- Name
  {b24a630d-1e7e-44eb-8061-e12c1708062a}, !- Inlet Port
  {0082b9be-4330-4c9f-813d-090e5db3e19d}; !- Outlet Port

OS:Connection,
  {a3407bae-125a-4909-a7cd-f646c7a664f9}, !- Handle
  {de1cd653-08c1-41a1-8dd4-242c8ce5da71}, !- Name
  {71081395-68dd-4dec-baac-698429d33d28}, !- Source Object
  3,                                      !- Outlet Port
  {df36ad71-abb8-479f-9c4a-3878121a5607}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b24a630d-1e7e-44eb-8061-e12c1708062a}, !- Handle
  {81e521eb-7513-4e3c-bddb-8ecac2208044}, !- Name
  {df36ad71-abb8-479f-9c4a-3878121a5607}, !- Source Object
  5,                                      !- Outlet Port
  {39bcca1f-a86a-4694-8d8e-2d81e081f78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0082b9be-4330-4c9f-813d-090e5db3e19d}, !- Handle
  {8877fa80-9ee8-49f1-886d-bc290964b148}, !- Name
  {39bcca1f-a86a-4694-8d8e-2d81e081f78e}, !- Source Object
  3,                                      !- Outlet Port
  {69998fc3-2516-40fa-b127-998eddfa734a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aea6943c-97e5-4c05-8ac7-d0d4c5d0a10e}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Control Zone Name
  {f55f0ea3-61df-4ac5-85d4-0f5bf81b1724}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c0d12679-fef5-4343-b247-becdea89d818}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {784bb8f5-cca5-4e0f-9bf7-ca0aa51c9b6f}, !- Inlet Air Node Name
  {7185d50c-e750-425c-b6ad-cd3caee9b585}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b81ee5a4-7600-4197-8c2c-0cb10e3a8a26}, !- Handle
  Node 580,                               !- Name
  {50b21543-4df1-48af-972f-36037cc1e19d}, !- Inlet Port
  {f7552816-b2e5-4e07-8e47-b5be346f3e92}; !- Outlet Port

OS:Connection,
  {15101e42-4cd2-4ad0-b5bb-5857600559f9}, !- Handle
  {81ead81c-ac40-4a9d-b076-de7d11059b6b}, !- Name
  {39340a09-9a7c-4b6d-8719-4cdce6fead42}, !- Source Object
  3,                                      !- Outlet Port
  {aa79bd23-0c08-4b61-96b8-3be176862fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50b21543-4df1-48af-972f-36037cc1e19d}, !- Handle
  {1144df53-f845-41b5-ac03-c3c71d8c61a3}, !- Name
  {275f3fe2-a49d-4ca1-8b85-bdf64576b791}, !- Source Object
  12,                                     !- Outlet Port
  {b81ee5a4-7600-4197-8c2c-0cb10e3a8a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7552816-b2e5-4e07-8e47-b5be346f3e92}, !- Handle
  {f22d9a6c-9fc2-42be-bd78-7bce69422dce}, !- Name
  {b81ee5a4-7600-4197-8c2c-0cb10e3a8a26}, !- Source Object
  3,                                      !- Outlet Port
  {7f09ed85-9b3a-4713-9c0e-0ce9789ab801}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {784bb8f5-cca5-4e0f-9bf7-ca0aa51c9b6f}, !- Handle
  {01e6a368-5cf9-44cb-9ca2-f335b556d617}, !- Name
  {ad3090ff-905e-47e1-8ee8-a7a6c39e2d14}, !- Source Object
  3,                                      !- Outlet Port
  {c0d12679-fef5-4343-b247-becdea89d818}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7185d50c-e750-425c-b6ad-cd3caee9b585}, !- Handle
  {151edc04-e400-466d-8b60-984999ad6326}, !- Name
  {c0d12679-fef5-4343-b247-becdea89d818}, !- Source Object
  4,                                      !- Outlet Port
  {39340a09-9a7c-4b6d-8719-4cdce6fead42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5a9a1f03-161b-4202-a0f0-63b9f1bb894c}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3e2fad40-2296-4120-9feb-042aa267ad2d}, !- Water Inlet Node Name
  {36d94fd0-cb4d-4ec7-b1ca-b5b1ea71e984}; !- Water Outlet Node Name

OS:Node,
  {7f4b3ccf-5dad-4f3e-a2b2-73bf152adc85}, !- Handle
  Node 581,                               !- Name
  {9cbfec35-bc55-44eb-9f2a-7ebe41112c70}, !- Inlet Port
  {3e2fad40-2296-4120-9feb-042aa267ad2d}; !- Outlet Port

OS:Connection,
  {9cbfec35-bc55-44eb-9f2a-7ebe41112c70}, !- Handle
  {633c9139-6fab-4b32-8a5c-71327aa20175}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  64,                                     !- Outlet Port
  {7f4b3ccf-5dad-4f3e-a2b2-73bf152adc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6354af1-008e-4557-919a-f17a17aa9585}, !- Handle
  Node 582,                               !- Name
  {36d94fd0-cb4d-4ec7-b1ca-b5b1ea71e984}, !- Inlet Port
  {7a63f31b-a85a-4dda-87f4-3e990954f37b}; !- Outlet Port

OS:Connection,
  {3e2fad40-2296-4120-9feb-042aa267ad2d}, !- Handle
  {3a6bda56-9d11-4de0-a269-0d791bc3c445}, !- Name
  {7f4b3ccf-5dad-4f3e-a2b2-73bf152adc85}, !- Source Object
  3,                                      !- Outlet Port
  {5a9a1f03-161b-4202-a0f0-63b9f1bb894c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {36d94fd0-cb4d-4ec7-b1ca-b5b1ea71e984}, !- Handle
  {8704c3c6-8a0e-4452-8b17-08d5707d6535}, !- Name
  {5a9a1f03-161b-4202-a0f0-63b9f1bb894c}, !- Source Object
  10,                                     !- Outlet Port
  {b6354af1-008e-4557-919a-f17a17aa9585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a63f31b-a85a-4dda-87f4-3e990954f37b}, !- Handle
  {8a22ade9-ff5d-41d7-8657-1eb98349e9e4}, !- Name
  {b6354af1-008e-4557-919a-f17a17aa9585}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7f7d1f00-0936-4d97-a47f-a301e16ff4a7}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {5a9a1f03-161b-4202-a0f0-63b9f1bb894c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- Handle
  Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9e24c89-3f14-4158-a5c3-ff838ae2fc3f}, !- Supply Side Inlet Node Name
  {2252bae6-08a0-4746-a0d0-01f31976b75e}, !- Demand Side Outlet Node Name
  {00a1fa84-882c-4cdc-b83e-1f1842d0cf14}, !- Demand Side Inlet Node A
  {1287e11f-67ff-4187-9c1d-acd9efb842e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67d2a468-6e29-41a4-b09b-945dfa0c3e20}, !- Demand Mixer Name
  {44c85ff0-90ff-488d-a13f-15ddaa54ee28}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ea7d985-f901-46ae-8721-1fd43ea0e5e1}, !- Handle
  Node 583,                               !- Name
  {a9e24c89-3f14-4158-a5c3-ff838ae2fc3f}, !- Inlet Port
  {e32314f7-37af-4264-b1ab-5ddac6f24e44}; !- Outlet Port

OS:Node,
  {394fc158-852c-4df5-bb2c-0bfef7b2adc9}, !- Handle
  Node 584,                               !- Name
  {ca9a17a7-54ff-4d2d-b650-14d750548cda}, !- Inlet Port
  {1287e11f-67ff-4187-9c1d-acd9efb842e7}; !- Outlet Port

OS:Connection,
  {a9e24c89-3f14-4158-a5c3-ff838ae2fc3f}, !- Handle
  {b86bb4f4-8a4a-4afa-acac-0e05a2d1e3ef}, !- Name
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- Source Object
  8,                                      !- Outlet Port
  {5ea7d985-f901-46ae-8721-1fd43ea0e5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1287e11f-67ff-4187-9c1d-acd9efb842e7}, !- Handle
  {c3a5d0ec-a192-48fe-998d-73ece1f6921b}, !- Name
  {394fc158-852c-4df5-bb2c-0bfef7b2adc9}, !- Source Object
  3,                                      !- Outlet Port
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {db3fe644-9097-4811-9363-a5aa62263d40}, !- Handle
  Node 585,                               !- Name
  {00a1fa84-882c-4cdc-b83e-1f1842d0cf14}, !- Inlet Port
  {c998573f-2488-4b23-890b-a1908ab73b0b}; !- Outlet Port

OS:Node,
  {1b56fed0-bc9f-4140-93db-9d092f786098}, !- Handle
  Node 586,                               !- Name
  {2098dc22-29a0-4995-9fcf-e1aecf2ed0e7}, !- Inlet Port
  {2252bae6-08a0-4746-a0d0-01f31976b75e}; !- Outlet Port

OS:Node,
  {435b4389-dbb0-4cc5-9974-a83d72f326b0}, !- Handle
  Node 587,                               !- Name
  {34e61e4d-7c0c-413e-a15b-97a5196ab796}, !- Inlet Port
  {c037b985-4094-486c-9da8-ebb1707dc11b}; !- Outlet Port

OS:Connection,
  {00a1fa84-882c-4cdc-b83e-1f1842d0cf14}, !- Handle
  {f44ae0a8-2290-4bdf-aeb5-c57f34f4fdce}, !- Name
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- Source Object
  10,                                     !- Outlet Port
  {db3fe644-9097-4811-9363-a5aa62263d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2252bae6-08a0-4746-a0d0-01f31976b75e}, !- Handle
  {e212abdb-7038-4234-aeae-5339cf8e67b4}, !- Name
  {1b56fed0-bc9f-4140-93db-9d092f786098}, !- Source Object
  3,                                      !- Outlet Port
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44c85ff0-90ff-488d-a13f-15ddaa54ee28}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {c998573f-2488-4b23-890b-a1908ab73b0b}, !- Inlet Node Name
  {6e61b587-ab3f-4b4c-81f7-7426d277c681}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67d2a468-6e29-41a4-b09b-945dfa0c3e20}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {2098dc22-29a0-4995-9fcf-e1aecf2ed0e7}, !- Outlet Node Name
  {388c9870-2622-4f8e-8f7d-8894ffddeb31}; !- Inlet Node Name 1

OS:Connection,
  {c998573f-2488-4b23-890b-a1908ab73b0b}, !- Handle
  {6c0854bc-f246-4fa0-91be-f97ee991d57d}, !- Name
  {db3fe644-9097-4811-9363-a5aa62263d40}, !- Source Object
  3,                                      !- Outlet Port
  {44c85ff0-90ff-488d-a13f-15ddaa54ee28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2098dc22-29a0-4995-9fcf-e1aecf2ed0e7}, !- Handle
  {f63b3929-7e99-4303-8892-b3de5d0af51f}, !- Name
  {67d2a468-6e29-41a4-b09b-945dfa0c3e20}, !- Source Object
  2,                                      !- Outlet Port
  {1b56fed0-bc9f-4140-93db-9d092f786098}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce765b0f-12a7-4db1-aac8-8c9d1246555e}, !- Handle
  {9f9c3be5-1c19-4862-bdaa-849d8d4710d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e36e3213-b7b7-4507-a109-6ec63ddc4579}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8346d883-32db-4632-9072-e59e0916a961}, !- Air Inlet Node Name
  {ca9a17a7-54ff-4d2d-b650-14d750548cda}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0ed17a89-739d-40a0-b123-ab35b4460317}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4c0738f2-0a7a-4950-b0c1-db0e52dc578a}, !- Air Inlet Node Name
  {93c0334a-b1f0-4ad0-97d8-1a074dd30667}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c9789ad6-9af7-4cb4-b2c9-d77ec54fe707}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6272e75c-db64-4b43-af25-c353bf028397}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cda57b5a-627f-4fde-8664-17d5e31dc505}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdc0814d-a7cc-42d2-8b49-f87972161cfa}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d868b5d-5106-4749-9a45-2ed9608cede8}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ea62d9d5-bebd-469e-ad63-07df27a56cb1}, !- Handle
  Coil Cooling DX Single Speed 63 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93b62356-ac43-4c7d-bc5d-0132369a69bc}, !- Air Inlet Node Name
  {085e4050-a26c-4703-9b2f-5148e19da802}, !- Air Outlet Node Name
  {7cb07ddd-484d-41f3-8d83-e9011e78db45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5a0c6ce4-e647-46ee-bce8-0393129e5c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbf417df-a2e5-4085-b728-2d96748d805a}, !- Energy Input Ratio Function of Temperature Curve Name
  {7280324c-2552-4adc-93c7-af937da677ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c309085f-4cda-41fb-96c5-4af013f36887}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
