  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c448d269-c03b-4358-86c4-e560fb65dcca}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb806811-e3ea-499c-a33a-514ac6c33510}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb806811-e3ea-499c-a33a-514ac6c33510}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {435495a8-183d-42d0-bd73-800fcac45cfd}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {c448d269-c03b-4358-86c4-e560fb65dcca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a532214-0944-422d-8bb0-f2dfd4371694}, !- Mixed Air Node Name
  {1cce06fd-b00e-4b9b-bac4-0b178ff3961d}, !- Outdoor Air Stream Node Name
  {0191a420-aedb-4c99-a03b-a80320c32b7f}, !- Relief Air Stream Node Name
  {e32314f7-37af-4264-b1ab-5ddac6f24e44}; !- Return Air Stream Node Name

OS:Node,
  {ca80a601-a405-4546-b875-2f654b110e04}, !- Handle
  Node 588,                               !- Name
  ,                                       !- Inlet Port
  {1cce06fd-b00e-4b9b-bac4-0b178ff3961d}; !- Outlet Port

OS:Connection,
  {1cce06fd-b00e-4b9b-bac4-0b178ff3961d}, !- Handle
  {5782aa6f-a7a3-4477-bccd-4730863bc6f5}, !- Name
  {ca80a601-a405-4546-b875-2f654b110e04}, !- Source Object
  3,                                      !- Outlet Port
  {435495a8-183d-42d0-bd73-800fcac45cfd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf91ca6e-25d1-4d43-b97b-83537b693e0a}, !- Handle
  Node 589,                               !- Name
  {0191a420-aedb-4c99-a03b-a80320c32b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0191a420-aedb-4c99-a03b-a80320c32b7f}, !- Handle
  {1ab409a8-7adb-4f5b-a4eb-32a532bec3cf}, !- Name
  {435495a8-183d-42d0-bd73-800fcac45cfd}, !- Source Object
  7,                                      !- Outlet Port
  {bf91ca6e-25d1-4d43-b97b-83537b693e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9a17a7-54ff-4d2d-b650-14d750548cda}, !- Handle
  {f2a2d4a8-6262-42a9-b00a-f844a71e7749}, !- Name
  {e36e3213-b7b7-4507-a109-6ec63ddc4579}, !- Source Object
  9,                                      !- Outlet Port
  {394fc158-852c-4df5-bb2c-0bfef7b2adc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6cbe490-b553-4056-a816-3f98d7466e5e}, !- Handle
  Node 590,                               !- Name
  {93c0334a-b1f0-4ad0-97d8-1a074dd30667}, !- Inlet Port
  {8346d883-32db-4632-9072-e59e0916a961}; !- Outlet Port

OS:Connection,
  {93c0334a-b1f0-4ad0-97d8-1a074dd30667}, !- Handle
  {f5c3646b-a4dd-4eaa-b00b-96972ec0ec7c}, !- Name
  {0ed17a89-739d-40a0-b123-ab35b4460317}, !- Source Object
  6,                                      !- Outlet Port
  {f6cbe490-b553-4056-a816-3f98d7466e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8346d883-32db-4632-9072-e59e0916a961}, !- Handle
  {8f0c6abc-8281-499f-9629-6078dfdc7dd0}, !- Name
  {f6cbe490-b553-4056-a816-3f98d7466e5e}, !- Source Object
  3,                                      !- Outlet Port
  {e36e3213-b7b7-4507-a109-6ec63ddc4579}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7a82b81-74e5-41dd-9bef-eedc8516b15d}, !- Handle
  Node 591,                               !- Name
  {085e4050-a26c-4703-9b2f-5148e19da802}, !- Inlet Port
  {4c0738f2-0a7a-4950-b0c1-db0e52dc578a}; !- Outlet Port

OS:Connection,
  {085e4050-a26c-4703-9b2f-5148e19da802}, !- Handle
  {01509bca-a557-45f8-9b1e-bdb426647178}, !- Name
  {ea62d9d5-bebd-469e-ad63-07df27a56cb1}, !- Source Object
  9,                                      !- Outlet Port
  {f7a82b81-74e5-41dd-9bef-eedc8516b15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0738f2-0a7a-4950-b0c1-db0e52dc578a}, !- Handle
  {ec894fea-8956-4d9b-95f2-ee9cc608f99e}, !- Name
  {f7a82b81-74e5-41dd-9bef-eedc8516b15d}, !- Source Object
  3,                                      !- Outlet Port
  {0ed17a89-739d-40a0-b123-ab35b4460317}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8c41aaa9-25c2-454c-bb27-afd1c1f42899}, !- Handle
  Node 592,                               !- Name
  {6a532214-0944-422d-8bb0-f2dfd4371694}, !- Inlet Port
  {93b62356-ac43-4c7d-bc5d-0132369a69bc}; !- Outlet Port

OS:Connection,
  {e32314f7-37af-4264-b1ab-5ddac6f24e44}, !- Handle
  {bea6623c-84b1-4956-b5f0-14552f8645e0}, !- Name
  {5ea7d985-f901-46ae-8721-1fd43ea0e5e1}, !- Source Object
  3,                                      !- Outlet Port
  {435495a8-183d-42d0-bd73-800fcac45cfd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a532214-0944-422d-8bb0-f2dfd4371694}, !- Handle
  {23e83e59-72cb-41d7-81e8-045f35c41479}, !- Name
  {435495a8-183d-42d0-bd73-800fcac45cfd}, !- Source Object
  5,                                      !- Outlet Port
  {8c41aaa9-25c2-454c-bb27-afd1c1f42899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b62356-ac43-4c7d-bc5d-0132369a69bc}, !- Handle
  {1d80d4ea-ca5f-45f6-8509-72eea74d15ba}, !- Name
  {8c41aaa9-25c2-454c-bb27-afd1c1f42899}, !- Source Object
  3,                                      !- Outlet Port
  {ea62d9d5-bebd-469e-ad63-07df27a56cb1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5b4706bc-138c-47f3-a204-07a302a6357b}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Control Zone Name
  {394fc158-852c-4df5-bb2c-0bfef7b2adc9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0288f9cf-82b1-4960-a65f-613cb431df9c}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {6e61b587-ab3f-4b4c-81f7-7426d277c681}, !- Inlet Air Node Name
  {34e61e4d-7c0c-413e-a15b-97a5196ab796}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3743bf7e-40a2-4307-a4de-39254ebc9f45}, !- Handle
  Node 593,                               !- Name
  {17547d4b-754e-452d-a7a6-e9e87413f5d1}, !- Inlet Port
  {388c9870-2622-4f8e-8f7d-8894ffddeb31}; !- Outlet Port

OS:Connection,
  {c037b985-4094-486c-9da8-ebb1707dc11b}, !- Handle
  {a974a050-69e2-4213-96dd-02059dfedeec}, !- Name
  {435b4389-dbb0-4cc5-9974-a83d72f326b0}, !- Source Object
  3,                                      !- Outlet Port
  {10ff9eff-f4aa-47cd-8510-eb15217b82ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17547d4b-754e-452d-a7a6-e9e87413f5d1}, !- Handle
  {46205d0b-8108-485a-a152-6be1cb6e75cf}, !- Name
  {134d05fd-270c-495f-b31b-9fc44493da3a}, !- Source Object
  12,                                     !- Outlet Port
  {3743bf7e-40a2-4307-a4de-39254ebc9f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388c9870-2622-4f8e-8f7d-8894ffddeb31}, !- Handle
  {51362309-dca5-4628-9fef-97dde1868dec}, !- Name
  {3743bf7e-40a2-4307-a4de-39254ebc9f45}, !- Source Object
  3,                                      !- Outlet Port
  {67d2a468-6e29-41a4-b09b-945dfa0c3e20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e61b587-ab3f-4b4c-81f7-7426d277c681}, !- Handle
  {5a5b6df2-d3e5-428a-9da2-dc3b2eb641eb}, !- Name
  {44c85ff0-90ff-488d-a13f-15ddaa54ee28}, !- Source Object
  3,                                      !- Outlet Port
  {0288f9cf-82b1-4960-a65f-613cb431df9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e61e4d-7c0c-413e-a15b-97a5196ab796}, !- Handle
  {752b51b8-0f5d-4e3f-b19e-0f2bcfa7c6fc}, !- Name
  {0288f9cf-82b1-4960-a65f-613cb431df9c}, !- Source Object
  4,                                      !- Outlet Port
  {435b4389-dbb0-4cc5-9974-a83d72f326b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d8397cac-4e96-4d41-af53-0667fa073f84}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eb458fb6-770e-4c08-98d9-60f894cd4011}, !- Water Inlet Node Name
  {e1e5352d-4c5e-4337-882f-745ffc764757}; !- Water Outlet Node Name

OS:Node,
  {35795ba3-6c20-4372-a585-6f668f5110fe}, !- Handle
  Node 594,                               !- Name
  {3770ff72-5326-4e3f-a618-1b4a803eddca}, !- Inlet Port
  {eb458fb6-770e-4c08-98d9-60f894cd4011}; !- Outlet Port

OS:Connection,
  {3770ff72-5326-4e3f-a618-1b4a803eddca}, !- Handle
  {4019c4f5-f070-4951-9ff1-591fd9eca141}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  65,                                     !- Outlet Port
  {35795ba3-6c20-4372-a585-6f668f5110fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3840c60a-901c-42ee-b46a-bcfab9fddea5}, !- Handle
  Node 595,                               !- Name
  {e1e5352d-4c5e-4337-882f-745ffc764757}, !- Inlet Port
  {daf04a81-e233-408d-ae1f-c133f4c1f4f7}; !- Outlet Port

OS:Connection,
  {eb458fb6-770e-4c08-98d9-60f894cd4011}, !- Handle
  {df29b474-e784-429c-b78d-f17d8db00fb5}, !- Name
  {35795ba3-6c20-4372-a585-6f668f5110fe}, !- Source Object
  3,                                      !- Outlet Port
  {d8397cac-4e96-4d41-af53-0667fa073f84}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e1e5352d-4c5e-4337-882f-745ffc764757}, !- Handle
  {2fd6bf4f-3cca-4440-b9df-bced6e44a3fe}, !- Name
  {d8397cac-4e96-4d41-af53-0667fa073f84}, !- Source Object
  10,                                     !- Outlet Port
  {3840c60a-901c-42ee-b46a-bcfab9fddea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf04a81-e233-408d-ae1f-c133f4c1f4f7}, !- Handle
  {0aba5c05-ce41-400f-9cff-20b32dc68a88}, !- Name
  {3840c60a-901c-42ee-b46a-bcfab9fddea5}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0466e0fa-7027-46c6-9db4-45f81ca24051}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {d8397cac-4e96-4d41-af53-0667fa073f84}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- Handle
  Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-west ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b364a5b-4ba7-4a17-b606-a2959a1f0d6d}, !- Supply Side Inlet Node Name
  {fb12c7b2-a896-42b5-b5ba-3763bbf6f074}, !- Demand Side Outlet Node Name
  {db2e0e3e-63c6-4851-919c-61740c85b634}, !- Demand Side Inlet Node A
  {ca3258a3-4a71-49e5-a85c-d5ce5deca438}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fc29004-18a0-43be-a1e5-6d49d3baff21}, !- Demand Mixer Name
  {20ae416c-8b99-4c73-998d-b78ef925fc67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84c970aa-d1fc-4c94-af18-27ac578b626a}, !- Handle
  Node 596,                               !- Name
  {1b364a5b-4ba7-4a17-b606-a2959a1f0d6d}, !- Inlet Port
  {22ed5712-16d8-4202-95c5-c34de93cffd2}; !- Outlet Port

OS:Node,
  {b4f69eb2-75ef-4c77-b5d1-8356f2eb04e6}, !- Handle
  Node 597,                               !- Name
  {ff0deaa4-015b-4034-960e-a3c0137e7ccc}, !- Inlet Port
  {ca3258a3-4a71-49e5-a85c-d5ce5deca438}; !- Outlet Port

OS:Connection,
  {1b364a5b-4ba7-4a17-b606-a2959a1f0d6d}, !- Handle
  {e82577bd-3330-4729-8ef1-a9c5690255bc}, !- Name
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- Source Object
  8,                                      !- Outlet Port
  {84c970aa-d1fc-4c94-af18-27ac578b626a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3258a3-4a71-49e5-a85c-d5ce5deca438}, !- Handle
  {d1339288-e35a-4d40-a6ec-6abbdc9c7767}, !- Name
  {b4f69eb2-75ef-4c77-b5d1-8356f2eb04e6}, !- Source Object
  3,                                      !- Outlet Port
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {29b15ee5-bb05-4353-b62a-22bf4f8853a0}, !- Handle
  Node 598,                               !- Name
  {db2e0e3e-63c6-4851-919c-61740c85b634}, !- Inlet Port
  {f54d44fd-5ca0-4320-b940-88f8d666b0a1}; !- Outlet Port

OS:Node,
  {99d47126-a2cc-4bfb-aee1-2eeaf6526402}, !- Handle
  Node 599,                               !- Name
  {78470c10-76b7-4831-9005-31eaaee1a8f2}, !- Inlet Port
  {fb12c7b2-a896-42b5-b5ba-3763bbf6f074}; !- Outlet Port

OS:Node,
  {5e2d5f89-5cd1-4d34-b636-674a539ce463}, !- Handle
  Node 600,                               !- Name
  {1e3182bc-8045-4bab-a308-656060d94ea8}, !- Inlet Port
  {c4b7a048-c370-4afc-a46f-6f455826a110}; !- Outlet Port

OS:Connection,
  {db2e0e3e-63c6-4851-919c-61740c85b634}, !- Handle
  {deecdd05-9b16-4ae2-942e-e1d7d2635358}, !- Name
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- Source Object
  10,                                     !- Outlet Port
  {29b15ee5-bb05-4353-b62a-22bf4f8853a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb12c7b2-a896-42b5-b5ba-3763bbf6f074}, !- Handle
  {ed032925-5e23-4421-9876-035050839d5e}, !- Name
  {99d47126-a2cc-4bfb-aee1-2eeaf6526402}, !- Source Object
  3,                                      !- Outlet Port
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20ae416c-8b99-4c73-998d-b78ef925fc67}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {f54d44fd-5ca0-4320-b940-88f8d666b0a1}, !- Inlet Node Name
  {e893f2f9-467b-4612-a375-beb000397b04}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fc29004-18a0-43be-a1e5-6d49d3baff21}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {78470c10-76b7-4831-9005-31eaaee1a8f2}, !- Outlet Node Name
  {47a39c48-aea7-4281-9957-4ea2bd7cf4df}; !- Inlet Node Name 1

OS:Connection,
  {f54d44fd-5ca0-4320-b940-88f8d666b0a1}, !- Handle
  {608cccfe-c4f8-4fd2-80ff-c2408e305e1a}, !- Name
  {29b15ee5-bb05-4353-b62a-22bf4f8853a0}, !- Source Object
  3,                                      !- Outlet Port
  {20ae416c-8b99-4c73-998d-b78ef925fc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78470c10-76b7-4831-9005-31eaaee1a8f2}, !- Handle
  {ea8d2545-2e4b-4f21-889f-ec223650ddd2}, !- Name
  {7fc29004-18a0-43be-a1e5-6d49d3baff21}, !- Source Object
  2,                                      !- Outlet Port
  {99d47126-a2cc-4bfb-aee1-2eeaf6526402}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fc361c4-31d1-41f8-809e-f91682944b1f}, !- Handle
  {3a480128-84ca-4da2-80ee-038075b84a55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9248e04f-e68f-45b6-9bb8-affb7c05f0a2}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ad83ce1a-deea-4d1d-b9d0-3812ca2fac94}, !- Air Inlet Node Name
  {ff0deaa4-015b-4034-960e-a3c0137e7ccc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {788f4861-38de-4bc6-90db-cb871da48a33}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5eb96dcb-5138-4bf7-a748-75d1f54c1620}, !- Air Inlet Node Name
  {70f9885a-e86c-4acf-bdf0-4e27e02a22f2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {607e9571-a4c8-4886-ae34-a0c26d9d4610}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d9e69de-d307-455c-9a81-d5ffba070747}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9a56fec-0e40-42f8-9916-f615cbd31a10}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {107d2a0c-ad1a-4f8f-8682-d1b68029a128}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65c0dd57-9614-46e7-a20a-aa22fe82992a}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c8a8b44f-a78a-4880-a000-288a980d7603}, !- Handle
  Coil Cooling DX Single Speed 64 2kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3e61da83-4873-4805-b0f0-819b1c558743}, !- Air Inlet Node Name
  {8ae293e8-08c8-4815-bff4-9cb31b80ca70}, !- Air Outlet Node Name
  {7df25726-aefc-4189-802f-8502ecde0dff}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16167f67-77dd-46ea-afe0-73b22c4eac50}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d1060c83-30b0-4dd9-945e-41d5ecc9a984}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a75c3b5-255d-4c76-80cc-46b110489113}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4243bd1c-7c19-468c-a2e3-d9c8fc3e9833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d98d1fef-e4fd-4e50-90f2-b5639d6e045d}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b6042b4-4160-40e9-ac28-d276d2d7daee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b6042b4-4160-40e9-ac28-d276d2d7daee}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e300f7dc-d437-4383-8a78-e7a4dfd839c5}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {d98d1fef-e4fd-4e50-90f2-b5639d6e045d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {484c0bf1-4d60-4668-92e2-28b62694607f}, !- Mixed Air Node Name
  {fc33fe14-b614-4c4b-9c83-0008f8ee201e}, !- Outdoor Air Stream Node Name
  {c90029c3-6a92-4b25-9146-8f48f75f7615}, !- Relief Air Stream Node Name
  {22ed5712-16d8-4202-95c5-c34de93cffd2}; !- Return Air Stream Node Name

OS:Node,
  {b96033a7-ba08-43c5-b4a4-7999000f5b2f}, !- Handle
  Node 601,                               !- Name
  ,                                       !- Inlet Port
  {fc33fe14-b614-4c4b-9c83-0008f8ee201e}; !- Outlet Port

OS:Connection,
  {fc33fe14-b614-4c4b-9c83-0008f8ee201e}, !- Handle
  {0d89b408-539e-446c-8077-82ffa236edcb}, !- Name
  {b96033a7-ba08-43c5-b4a4-7999000f5b2f}, !- Source Object
  3,                                      !- Outlet Port
  {e300f7dc-d437-4383-8a78-e7a4dfd839c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05619923-6989-4cf8-be54-bec24275e692}, !- Handle
  Node 602,                               !- Name
  {c90029c3-6a92-4b25-9146-8f48f75f7615}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c90029c3-6a92-4b25-9146-8f48f75f7615}, !- Handle
  {4adc3631-825b-446b-8ebb-6e0ce7899083}, !- Name
  {e300f7dc-d437-4383-8a78-e7a4dfd839c5}, !- Source Object
  7,                                      !- Outlet Port
  {05619923-6989-4cf8-be54-bec24275e692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0deaa4-015b-4034-960e-a3c0137e7ccc}, !- Handle
  {43adf3e4-83f5-4e53-ad14-0e4d5519ca46}, !- Name
  {9248e04f-e68f-45b6-9bb8-affb7c05f0a2}, !- Source Object
  9,                                      !- Outlet Port
  {b4f69eb2-75ef-4c77-b5d1-8356f2eb04e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a052dedf-f504-4ed9-bbad-c90e968fc07c}, !- Handle
  Node 603,                               !- Name
  {70f9885a-e86c-4acf-bdf0-4e27e02a22f2}, !- Inlet Port
  {ad83ce1a-deea-4d1d-b9d0-3812ca2fac94}; !- Outlet Port

OS:Connection,
  {70f9885a-e86c-4acf-bdf0-4e27e02a22f2}, !- Handle
  {473a8a05-caea-4f89-9cb1-d0e39fd74fc1}, !- Name
  {788f4861-38de-4bc6-90db-cb871da48a33}, !- Source Object
  6,                                      !- Outlet Port
  {a052dedf-f504-4ed9-bbad-c90e968fc07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad83ce1a-deea-4d1d-b9d0-3812ca2fac94}, !- Handle
  {c218fdad-c4f7-444d-b386-8ca4c0e1a7e8}, !- Name
  {a052dedf-f504-4ed9-bbad-c90e968fc07c}, !- Source Object
  3,                                      !- Outlet Port
  {9248e04f-e68f-45b6-9bb8-affb7c05f0a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {49410c85-349a-435f-a41c-4afe4cd31fcb}, !- Handle
  Node 604,                               !- Name
  {8ae293e8-08c8-4815-bff4-9cb31b80ca70}, !- Inlet Port
  {5eb96dcb-5138-4bf7-a748-75d1f54c1620}; !- Outlet Port

OS:Connection,
  {8ae293e8-08c8-4815-bff4-9cb31b80ca70}, !- Handle
  {ab8cfb3c-c83d-4dca-a236-5399b5c0e118}, !- Name
  {c8a8b44f-a78a-4880-a000-288a980d7603}, !- Source Object
  9,                                      !- Outlet Port
  {49410c85-349a-435f-a41c-4afe4cd31fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb96dcb-5138-4bf7-a748-75d1f54c1620}, !- Handle
  {78f04993-3f8b-44c5-997d-d502dab98f75}, !- Name
  {49410c85-349a-435f-a41c-4afe4cd31fcb}, !- Source Object
  3,                                      !- Outlet Port
  {788f4861-38de-4bc6-90db-cb871da48a33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cb9133f-f6f1-40a8-9971-cb7a71cd2e70}, !- Handle
  Node 605,                               !- Name
  {484c0bf1-4d60-4668-92e2-28b62694607f}, !- Inlet Port
  {3e61da83-4873-4805-b0f0-819b1c558743}; !- Outlet Port

OS:Connection,
  {22ed5712-16d8-4202-95c5-c34de93cffd2}, !- Handle
  {1a975ea3-d170-45d1-af6f-d463355f847f}, !- Name
  {84c970aa-d1fc-4c94-af18-27ac578b626a}, !- Source Object
  3,                                      !- Outlet Port
  {e300f7dc-d437-4383-8a78-e7a4dfd839c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {484c0bf1-4d60-4668-92e2-28b62694607f}, !- Handle
  {476a3b9f-0234-449d-b4b3-988b72567abf}, !- Name
  {e300f7dc-d437-4383-8a78-e7a4dfd839c5}, !- Source Object
  5,                                      !- Outlet Port
  {3cb9133f-f6f1-40a8-9971-cb7a71cd2e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e61da83-4873-4805-b0f0-819b1c558743}, !- Handle
  {36038306-9b65-4fa6-a78d-42d88f8aa9aa}, !- Name
  {3cb9133f-f6f1-40a8-9971-cb7a71cd2e70}, !- Source Object
  3,                                      !- Outlet Port
  {c8a8b44f-a78a-4880-a000-288a980d7603}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e20c046a-8e56-43c9-91b0-030cb84ed950}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Control Zone Name
  {b4f69eb2-75ef-4c77-b5d1-8356f2eb04e6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {194cdc3e-2a9b-43a8-a175-a31bcb15a7df}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {e893f2f9-467b-4612-a375-beb000397b04}, !- Inlet Air Node Name
  {1e3182bc-8045-4bab-a308-656060d94ea8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cfb93cd-8524-4268-8489-7fc4f8fa80d0}, !- Handle
  Node 606,                               !- Name
  {78c22e1e-8051-47f6-9363-ea0b31296fa4}, !- Inlet Port
  {47a39c48-aea7-4281-9957-4ea2bd7cf4df}; !- Outlet Port

OS:Connection,
  {c4b7a048-c370-4afc-a46f-6f455826a110}, !- Handle
  {841a56c9-babd-4cde-a10e-d3511bcf2250}, !- Name
  {5e2d5f89-5cd1-4d34-b636-674a539ce463}, !- Source Object
  3,                                      !- Outlet Port
  {47561cd4-0e17-487b-a6c8-dcb83956eba3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78c22e1e-8051-47f6-9363-ea0b31296fa4}, !- Handle
  {ab27b62f-8376-4db3-b3ad-1fb9ea6307e6}, !- Name
  {d8c0beea-0710-4cec-ac6b-20d586d08e64}, !- Source Object
  12,                                     !- Outlet Port
  {8cfb93cd-8524-4268-8489-7fc4f8fa80d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a39c48-aea7-4281-9957-4ea2bd7cf4df}, !- Handle
  {03f2bfb1-d327-43f7-ac61-c65bfdd17240}, !- Name
  {8cfb93cd-8524-4268-8489-7fc4f8fa80d0}, !- Source Object
  3,                                      !- Outlet Port
  {7fc29004-18a0-43be-a1e5-6d49d3baff21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e893f2f9-467b-4612-a375-beb000397b04}, !- Handle
  {f0971c9d-f803-4c4d-8059-64e8d20e3013}, !- Name
  {20ae416c-8b99-4c73-998d-b78ef925fc67}, !- Source Object
  3,                                      !- Outlet Port
  {194cdc3e-2a9b-43a8-a175-a31bcb15a7df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e3182bc-8045-4bab-a308-656060d94ea8}, !- Handle
  {d2c13716-a135-438b-9d6a-9015a21b238e}, !- Name
  {194cdc3e-2a9b-43a8-a175-a31bcb15a7df}, !- Source Object
  4,                                      !- Outlet Port
  {5e2d5f89-5cd1-4d34-b636-674a539ce463}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e9190c9-e8dc-4a43-902b-9b13e249a8b8}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f1f8269b-ad8b-485b-8cb4-f3472dae02ce}, !- Water Inlet Node Name
  {fe364a5c-7073-4fbf-a7f6-8c158f62d7fc}; !- Water Outlet Node Name

OS:Node,
  {5f540464-8da3-4c9d-8445-09a2e31c5915}, !- Handle
  Node 607,                               !- Name
  {199f7fb2-8a62-4de0-908a-7cfdc57c0787}, !- Inlet Port
  {f1f8269b-ad8b-485b-8cb4-f3472dae02ce}; !- Outlet Port

OS:Connection,
  {199f7fb2-8a62-4de0-908a-7cfdc57c0787}, !- Handle
  {3c381345-6d27-4085-a51c-0edcc2925c57}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  66,                                     !- Outlet Port
  {5f540464-8da3-4c9d-8445-09a2e31c5915}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a921192-5ce3-451e-83ae-199cd94335df}, !- Handle
  Node 608,                               !- Name
  {fe364a5c-7073-4fbf-a7f6-8c158f62d7fc}, !- Inlet Port
  {93d61710-20e2-4894-9f31-2075d6f06538}; !- Outlet Port

OS:Connection,
  {f1f8269b-ad8b-485b-8cb4-f3472dae02ce}, !- Handle
  {fef7621f-34c3-4579-94c7-8e55102d83a7}, !- Name
  {5f540464-8da3-4c9d-8445-09a2e31c5915}, !- Source Object
  3,                                      !- Outlet Port
  {8e9190c9-e8dc-4a43-902b-9b13e249a8b8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe364a5c-7073-4fbf-a7f6-8c158f62d7fc}, !- Handle
  {527158bd-3701-426e-a7eb-bc017779189b}, !- Name
  {8e9190c9-e8dc-4a43-902b-9b13e249a8b8}, !- Source Object
  10,                                     !- Outlet Port
  {6a921192-5ce3-451e-83ae-199cd94335df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d61710-20e2-4894-9f31-2075d6f06538}, !- Handle
  {c5b35ed8-277c-448d-aa18-52f66120a739}, !- Name
  {6a921192-5ce3-451e-83ae-199cd94335df}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ed41f600-7983-42fd-9c77-227c71cc3f8c}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {8e9190c9-e8dc-4a43-902b-9b13e249a8b8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- Handle
  Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3b76c7d2-ba62-44d9-a70f-f6304b16efcf}, !- Supply Side Inlet Node Name
  {17647e36-afc2-4ccb-b226-145e6f31756c}, !- Demand Side Outlet Node Name
  {3a998550-aa1c-4970-9ecf-00380f9cb568}, !- Demand Side Inlet Node A
  {318c4723-8e86-4787-935d-aa5dfcdebd5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {785283b1-db8f-4817-ad2b-edd922cf399a}, !- Demand Mixer Name
  {7fb17f84-4edc-4edb-a53f-790f40af973e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df6dc8ea-3068-412e-841d-031f6a18879a}, !- Handle
  Node 609,                               !- Name
  {3b76c7d2-ba62-44d9-a70f-f6304b16efcf}, !- Inlet Port
  {1ffe060b-6c8c-4554-8c49-71d29cadca71}; !- Outlet Port

OS:Node,
  {49d74815-c55a-4d0f-9b25-bde31b9dde86}, !- Handle
  Node 610,                               !- Name
  {4b45e7db-2a04-4a0a-85f7-ee2dba027e6a}, !- Inlet Port
  {318c4723-8e86-4787-935d-aa5dfcdebd5f}; !- Outlet Port

OS:Connection,
  {3b76c7d2-ba62-44d9-a70f-f6304b16efcf}, !- Handle
  {21b27aa3-a4ce-4633-95ec-ee8c896fb2b2}, !- Name
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- Source Object
  8,                                      !- Outlet Port
  {df6dc8ea-3068-412e-841d-031f6a18879a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318c4723-8e86-4787-935d-aa5dfcdebd5f}, !- Handle
  {dc2dada9-c642-45e5-aca4-ce4fca558864}, !- Name
  {49d74815-c55a-4d0f-9b25-bde31b9dde86}, !- Source Object
  3,                                      !- Outlet Port
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {72a26947-6ec3-416c-b662-05a82d91fb98}, !- Handle
  Node 611,                               !- Name
  {3a998550-aa1c-4970-9ecf-00380f9cb568}, !- Inlet Port
  {f68969f0-3ac7-4667-9898-89d00bc616b7}; !- Outlet Port

OS:Node,
  {40dbd23f-0e58-4cd3-ab16-404e0b81549a}, !- Handle
  Node 612,                               !- Name
  {55a9590f-7bfd-4441-855c-e69cfaf1547f}, !- Inlet Port
  {17647e36-afc2-4ccb-b226-145e6f31756c}; !- Outlet Port

OS:Node,
  {822f46a7-8133-433e-b48b-826646e0c071}, !- Handle
  Node 613,                               !- Name
  {d0131307-da1f-4c79-a326-24b583b9bd60}, !- Inlet Port
  {0d130e46-7774-4731-b6d0-736d93c4e54d}; !- Outlet Port

OS:Connection,
  {3a998550-aa1c-4970-9ecf-00380f9cb568}, !- Handle
  {f5bacc33-378e-4772-8e97-3ecb5c3d7f85}, !- Name
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- Source Object
  10,                                     !- Outlet Port
  {72a26947-6ec3-416c-b662-05a82d91fb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17647e36-afc2-4ccb-b226-145e6f31756c}, !- Handle
  {1608d861-98db-447e-9711-5917c9130436}, !- Name
  {40dbd23f-0e58-4cd3-ab16-404e0b81549a}, !- Source Object
  3,                                      !- Outlet Port
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fb17f84-4edc-4edb-a53f-790f40af973e}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {f68969f0-3ac7-4667-9898-89d00bc616b7}, !- Inlet Node Name
  {1a021b9a-7110-4b68-b015-3f6311da33ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {785283b1-db8f-4817-ad2b-edd922cf399a}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {55a9590f-7bfd-4441-855c-e69cfaf1547f}, !- Outlet Node Name
  {0a645afd-d23b-4748-a0d6-63fb42b832f9}; !- Inlet Node Name 1

OS:Connection,
  {f68969f0-3ac7-4667-9898-89d00bc616b7}, !- Handle
  {978c3270-8f27-4f5c-acfa-d3cb6e4f5969}, !- Name
  {72a26947-6ec3-416c-b662-05a82d91fb98}, !- Source Object
  3,                                      !- Outlet Port
  {7fb17f84-4edc-4edb-a53f-790f40af973e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a9590f-7bfd-4441-855c-e69cfaf1547f}, !- Handle
  {56042b9a-55e6-4df6-85c7-93ac8be98fef}, !- Name
  {785283b1-db8f-4817-ad2b-edd922cf399a}, !- Source Object
  2,                                      !- Outlet Port
  {40dbd23f-0e58-4cd3-ab16-404e0b81549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3bb5f09-90d3-4e57-a9ef-56192854d8a5}, !- Handle
  {16b276fc-baa6-49b4-bbc9-ef36fe456929}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {dfc96ca2-6a33-4cdd-8246-d33053bdceae}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7566873b-0ee0-4653-b47b-fb672cc5e356}, !- Air Inlet Node Name
  {4b45e7db-2a04-4a0a-85f7-ee2dba027e6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {183a6a7e-734e-42f5-abd9-ca99d30aba4c}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8ee75259-fd32-4197-908f-21117cbf968f}, !- Air Inlet Node Name
  {a610f02a-7fcc-4900-b727-5aa62e4b14cc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {471f0cdd-4792-4626-b46a-8c3e4fa438fd}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {399c4111-4133-49d4-a25a-213eb4d07de0}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c859484-eee8-4281-8efc-901f8b0cf48b}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9e8b933-5c81-4156-b75e-884f2da2d9e2}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7da8402f-1ac7-45f8-bb2f-c4a6acc39031}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3daee962-ff9a-496f-ad6b-51e89b44b201}, !- Handle
  Coil Cooling DX Single Speed 65 1kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d8abb66a-e5cf-4dc0-b943-83557f6339c1}, !- Air Inlet Node Name
  {bf03a0f6-bad3-4519-8dde-bcc7695b97bd}, !- Air Outlet Node Name
  {e6257aff-5dc2-421f-b92e-4f3b353519a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0e8ea8b-12ce-4887-910d-bf7b035e6f8e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3dfeddd-6e53-4592-8ab0-a1f8211ec20e}, !- Energy Input Ratio Function of Temperature Curve Name
  {f15a2529-a7d0-4a2d-867d-94d5fc86519a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c22c3ab-7382-4958-bf41-3529fc7698ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {217742c7-2ddd-4212-9fc5-cb7310c4245e}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {862a0026-f9da-4d67-b4cf-eaed70dcd592}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {862a0026-f9da-4d67-b4cf-eaed70dcd592}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2bc66a4-8edb-472f-a04c-658f89988d49}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {217742c7-2ddd-4212-9fc5-cb7310c4245e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61fdb4a1-3bab-47ae-9ebd-a1a0e02f7cb5}, !- Mixed Air Node Name
  {5ee55159-3516-4a15-91c0-0ff784a7717a}, !- Outdoor Air Stream Node Name
  {b9a29df0-8fb3-4d37-8f5e-da321cf2c20e}, !- Relief Air Stream Node Name
  {1ffe060b-6c8c-4554-8c49-71d29cadca71}; !- Return Air Stream Node Name

OS:Node,
  {90f81630-97af-44b3-932b-1a8a13945998}, !- Handle
  Node 614,                               !- Name
  ,                                       !- Inlet Port
  {5ee55159-3516-4a15-91c0-0ff784a7717a}; !- Outlet Port

OS:Connection,
  {5ee55159-3516-4a15-91c0-0ff784a7717a}, !- Handle
  {5b814e54-6aef-4c17-890b-b8c3c03daa96}, !- Name
  {90f81630-97af-44b3-932b-1a8a13945998}, !- Source Object
  3,                                      !- Outlet Port
  {f2bc66a4-8edb-472f-a04c-658f89988d49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11a61b77-ecb8-4655-807b-7cda2280b425}, !- Handle
  Node 615,                               !- Name
  {b9a29df0-8fb3-4d37-8f5e-da321cf2c20e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9a29df0-8fb3-4d37-8f5e-da321cf2c20e}, !- Handle
  {da614657-9aaf-4a9a-8a8f-890f252afa84}, !- Name
  {f2bc66a4-8edb-472f-a04c-658f89988d49}, !- Source Object
  7,                                      !- Outlet Port
  {11a61b77-ecb8-4655-807b-7cda2280b425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b45e7db-2a04-4a0a-85f7-ee2dba027e6a}, !- Handle
  {719593a3-df2f-4203-b91b-2cfaa31d35f7}, !- Name
  {dfc96ca2-6a33-4cdd-8246-d33053bdceae}, !- Source Object
  9,                                      !- Outlet Port
  {49d74815-c55a-4d0f-9b25-bde31b9dde86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb705a65-755f-4286-b805-d1d9face21a9}, !- Handle
  Node 616,                               !- Name
  {a610f02a-7fcc-4900-b727-5aa62e4b14cc}, !- Inlet Port
  {7566873b-0ee0-4653-b47b-fb672cc5e356}; !- Outlet Port

OS:Connection,
  {a610f02a-7fcc-4900-b727-5aa62e4b14cc}, !- Handle
  {e6a58baf-6763-45a4-adac-b2c52af3e17d}, !- Name
  {183a6a7e-734e-42f5-abd9-ca99d30aba4c}, !- Source Object
  6,                                      !- Outlet Port
  {eb705a65-755f-4286-b805-d1d9face21a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7566873b-0ee0-4653-b47b-fb672cc5e356}, !- Handle
  {14cefebd-ef9a-41d7-a455-1fa8eb5477e4}, !- Name
  {eb705a65-755f-4286-b805-d1d9face21a9}, !- Source Object
  3,                                      !- Outlet Port
  {dfc96ca2-6a33-4cdd-8246-d33053bdceae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {093060ea-141c-4f32-8f9c-39b937c00d7e}, !- Handle
  Node 617,                               !- Name
  {bf03a0f6-bad3-4519-8dde-bcc7695b97bd}, !- Inlet Port
  {8ee75259-fd32-4197-908f-21117cbf968f}; !- Outlet Port

OS:Connection,
  {bf03a0f6-bad3-4519-8dde-bcc7695b97bd}, !- Handle
  {eb4e72b4-91a2-4217-a47f-3d8c5127fd94}, !- Name
  {3daee962-ff9a-496f-ad6b-51e89b44b201}, !- Source Object
  9,                                      !- Outlet Port
  {093060ea-141c-4f32-8f9c-39b937c00d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee75259-fd32-4197-908f-21117cbf968f}, !- Handle
  {824ae38b-2145-4195-9be0-b140721c5f1e}, !- Name
  {093060ea-141c-4f32-8f9c-39b937c00d7e}, !- Source Object
  3,                                      !- Outlet Port
  {183a6a7e-734e-42f5-abd9-ca99d30aba4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c354e6a4-2d63-4974-9786-63f26639bc8a}, !- Handle
  Node 618,                               !- Name
  {61fdb4a1-3bab-47ae-9ebd-a1a0e02f7cb5}, !- Inlet Port
  {d8abb66a-e5cf-4dc0-b943-83557f6339c1}; !- Outlet Port

OS:Connection,
  {1ffe060b-6c8c-4554-8c49-71d29cadca71}, !- Handle
  {6b49dda6-40b6-4dfe-86a4-3a8087a78f4f}, !- Name
  {df6dc8ea-3068-412e-841d-031f6a18879a}, !- Source Object
  3,                                      !- Outlet Port
  {f2bc66a4-8edb-472f-a04c-658f89988d49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61fdb4a1-3bab-47ae-9ebd-a1a0e02f7cb5}, !- Handle
  {f10c34b6-99db-4be8-a8e0-82c6b20d5d8e}, !- Name
  {f2bc66a4-8edb-472f-a04c-658f89988d49}, !- Source Object
  5,                                      !- Outlet Port
  {c354e6a4-2d63-4974-9786-63f26639bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8abb66a-e5cf-4dc0-b943-83557f6339c1}, !- Handle
  {1ac31b08-f87a-4d27-b753-d54ee9ea4f04}, !- Name
  {c354e6a4-2d63-4974-9786-63f26639bc8a}, !- Source Object
  3,                                      !- Outlet Port
  {3daee962-ff9a-496f-ad6b-51e89b44b201}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3b6d1db9-9e54-4fe3-a42e-fce74c3139eb}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Control Zone Name
  {49d74815-c55a-4d0f-9b25-bde31b9dde86}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fda67b7c-469b-42bc-a6fa-db83c0e312e0}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {1a021b9a-7110-4b68-b015-3f6311da33ca}, !- Inlet Air Node Name
  {d0131307-da1f-4c79-a326-24b583b9bd60}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df267d70-3409-4695-a844-b3d386b45580}, !- Handle
  Node 619,                               !- Name
  {a4b7f8ca-2c57-4bc5-b75f-1aac37959ace}, !- Inlet Port
  {0a645afd-d23b-4748-a0d6-63fb42b832f9}; !- Outlet Port

OS:Connection,
  {0d130e46-7774-4731-b6d0-736d93c4e54d}, !- Handle
  {ac6c6e8a-c91d-40eb-8fca-e5752bcacb5c}, !- Name
  {822f46a7-8133-433e-b48b-826646e0c071}, !- Source Object
  3,                                      !- Outlet Port
  {af4b6781-2377-46dc-8d2e-0e425de67f48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4b7f8ca-2c57-4bc5-b75f-1aac37959ace}, !- Handle
  {1b416fa0-677f-48a9-a250-b7590d9c5095}, !- Name
  {d5efd2d8-1edd-4722-af3d-4b83bcc65acb}, !- Source Object
  12,                                     !- Outlet Port
  {df267d70-3409-4695-a844-b3d386b45580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a645afd-d23b-4748-a0d6-63fb42b832f9}, !- Handle
  {65ad6cda-281b-4349-807c-5011b74734c7}, !- Name
  {df267d70-3409-4695-a844-b3d386b45580}, !- Source Object
  3,                                      !- Outlet Port
  {785283b1-db8f-4817-ad2b-edd922cf399a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a021b9a-7110-4b68-b015-3f6311da33ca}, !- Handle
  {829a8a87-0626-4f39-ae13-3175726b674b}, !- Name
  {7fb17f84-4edc-4edb-a53f-790f40af973e}, !- Source Object
  3,                                      !- Outlet Port
  {fda67b7c-469b-42bc-a6fa-db83c0e312e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0131307-da1f-4c79-a326-24b583b9bd60}, !- Handle
  {5ee0a437-3ca7-4a14-8655-0523203ffd93}, !- Name
  {fda67b7c-469b-42bc-a6fa-db83c0e312e0}, !- Source Object
  4,                                      !- Outlet Port
  {822f46a7-8133-433e-b48b-826646e0c071}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2c357ed5-f7bc-4f42-8d1c-a66931d1016b}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7b361bb-16d0-4ab8-814d-b3361e079bef}, !- Water Inlet Node Name
  {0b6148cd-a1c3-495c-83f4-f7de4393ab94}; !- Water Outlet Node Name

OS:Node,
  {86dbb9a5-488d-4219-94d3-da7c6230e2a9}, !- Handle
  Node 620,                               !- Name
  {b5bc3d47-f159-4cd0-a7e6-63a11172fdc0}, !- Inlet Port
  {b7b361bb-16d0-4ab8-814d-b3361e079bef}; !- Outlet Port

OS:Connection,
  {b5bc3d47-f159-4cd0-a7e6-63a11172fdc0}, !- Handle
  {9dd53564-ab4a-4165-a399-4b12fc56cb32}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  67,                                     !- Outlet Port
  {86dbb9a5-488d-4219-94d3-da7c6230e2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9581c319-e5b2-436d-b991-8bb8f9e741a2}, !- Handle
  Node 621,                               !- Name
  {0b6148cd-a1c3-495c-83f4-f7de4393ab94}, !- Inlet Port
  {8b18e878-9b42-45e6-8a1b-fd0b8afbec2e}; !- Outlet Port

OS:Connection,
  {b7b361bb-16d0-4ab8-814d-b3361e079bef}, !- Handle
  {0a7de39d-aba0-4b3e-beef-f9a1e55ebe4c}, !- Name
  {86dbb9a5-488d-4219-94d3-da7c6230e2a9}, !- Source Object
  3,                                      !- Outlet Port
  {2c357ed5-f7bc-4f42-8d1c-a66931d1016b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b6148cd-a1c3-495c-83f4-f7de4393ab94}, !- Handle
  {19277cb3-cf95-4c6c-bc3f-7a34d851047a}, !- Name
  {2c357ed5-f7bc-4f42-8d1c-a66931d1016b}, !- Source Object
  10,                                     !- Outlet Port
  {9581c319-e5b2-436d-b991-8bb8f9e741a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b18e878-9b42-45e6-8a1b-fd0b8afbec2e}, !- Handle
  {b008591d-2478-4454-a0c1-06d1b2902401}, !- Name
  {9581c319-e5b2-436d-b991-8bb8f9e741a2}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a38cdcec-e455-4cf1-bd1c-1befafd131f0}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {2c357ed5-f7bc-4f42-8d1c-a66931d1016b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- Handle
  Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32390e68-ae21-4cc6-9ac3-39ec942a0fc6}, !- Supply Side Inlet Node Name
  {e583ebee-65b1-490b-a6c3-2ba28250c935}, !- Demand Side Outlet Node Name
  {15ec0c26-fbc6-40c5-9fad-b9611dbbf8ed}, !- Demand Side Inlet Node A
  {7baa65f1-069b-475f-9c2f-464885014591}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed64712c-4d5a-44c1-af55-b13bfdd728be}, !- Demand Mixer Name
  {2179b064-9145-443f-9486-705abd2fafdc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {140b37a5-a15c-40b7-aeb0-f3db747c8b6c}, !- Handle
  Node 622,                               !- Name
  {32390e68-ae21-4cc6-9ac3-39ec942a0fc6}, !- Inlet Port
  {c1a49674-cc18-402c-b76e-3e479d7c77a0}; !- Outlet Port

OS:Node,
  {da5cffc0-856c-48c4-96cb-c40c5a6f14e4}, !- Handle
  Node 623,                               !- Name
  {143846ae-a5dd-4682-9dd1-2f4a2f80c5cf}, !- Inlet Port
  {7baa65f1-069b-475f-9c2f-464885014591}; !- Outlet Port

OS:Connection,
  {32390e68-ae21-4cc6-9ac3-39ec942a0fc6}, !- Handle
  {d9a35305-c0e7-4468-b5dd-4f6220cbac1f}, !- Name
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- Source Object
  8,                                      !- Outlet Port
  {140b37a5-a15c-40b7-aeb0-f3db747c8b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7baa65f1-069b-475f-9c2f-464885014591}, !- Handle
  {6a2f9056-d631-4dbf-a10a-974f382979b4}, !- Name
  {da5cffc0-856c-48c4-96cb-c40c5a6f14e4}, !- Source Object
  3,                                      !- Outlet Port
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4fda0b00-f598-4f78-be8c-85934351b68d}, !- Handle
  Node 624,                               !- Name
  {15ec0c26-fbc6-40c5-9fad-b9611dbbf8ed}, !- Inlet Port
  {c6b822a6-e63f-4bd9-8b0a-748f2bdf6dfb}; !- Outlet Port

OS:Node,
  {5bee3daf-8daf-43e3-b2f5-a7684a96bfd4}, !- Handle
  Node 625,                               !- Name
  {ea549472-caea-4760-864b-a34a6d29210a}, !- Inlet Port
  {e583ebee-65b1-490b-a6c3-2ba28250c935}; !- Outlet Port

OS:Node,
  {ed5d9150-89bd-4eb4-929d-d63f68e37d92}, !- Handle
  Node 626,                               !- Name
  {14ce8426-828f-4713-8dbf-21aaeadb1bae}, !- Inlet Port
  {e5139e30-6061-4880-b6f4-1d2ef51402a4}; !- Outlet Port

OS:Connection,
  {15ec0c26-fbc6-40c5-9fad-b9611dbbf8ed}, !- Handle
  {1d29da79-e730-40e8-9bf9-0f38bbcbf1f9}, !- Name
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- Source Object
  10,                                     !- Outlet Port
  {4fda0b00-f598-4f78-be8c-85934351b68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e583ebee-65b1-490b-a6c3-2ba28250c935}, !- Handle
  {661e5a95-3b00-42f3-904d-ec1a90edac60}, !- Name
  {5bee3daf-8daf-43e3-b2f5-a7684a96bfd4}, !- Source Object
  3,                                      !- Outlet Port
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2179b064-9145-443f-9486-705abd2fafdc}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {c6b822a6-e63f-4bd9-8b0a-748f2bdf6dfb}, !- Inlet Node Name
  {11d87509-9836-42bc-a3ed-65895d076904}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed64712c-4d5a-44c1-af55-b13bfdd728be}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {ea549472-caea-4760-864b-a34a6d29210a}, !- Outlet Node Name
  {adde7efc-6749-49b0-a6dd-6068ad54b4e1}; !- Inlet Node Name 1

OS:Connection,
  {c6b822a6-e63f-4bd9-8b0a-748f2bdf6dfb}, !- Handle
  {422cc7ca-a155-46a2-bc7b-a4ec6baa4c67}, !- Name
  {4fda0b00-f598-4f78-be8c-85934351b68d}, !- Source Object
  3,                                      !- Outlet Port
  {2179b064-9145-443f-9486-705abd2fafdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea549472-caea-4760-864b-a34a6d29210a}, !- Handle
  {67cdd5b0-fb85-4732-a98d-1724dcb7d8a5}, !- Name
  {ed64712c-4d5a-44c1-af55-b13bfdd728be}, !- Source Object
  2,                                      !- Outlet Port
  {5bee3daf-8daf-43e3-b2f5-a7684a96bfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdff5f7f-045b-45fd-895c-e588a3beac0b}, !- Handle
  {48cae8f1-d25e-4098-b920-fd79acdd872d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {4f5056af-9443-466a-8d26-bd2b5ed4a422}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {792e86e6-272c-46f8-942f-9a3ff6b0223f}, !- Air Inlet Node Name
  {143846ae-a5dd-4682-9dd1-2f4a2f80c5cf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {215a724f-a4b7-4314-90f1-f7c6f6ac0ae9}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f9455a9f-0c62-4553-a072-0235df11364f}, !- Air Inlet Node Name
  {e40bfdba-a5f7-4481-85f9-dce12a69a632}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e5024446-cb13-40d3-8e7f-b1eb7e372c7f}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25db3b12-68ba-4e2e-87a0-d5dc6ad03933}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4df35064-89f1-40ba-9cc0-269ee564cc0e}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5dc3876-aa10-405a-9dcc-157856c34e22}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccbac5cb-326a-4c50-a3d2-89a625b8f739}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02c8ea71-84c3-4738-8886-f233f240f720}, !- Handle
  Coil Cooling DX Single Speed 66 3kBtu/hr 14.0SEER, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e907dcc9-fde7-4542-a7b3-7566c674fea7}, !- Air Inlet Node Name
  {261aca40-96ea-4043-9490-b11b6482fb81}, !- Air Outlet Node Name
  {2848328e-1138-4b8e-a3ce-21183c6da98e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51382762-ce22-4562-bc82-fea3165da4b1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9441623c-ecac-4fd7-9d1b-35eadae198b2}, !- Energy Input Ratio Function of Temperature Curve Name
  {56770856-657e-4a81-adce-ef201de5eebc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {890a72e3-fa9e-4412-be56-213987683ea9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1665edf0-893c-487e-888d-88992f1d7446}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52ffd35a-bb5a-4a2c-a517-b18f78502174}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52ffd35a-bb5a-4a2c-a517-b18f78502174}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5ca0321-7fb5-4ae3-a218-b6c196c7fe16}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {1665edf0-893c-487e-888d-88992f1d7446}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0db17dae-7f44-49e3-bc49-4a35cd08a3d4}, !- Mixed Air Node Name
  {61b0a1e4-7fc4-485f-8ca7-71d917ae05a9}, !- Outdoor Air Stream Node Name
  {3e569c0b-0870-4dff-bb9c-545f983748c2}, !- Relief Air Stream Node Name
  {c1a49674-cc18-402c-b76e-3e479d7c77a0}; !- Return Air Stream Node Name

OS:Node,
  {7edef41a-3ebf-4966-89e8-b0a798402f4e}, !- Handle
  Node 627,                               !- Name
  ,                                       !- Inlet Port
  {61b0a1e4-7fc4-485f-8ca7-71d917ae05a9}; !- Outlet Port

OS:Connection,
  {61b0a1e4-7fc4-485f-8ca7-71d917ae05a9}, !- Handle
  {3a37309f-7d70-42ec-921a-ea73e6890614}, !- Name
  {7edef41a-3ebf-4966-89e8-b0a798402f4e}, !- Source Object
  3,                                      !- Outlet Port
  {c5ca0321-7fb5-4ae3-a218-b6c196c7fe16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e830a8fe-5c63-40bf-a997-925585ef658e}, !- Handle
  Node 628,                               !- Name
  {3e569c0b-0870-4dff-bb9c-545f983748c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e569c0b-0870-4dff-bb9c-545f983748c2}, !- Handle
  {1c0abf9c-3ba5-450c-a490-c17df9f592aa}, !- Name
  {c5ca0321-7fb5-4ae3-a218-b6c196c7fe16}, !- Source Object
  7,                                      !- Outlet Port
  {e830a8fe-5c63-40bf-a997-925585ef658e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143846ae-a5dd-4682-9dd1-2f4a2f80c5cf}, !- Handle
  {42cdb703-1b3b-43c0-ae97-efb730892f45}, !- Name
  {4f5056af-9443-466a-8d26-bd2b5ed4a422}, !- Source Object
  9,                                      !- Outlet Port
  {da5cffc0-856c-48c4-96cb-c40c5a6f14e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109a736f-575f-4b84-94d1-972ed64041ce}, !- Handle
  Node 629,                               !- Name
  {e40bfdba-a5f7-4481-85f9-dce12a69a632}, !- Inlet Port
  {792e86e6-272c-46f8-942f-9a3ff6b0223f}; !- Outlet Port

OS:Connection,
  {e40bfdba-a5f7-4481-85f9-dce12a69a632}, !- Handle
  {7fd63766-bee1-49c0-9e58-b098b7e52e54}, !- Name
  {215a724f-a4b7-4314-90f1-f7c6f6ac0ae9}, !- Source Object
  6,                                      !- Outlet Port
  {109a736f-575f-4b84-94d1-972ed64041ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792e86e6-272c-46f8-942f-9a3ff6b0223f}, !- Handle
  {11b333a5-9eab-4328-aeaf-56ddb956fbb3}, !- Name
  {109a736f-575f-4b84-94d1-972ed64041ce}, !- Source Object
  3,                                      !- Outlet Port
  {4f5056af-9443-466a-8d26-bd2b5ed4a422}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7a7341f7-9edb-459a-92c9-28c84b21eaf5}, !- Handle
  Node 630,                               !- Name
  {261aca40-96ea-4043-9490-b11b6482fb81}, !- Inlet Port
  {f9455a9f-0c62-4553-a072-0235df11364f}; !- Outlet Port

OS:Connection,
  {261aca40-96ea-4043-9490-b11b6482fb81}, !- Handle
  {54ed47d3-dade-42e9-b438-30bff7510564}, !- Name
  {02c8ea71-84c3-4738-8886-f233f240f720}, !- Source Object
  9,                                      !- Outlet Port
  {7a7341f7-9edb-459a-92c9-28c84b21eaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9455a9f-0c62-4553-a072-0235df11364f}, !- Handle
  {87fc9007-cac7-4e0c-a38f-4e210432cb61}, !- Name
  {7a7341f7-9edb-459a-92c9-28c84b21eaf5}, !- Source Object
  3,                                      !- Outlet Port
  {215a724f-a4b7-4314-90f1-f7c6f6ac0ae9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cbdb8895-58b2-455f-a8bf-73959c515b3d}, !- Handle
  Node 631,                               !- Name
  {0db17dae-7f44-49e3-bc49-4a35cd08a3d4}, !- Inlet Port
  {e907dcc9-fde7-4542-a7b3-7566c674fea7}; !- Outlet Port

OS:Connection,
  {c1a49674-cc18-402c-b76e-3e479d7c77a0}, !- Handle
  {d61fb8db-c018-4ada-885c-f08ccfcdb2b9}, !- Name
  {140b37a5-a15c-40b7-aeb0-f3db747c8b6c}, !- Source Object
  3,                                      !- Outlet Port
  {c5ca0321-7fb5-4ae3-a218-b6c196c7fe16}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0db17dae-7f44-49e3-bc49-4a35cd08a3d4}, !- Handle
  {a96f5dfb-0da9-4413-b75e-c3a42aac9126}, !- Name
  {c5ca0321-7fb5-4ae3-a218-b6c196c7fe16}, !- Source Object
  5,                                      !- Outlet Port
  {cbdb8895-58b2-455f-a8bf-73959c515b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e907dcc9-fde7-4542-a7b3-7566c674fea7}, !- Handle
  {f4b201ad-05f4-4388-9c7f-ea0480083212}, !- Name
  {cbdb8895-58b2-455f-a8bf-73959c515b3d}, !- Source Object
  3,                                      !- Outlet Port
  {02c8ea71-84c3-4738-8886-f233f240f720}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f9c29bb0-d8de-4d22-8e45-065b6806b847}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Control Zone Name
  {da5cffc0-856c-48c4-96cb-c40c5a6f14e4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {87834e1c-5ed6-483a-bf6e-20f41a9f6884}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {11d87509-9836-42bc-a3ed-65895d076904}, !- Inlet Air Node Name
  {14ce8426-828f-4713-8dbf-21aaeadb1bae}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {291e8443-930f-46f2-a80d-0508445045ed}, !- Handle
  Node 632,                               !- Name
  {d081cc57-7555-4612-aef0-bbb42447517a}, !- Inlet Port
  {adde7efc-6749-49b0-a6dd-6068ad54b4e1}; !- Outlet Port

OS:Connection,
  {e5139e30-6061-4880-b6f4-1d2ef51402a4}, !- Handle
  {72f9dc38-f4f7-4871-acbe-37ad8bd59872}, !- Name
  {ed5d9150-89bd-4eb4-929d-d63f68e37d92}, !- Source Object
  3,                                      !- Outlet Port
  {36adb29c-7e8d-4f60-b52b-a999bc3f5c8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d081cc57-7555-4612-aef0-bbb42447517a}, !- Handle
  {9a50396b-fed4-41aa-8a9a-5d21a1cedd3a}, !- Name
  {590295e7-eab4-40f3-93e1-ea8ac6657684}, !- Source Object
  12,                                     !- Outlet Port
  {291e8443-930f-46f2-a80d-0508445045ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adde7efc-6749-49b0-a6dd-6068ad54b4e1}, !- Handle
  {7798ef2c-8a71-4454-b1f8-ac138c676573}, !- Name
  {291e8443-930f-46f2-a80d-0508445045ed}, !- Source Object
  3,                                      !- Outlet Port
  {ed64712c-4d5a-44c1-af55-b13bfdd728be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11d87509-9836-42bc-a3ed-65895d076904}, !- Handle
  {321114ab-69f4-4118-9084-4adc64bf5547}, !- Name
  {2179b064-9145-443f-9486-705abd2fafdc}, !- Source Object
  3,                                      !- Outlet Port
  {87834e1c-5ed6-483a-bf6e-20f41a9f6884}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14ce8426-828f-4713-8dbf-21aaeadb1bae}, !- Handle
  {b8065588-ea0e-4db5-98da-85eb38d71f4a}, !- Name
  {87834e1c-5ed6-483a-bf6e-20f41a9f6884}, !- Source Object
  4,                                      !- Outlet Port
  {ed5d9150-89bd-4eb4-929d-d63f68e37d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d0ec1b1-9ef2-4bbd-ba01-9994f9492114}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ecf5ea25-9763-4357-be8a-5efa106e012e}, !- Water Inlet Node Name
  {ee7b821a-858b-4660-884d-86e2c3f651ab}; !- Water Outlet Node Name

OS:Node,
  {e883f37d-4019-433b-a07c-93b5f46946e0}, !- Handle
  Node 633,                               !- Name
  {ac50144d-9b38-49e0-a18e-7ea3dc96f12f}, !- Inlet Port
  {ecf5ea25-9763-4357-be8a-5efa106e012e}; !- Outlet Port

OS:Connection,
  {ac50144d-9b38-49e0-a18e-7ea3dc96f12f}, !- Handle
  {51dd65d1-d6a1-47d7-bd38-6e3636d6c417}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  68,                                     !- Outlet Port
  {e883f37d-4019-433b-a07c-93b5f46946e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {405f6478-379b-4192-8dcb-53966f30612c}, !- Handle
  Node 634,                               !- Name
  {ee7b821a-858b-4660-884d-86e2c3f651ab}, !- Inlet Port
  {85268f4e-f860-4a71-879d-5fbc7b1cd219}; !- Outlet Port

OS:Connection,
  {ecf5ea25-9763-4357-be8a-5efa106e012e}, !- Handle
  {61cd33d3-4686-4ce8-97bb-50c8b150322d}, !- Name
  {e883f37d-4019-433b-a07c-93b5f46946e0}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ec1b1-9ef2-4bbd-ba01-9994f9492114}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ee7b821a-858b-4660-884d-86e2c3f651ab}, !- Handle
  {d1bd194d-8c7d-4790-a8b4-45f756729677}, !- Name
  {3d0ec1b1-9ef2-4bbd-ba01-9994f9492114}, !- Source Object
  10,                                     !- Outlet Port
  {405f6478-379b-4192-8dcb-53966f30612c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85268f4e-f860-4a71-879d-5fbc7b1cd219}, !- Handle
  {9c16eda0-9fb6-489d-ad2f-7f21015c509d}, !- Name
  {405f6478-379b-4192-8dcb-53966f30612c}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4bc847e-7b1e-439b-bfc1-1eaf929ca11b}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {3d0ec1b1-9ef2-4bbd-ba01-9994f9492114}; !- Heating Coil Name

OS:PlantLoop,
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62f40b2d-1d7c-4dac-9919-8c2fc6b62526}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {006e800d-4a3e-4a76-97f6-948cdfd0a09f}, !- Plant Side Inlet Node Name
  {c242ece9-9320-4b30-8d95-27b20d28769f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1caad1fe-8a11-4f3c-9ce2-cbea9bb7254d}, !- Demand Side Inlet Node Name
  {e8f5cc01-2ab7-41f8-a55b-023ce523c692}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d90af98b-e519-4c57-b671-1938025fdcc4}, !- Demand Mixer Name
  {942b4b86-3b48-4f67-b2f1-db99a3151ec6}, !- Demand Splitter Name
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Supply Mixer Name
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d262f3f6-02e9-4277-b4dc-48878fd2d6c1}, !- Handle
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b75aa2e0-589e-40ab-99ce-0f940b6e75e6}, !- Handle
  Node 635,                               !- Name
  {006e800d-4a3e-4a76-97f6-948cdfd0a09f}, !- Inlet Port
  {5a10eaf0-a31f-4d86-b48f-f256c175f59f}; !- Outlet Port

OS:Node,
  {62f40b2d-1d7c-4dac-9919-8c2fc6b62526}, !- Handle
  Node 636,                               !- Name
  {94428cfe-8ab2-47ef-ba19-f105275ac11e}, !- Inlet Port
  {c242ece9-9320-4b30-8d95-27b20d28769f}; !- Outlet Port

OS:Node,
  {3c122252-6091-42e0-af7b-4160cd98d52d}, !- Handle
  Node 637,                               !- Name
  {c143861c-e5c9-4786-a050-333ccb186cd0}, !- Inlet Port
  {786fdccd-0a2b-493d-bb4d-9d4ccc607ec4}; !- Outlet Port

OS:Connector:Mixer,
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Handle
  Connector Mixer 3,                      !- Name
  {299a39f1-2c2a-42ae-a83f-e2cb4cd00193}, !- Outlet Branch Name
  {6f314bdd-3743-4963-aefc-269384150a15}, !- Inlet Branch Name 1
  {f749c0f3-fb7a-40e5-b3d0-dc1b6475c0f9}, !- Inlet Branch Name 2
  {c813b8c8-c6e4-4155-98e3-ad4a8e3c8d34}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}, !- Handle
  Connector Splitter 3,                   !- Name
  {45aca92f-081d-4a2a-b7f8-8179f17f9b81}, !- Inlet Branch Name
  {c143861c-e5c9-4786-a050-333ccb186cd0}, !- Outlet Branch Name 1
  {aec250a2-7eae-45c0-b6ee-f5a8289a0d23}, !- Outlet Branch Name 2
  {8d85a192-6757-40bb-8e34-c97a29411d6f}; !- Outlet Branch Name 3

OS:Connection,
  {006e800d-4a3e-4a76-97f6-948cdfd0a09f}, !- Handle
  {c70fb7af-da7f-4b82-b321-bc4dd38caba6}, !- Name
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Source Object
  14,                                     !- Outlet Port
  {b75aa2e0-589e-40ab-99ce-0f940b6e75e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c143861c-e5c9-4786-a050-333ccb186cd0}, !- Handle
  {ea838951-40a4-419a-a814-007c2a7243e2}, !- Name
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}, !- Source Object
  3,                                      !- Outlet Port
  {3c122252-6091-42e0-af7b-4160cd98d52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c242ece9-9320-4b30-8d95-27b20d28769f}, !- Handle
  {9ebf9fbf-3433-4b74-977b-e5bd422b805a}, !- Name
  {62f40b2d-1d7c-4dac-9919-8c2fc6b62526}, !- Source Object
  3,                                      !- Outlet Port
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6893c8dc-3ad6-47ab-94da-05b74463cd02}, !- Handle
  Node 638,                               !- Name
  {1caad1fe-8a11-4f3c-9ce2-cbea9bb7254d}, !- Inlet Port
  {00874f68-7a96-4685-8cc3-a7d9e482ba30}; !- Outlet Port

OS:Node,
  {1652d47b-9956-44f5-947f-76358fa907f3}, !- Handle
  Node 639,                               !- Name
  {de8e2f77-d0a9-486f-953a-21569ad00e38}, !- Inlet Port
  {e8f5cc01-2ab7-41f8-a55b-023ce523c692}; !- Outlet Port

OS:Node,
  {2a5fc033-1c4e-4ec7-a2d1-6fca12c19496}, !- Handle
  Node 640,                               !- Name
  {ef827e17-a199-4bdb-9fd7-3a2f2c4245bd}, !- Inlet Port
  {a1c535db-5df9-460d-b011-c9b1935a6a55}; !- Outlet Port

OS:Connector:Mixer,
  {d90af98b-e519-4c57-b671-1938025fdcc4}, !- Handle
  Connector Mixer 4,                      !- Name
  {de8e2f77-d0a9-486f-953a-21569ad00e38}, !- Outlet Branch Name
  {2df30b93-a620-4528-8cbf-712772fda5cf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {942b4b86-3b48-4f67-b2f1-db99a3151ec6}, !- Handle
  Connector Splitter 4,                   !- Name
  {00874f68-7a96-4685-8cc3-a7d9e482ba30}, !- Inlet Branch Name
  {ef827e17-a199-4bdb-9fd7-3a2f2c4245bd}; !- Outlet Branch Name 1

OS:Connection,
  {1caad1fe-8a11-4f3c-9ce2-cbea9bb7254d}, !- Handle
  {99240bb6-bc15-4d9a-901a-715dd229b6a7}, !- Name
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Source Object
  17,                                     !- Outlet Port
  {6893c8dc-3ad6-47ab-94da-05b74463cd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00874f68-7a96-4685-8cc3-a7d9e482ba30}, !- Handle
  {be2d997e-a722-4010-a7c2-00104efca2c8}, !- Name
  {6893c8dc-3ad6-47ab-94da-05b74463cd02}, !- Source Object
  3,                                      !- Outlet Port
  {942b4b86-3b48-4f67-b2f1-db99a3151ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef827e17-a199-4bdb-9fd7-3a2f2c4245bd}, !- Handle
  {313eb152-57e3-4990-98b1-1430521b8087}, !- Name
  {942b4b86-3b48-4f67-b2f1-db99a3151ec6}, !- Source Object
  3,                                      !- Outlet Port
  {2a5fc033-1c4e-4ec7-a2d1-6fca12c19496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8e2f77-d0a9-486f-953a-21569ad00e38}, !- Handle
  {9bd5c1d1-a7e6-4504-931f-ad48563c5af1}, !- Name
  {d90af98b-e519-4c57-b671-1938025fdcc4}, !- Source Object
  2,                                      !- Outlet Port
  {1652d47b-9956-44f5-947f-76358fa907f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f5cc01-2ab7-41f8-a55b-023ce523c692}, !- Handle
  {6e7e4367-3dde-40ab-a981-7576633c4e4d}, !- Name
  {1652d47b-9956-44f5-947f-76358fa907f3}, !- Source Object
  3,                                      !- Outlet Port
  {530d2642-bd3a-4ba1-8fff-eedb8d59a6eb}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {c7c9b09d-5c14-42d6-ac2a-8bf7b1beb2f0}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {5a10eaf0-a31f-4d86-b48f-f256c175f59f}, !- Inlet Node Name
  {0835f71f-06e9-4c80-95e0-3741f3ba5349}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {9d3e579a-9e0c-43d5-b76e-418c09ad23ba}, !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton, !- Name
  7436.13911549839,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {29a033d7-6b33-485d-bcc7-eaa1664a90d5}, !- Cooling Capacity Function of Temperature Curve Name
  {4717573d-d766-4833-9ffe-a3653a1a185e}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8f3fd55b-5c8d-4eb1-9b66-ad4295168811}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {786fdccd-0a2b-493d-bb4d-9d4ccc607ec4}, !- Chilled Water Inlet Node Name
  {595e3c5c-0a8c-4dcc-8c35-e9c3defb0484}, !- Chilled Water Outlet Node Name
  {f39caedc-54c1-43a9-8d7f-ed9b32d6c3b1}, !- Condenser Inlet Node Name
  {5c3edfe3-5213-4799-a00a-9a7d827a3393}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ebb7ae41-569b-4b23-93a6-8b2752c850b9}, !- Handle
  Curve Biquadratic 133,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5066f8ab-25d0-4206-89b8-4d4063afbc30}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00747ff0-250e-44ce-b69c-d18c4d756050}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {05f267f6-76c7-46bf-8192-240e173345a4}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {343ca95c-9052-4039-959e-88ed3a78ce26}, !- Cooling Capacity Function of Temperature Curve Name
  {3fca373b-55b1-4541-937e-ec5d6dc348df}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2479b356-ff63-450a-b743-78b095632e4d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {1bfe8794-051d-401d-b6cc-09850542d1d5}, !- Chilled Water Inlet Node Name
  {971b3383-5c61-4e20-8595-eb08d158e2fe}, !- Chilled Water Outlet Node Name
  {e9c7a48c-c928-41d8-8c1a-b4e4b87a6de0}, !- Condenser Inlet Node Name
  {13bca6bf-8065-4a31-b8ae-c6d73f5f6363}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {77b414e5-cb08-42ff-90ef-a93f5a38b921}, !- Handle
  Curve Biquadratic 135,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {12060951-1d4a-426e-88e3-551bd81d971c}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcec41fb-f4ac-4827-90b4-dc28a61d945f}, !- Handle
  Curve Quadratic 143,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {7378a9e7-beb6-4273-b302-02dda9582713}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1c6aec45-8b13-4849-b8e8-a4140c5758a2}, !- Inlet Node Name
  {71ff58d0-3159-4e54-9e33-2db51f34a4ac}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {73b42b6d-a61a-4ae8-9336-d8243fec017f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {23e3de54-e054-4dab-89db-39a83a52c448}, !- Inlet Node Name
  {94428cfe-8ab2-47ef-ba19-f105275ac11e}; !- Outlet Node Name

OS:Node,
  {a6ca4b9b-2aa8-49c2-b05b-e20d2159ea0f}, !- Handle
  Node 641,                               !- Name
  {0835f71f-06e9-4c80-95e0-3741f3ba5349}, !- Inlet Port
  {45aca92f-081d-4a2a-b7f8-8179f17f9b81}; !- Outlet Port

OS:Connection,
  {5a10eaf0-a31f-4d86-b48f-f256c175f59f}, !- Handle
  {25eea5b7-d395-4f0b-bf91-e1cf3e01c686}, !- Name
  {b75aa2e0-589e-40ab-99ce-0f940b6e75e6}, !- Source Object
  3,                                      !- Outlet Port
  {c7c9b09d-5c14-42d6-ac2a-8bf7b1beb2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0835f71f-06e9-4c80-95e0-3741f3ba5349}, !- Handle
  {8565b8a4-0bef-4a5b-8d69-dffd459fceef}, !- Name
  {c7c9b09d-5c14-42d6-ac2a-8bf7b1beb2f0}, !- Source Object
  3,                                      !- Outlet Port
  {a6ca4b9b-2aa8-49c2-b05b-e20d2159ea0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45aca92f-081d-4a2a-b7f8-8179f17f9b81}, !- Handle
  {c7a56d00-898d-4208-b7b8-0e6afd9f0dc8}, !- Name
  {a6ca4b9b-2aa8-49c2-b05b-e20d2159ea0f}, !- Source Object
  3,                                      !- Outlet Port
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddcd0fa1-9e2b-4fc9-83e0-1277494bccf0}, !- Handle
  Node 642,                               !- Name
  {595e3c5c-0a8c-4dcc-8c35-e9c3defb0484}, !- Inlet Port
  {6f314bdd-3743-4963-aefc-269384150a15}; !- Outlet Port

OS:Connection,
  {786fdccd-0a2b-493d-bb4d-9d4ccc607ec4}, !- Handle
  {159a4752-4f39-4d04-a2e8-b17e6a95d56e}, !- Name
  {3c122252-6091-42e0-af7b-4160cd98d52d}, !- Source Object
  3,                                      !- Outlet Port
  {9d3e579a-9e0c-43d5-b76e-418c09ad23ba}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {595e3c5c-0a8c-4dcc-8c35-e9c3defb0484}, !- Handle
  {e990180a-8f16-4e13-8f1d-85d4d70c6f74}, !- Name
  {9d3e579a-9e0c-43d5-b76e-418c09ad23ba}, !- Source Object
  16,                                     !- Outlet Port
  {ddcd0fa1-9e2b-4fc9-83e0-1277494bccf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f314bdd-3743-4963-aefc-269384150a15}, !- Handle
  {281a25f6-08d0-466b-b833-07980ff4ad3a}, !- Name
  {ddcd0fa1-9e2b-4fc9-83e0-1277494bccf0}, !- Source Object
  3,                                      !- Outlet Port
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1bb93a0-b5ee-4f7e-a893-e01d688a864a}, !- Handle
  Node 643,                               !- Name
  {aec250a2-7eae-45c0-b6ee-f5a8289a0d23}, !- Inlet Port
  {1bfe8794-051d-401d-b6cc-09850542d1d5}; !- Outlet Port

OS:Connection,
  {aec250a2-7eae-45c0-b6ee-f5a8289a0d23}, !- Handle
  {ce53b00c-f6ff-4571-8130-cbedff1d6cd6}, !- Name
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}, !- Source Object
  4,                                      !- Outlet Port
  {e1bb93a0-b5ee-4f7e-a893-e01d688a864a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09bfb41a-2cae-4c73-9c75-3c5170c88dc2}, !- Handle
  Node 644,                               !- Name
  {971b3383-5c61-4e20-8595-eb08d158e2fe}, !- Inlet Port
  {f749c0f3-fb7a-40e5-b3d0-dc1b6475c0f9}; !- Outlet Port

OS:Connection,
  {1bfe8794-051d-401d-b6cc-09850542d1d5}, !- Handle
  {13aa3a3a-c90d-4f00-a654-5892e8805480}, !- Name
  {e1bb93a0-b5ee-4f7e-a893-e01d688a864a}, !- Source Object
  3,                                      !- Outlet Port
  {05f267f6-76c7-46bf-8192-240e173345a4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {971b3383-5c61-4e20-8595-eb08d158e2fe}, !- Handle
  {78cc8c62-3036-4b21-a9c1-506c194acbae}, !- Name
  {05f267f6-76c7-46bf-8192-240e173345a4}, !- Source Object
  16,                                     !- Outlet Port
  {09bfb41a-2cae-4c73-9c75-3c5170c88dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f749c0f3-fb7a-40e5-b3d0-dc1b6475c0f9}, !- Handle
  {615f6a2d-243e-402a-871c-d4c60de7ba97}, !- Name
  {09bfb41a-2cae-4c73-9c75-3c5170c88dc2}, !- Source Object
  3,                                      !- Outlet Port
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d5293522-d3b6-4359-8100-54733b65216e}, !- Handle
  Node 645,                               !- Name
  {8d85a192-6757-40bb-8e34-c97a29411d6f}, !- Inlet Port
  {1c6aec45-8b13-4849-b8e8-a4140c5758a2}; !- Outlet Port

OS:Connection,
  {8d85a192-6757-40bb-8e34-c97a29411d6f}, !- Handle
  {55ff9430-9480-4485-915f-90e0001296a0}, !- Name
  {08cb746b-9c6c-4fc2-b2f7-bc507b839ffc}, !- Source Object
  5,                                      !- Outlet Port
  {d5293522-d3b6-4359-8100-54733b65216e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf24f161-ce41-44bc-81dd-2b989ba687bc}, !- Handle
  Node 646,                               !- Name
  {71ff58d0-3159-4e54-9e33-2db51f34a4ac}, !- Inlet Port
  {c813b8c8-c6e4-4155-98e3-ad4a8e3c8d34}; !- Outlet Port

OS:Connection,
  {1c6aec45-8b13-4849-b8e8-a4140c5758a2}, !- Handle
  {b7f9f978-ceff-4acd-bb6c-25262fb957db}, !- Name
  {d5293522-d3b6-4359-8100-54733b65216e}, !- Source Object
  3,                                      !- Outlet Port
  {7378a9e7-beb6-4273-b302-02dda9582713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ff58d0-3159-4e54-9e33-2db51f34a4ac}, !- Handle
  {93aa5393-1477-4cd1-b644-92219711ab28}, !- Name
  {7378a9e7-beb6-4273-b302-02dda9582713}, !- Source Object
  3,                                      !- Outlet Port
  {cf24f161-ce41-44bc-81dd-2b989ba687bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c813b8c8-c6e4-4155-98e3-ad4a8e3c8d34}, !- Handle
  {b3f498b5-5f17-4ce8-9a98-1ff8ce3d62e7}, !- Name
  {cf24f161-ce41-44bc-81dd-2b989ba687bc}, !- Source Object
  3,                                      !- Outlet Port
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fd3cfc3e-8bc7-46d8-9834-e87a6176b851}, !- Handle
  Node 647,                               !- Name
  {299a39f1-2c2a-42ae-a83f-e2cb4cd00193}, !- Inlet Port
  {23e3de54-e054-4dab-89db-39a83a52c448}; !- Outlet Port

OS:Connection,
  {299a39f1-2c2a-42ae-a83f-e2cb4cd00193}, !- Handle
  {1fe39e30-dc88-4e0a-9492-e27a324b6264}, !- Name
  {1b401565-4d83-45c7-b08b-c155a6cd7a91}, !- Source Object
  2,                                      !- Outlet Port
  {fd3cfc3e-8bc7-46d8-9834-e87a6176b851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e3de54-e054-4dab-89db-39a83a52c448}, !- Handle
  {ca384dce-1cb9-4b78-a152-8e4bd09af5ea}, !- Name
  {fd3cfc3e-8bc7-46d8-9834-e87a6176b851}, !- Source Object
  3,                                      !- Outlet Port
  {73b42b6d-a61a-4ae8-9336-d8243fec017f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94428cfe-8ab2-47ef-ba19-f105275ac11e}, !- Handle
  {d6b1e334-4034-4cc5-b77b-1b769eb0c07b}, !- Name
  {73b42b6d-a61a-4ae8-9336-d8243fec017f}, !- Source Object
  3,                                      !- Outlet Port
  {62f40b2d-1d7c-4dac-9919-8c2fc6b62526}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {96308422-ad94-4306-b9d3-91779481866d}, !- Handle
  CHW Temp,                               !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {c9868550-b6ab-4fb2-8216-03100d12d984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9868550-b6ab-4fb2-8216-03100d12d984}, !- Handle
  Schedule Day 4,                         !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {54eb71ef-391b-4cef-bd0e-c1f5f7f887a5}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {66fe8079-6543-4f72-aeac-8158cd906143}, !- Handle
  wkdCHW Temp,                            !- Name
  {54eb71ef-391b-4cef-bd0e-c1f5f7f887a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f5a4bea5-3ae5-45b9-8974-cffa77267d4e}, !- Handle
  satCHW Temp,                            !- Name
  {54eb71ef-391b-4cef-bd0e-c1f5f7f887a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aba1262b-08df-4ca3-817d-7ecc71196321}, !- Handle
  sunCHW Temp,                            !- Name
  {54eb71ef-391b-4cef-bd0e-c1f5f7f887a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c5bdc434-6300-4ad3-ab9f-f14e5b223137}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {96308422-ad94-4306-b9d3-91779481866d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a76a55a3-3412-40fa-a231-2c805a02c6a8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a76a55a3-3412-40fa-a231-2c805a02c6a8}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aeb58c37-d05c-466b-b241-768b2f0034db}, !- Handle
  satCHW Temprule,                        !- Name
  {96308422-ad94-4306-b9d3-91779481866d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27a192c5-d4a1-492e-b31f-f97ac8c6d6a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a192c5-d4a1-492e-b31f-f97ac8c6d6a7}, !- Handle
  satCHW Temp 1,                          !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b9d7752c-dd3b-4196-8904-2dc5a6f5885f}, !- Handle
  sunCHW Temprule,                        !- Name
  {96308422-ad94-4306-b9d3-91779481866d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f2ee423-f653-4a94-93a0-1694ad05cf3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f2ee423-f653-4a94-93a0-1694ad05cf3e}, !- Handle
  sunCHW Temp 1,                          !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {afff2dbc-3ff1-4420-b157-dfa1bbaa1337}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {96308422-ad94-4306-b9d3-91779481866d}, !- Schedule Name
  {62f40b2d-1d7c-4dac-9919-8c2fc6b62526}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {49fa6130-6cb1-42f9-b595-71d1bf2bdae9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8925ded6-0fcd-418f-b853-a80d0343dec4}, !- Plant Side Inlet Node Name
  {ef415061-20e6-4409-a656-5f833f5b9547}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {02021bed-a59f-4e43-83a3-ed03199813e1}, !- Demand Side Inlet Node Name
  {0fb48d08-78e0-485c-bd94-f6f04ed303c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {74d166d0-ef96-46cd-8c97-c41e84ee7e4d}, !- Demand Mixer Name
  {43f1fb36-0146-4c37-bc77-d21eaa117e11}, !- Demand Splitter Name
  {5dd8988b-86b7-499d-adc3-d9e60b457661}, !- Supply Mixer Name
  {342e0f28-5d60-4d91-90d0-dfd02445b001}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8f8ecaf1-473b-43f5-9f66-c8c04ea66624}, !- Handle
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {279f48e7-8d87-47e0-8a20-c805e2ce695f}, !- Handle
  Node 648,                               !- Name
  {8925ded6-0fcd-418f-b853-a80d0343dec4}, !- Inlet Port
  {98168e12-0adb-4638-896d-5ce417ffe4d2}; !- Outlet Port

OS:Node,
  {49fa6130-6cb1-42f9-b595-71d1bf2bdae9}, !- Handle
  Node 649,                               !- Name
  {efcbd3e5-cd81-48d8-b02a-aa32d566387b}, !- Inlet Port
  {ef415061-20e6-4409-a656-5f833f5b9547}; !- Outlet Port

OS:Node,
  {359147f9-69a8-4a83-ab20-6a5967be6876}, !- Handle
  Node 650,                               !- Name
  {cb0b90b0-2440-4f6b-9099-5600068b3249}, !- Inlet Port
  {55b91fc7-2cbd-4105-b12c-d9830c03bb42}; !- Outlet Port

OS:Connector:Mixer,
  {5dd8988b-86b7-499d-adc3-d9e60b457661}, !- Handle
  Connector Mixer 5,                      !- Name
  {af21d987-d4ef-4a0e-b1d5-602209720f74}, !- Outlet Branch Name
  {42331da4-8558-4526-a14d-0d64857e7592}, !- Inlet Branch Name 1
  {e892fd5b-d318-4cae-a002-3c28290dcb1c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {342e0f28-5d60-4d91-90d0-dfd02445b001}, !- Handle
  Connector Splitter 5,                   !- Name
  {23d463de-1a5c-4aba-a5c9-355a0355c62d}, !- Inlet Branch Name
  {cb0b90b0-2440-4f6b-9099-5600068b3249}, !- Outlet Branch Name 1
  {cc597d0d-f13c-42b0-b293-204dfce99cc1}; !- Outlet Branch Name 2

OS:Connection,
  {8925ded6-0fcd-418f-b853-a80d0343dec4}, !- Handle
  {88b0ec6d-c832-4123-9747-e15a8f1e1ea4}, !- Name
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Source Object
  14,                                     !- Outlet Port
  {279f48e7-8d87-47e0-8a20-c805e2ce695f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0b90b0-2440-4f6b-9099-5600068b3249}, !- Handle
  {633aa1c9-0d7d-4d8e-836d-fecd9ada0021}, !- Name
  {342e0f28-5d60-4d91-90d0-dfd02445b001}, !- Source Object
  3,                                      !- Outlet Port
  {359147f9-69a8-4a83-ab20-6a5967be6876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef415061-20e6-4409-a656-5f833f5b9547}, !- Handle
  {b5b9e361-2108-4923-8848-f669943993f7}, !- Name
  {49fa6130-6cb1-42f9-b595-71d1bf2bdae9}, !- Source Object
  3,                                      !- Outlet Port
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b99f32b3-218f-4c94-8a8d-5033593e1fff}, !- Handle
  Node 651,                               !- Name
  {02021bed-a59f-4e43-83a3-ed03199813e1}, !- Inlet Port
  {ea17998a-26a5-453e-b05e-3462f9a59403}; !- Outlet Port

OS:Node,
  {fdbeeb52-88ad-4a1b-b560-edea546efe8e}, !- Handle
  Node 652,                               !- Name
  {7f76fe07-5074-4178-b263-0e02a548617f}, !- Inlet Port
  {0fb48d08-78e0-485c-bd94-f6f04ed303c3}; !- Outlet Port

OS:Node,
  {014eb417-078f-43c5-8cc4-fc969b79c44f}, !- Handle
  Node 653,                               !- Name
  {d5873115-0b9a-4773-ba8c-1e341a394bcd}, !- Inlet Port
  {f39caedc-54c1-43a9-8d7f-ed9b32d6c3b1}; !- Outlet Port

OS:Connector:Mixer,
  {74d166d0-ef96-46cd-8c97-c41e84ee7e4d}, !- Handle
  Connector Mixer 6,                      !- Name
  {7f76fe07-5074-4178-b263-0e02a548617f}, !- Outlet Branch Name
  {dfae1304-b967-49ed-9c16-ab58e48d37bb}, !- Inlet Branch Name 1
  {419b8236-5032-4ae4-9cb9-f7123e64c715}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {43f1fb36-0146-4c37-bc77-d21eaa117e11}, !- Handle
  Connector Splitter 6,                   !- Name
  {ea17998a-26a5-453e-b05e-3462f9a59403}, !- Inlet Branch Name
  {d5873115-0b9a-4773-ba8c-1e341a394bcd}, !- Outlet Branch Name 1
  {65812726-12d3-45b9-9d8d-efcca67dcd0e}; !- Outlet Branch Name 2

OS:Connection,
  {02021bed-a59f-4e43-83a3-ed03199813e1}, !- Handle
  {47620862-7529-4a9b-a77c-7100e261ff1b}, !- Name
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Source Object
  17,                                     !- Outlet Port
  {b99f32b3-218f-4c94-8a8d-5033593e1fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea17998a-26a5-453e-b05e-3462f9a59403}, !- Handle
  {d90891e0-e3f6-4aad-8703-1a65f8229962}, !- Name
  {b99f32b3-218f-4c94-8a8d-5033593e1fff}, !- Source Object
  3,                                      !- Outlet Port
  {43f1fb36-0146-4c37-bc77-d21eaa117e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5873115-0b9a-4773-ba8c-1e341a394bcd}, !- Handle
  {005a9ff6-fa4d-4ed5-9b83-4b7e8f069dfa}, !- Name
  {43f1fb36-0146-4c37-bc77-d21eaa117e11}, !- Source Object
  3,                                      !- Outlet Port
  {014eb417-078f-43c5-8cc4-fc969b79c44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f76fe07-5074-4178-b263-0e02a548617f}, !- Handle
  {5a624b09-ff1e-437b-a8fb-e2fa51896971}, !- Name
  {74d166d0-ef96-46cd-8c97-c41e84ee7e4d}, !- Source Object
  2,                                      !- Outlet Port
  {fdbeeb52-88ad-4a1b-b560-edea546efe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb48d08-78e0-485c-bd94-f6f04ed303c3}, !- Handle
  {8665f30a-bed2-4d31-b307-ecb156fe634f}, !- Name
  {fdbeeb52-88ad-4a1b-b560-edea546efe8e}, !- Source Object
  3,                                      !- Outlet Port
  {672d2b8b-ca7b-445d-9d4d-eede7f8d5798}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {467e93a3-cb40-446e-bb10-424bc3206387}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {98168e12-0adb-4638-896d-5ce417ffe4d2}, !- Inlet Node Name
  {6299bd27-821c-4b43-a42a-b5e545650d57}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {47ca7d64-fedc-40fa-82d6-89f927ed3529}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {55b91fc7-2cbd-4105-b12c-d9830c03bb42}, !- Water Inlet Node Name
  {7b5758f1-e3e8-4f3d-8296-e4d529cdc162}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  136.311597604828,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {6cb3bc6a-309e-4b84-9ba3-f0fdf82c8a0a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b51f75f4-5578-46d5-ae71-abaea7b40f5b}, !- Inlet Node Name
  {2e10c305-452f-402e-a6c3-23f8b0c5b5cc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e581dd33-3e98-445c-b296-cbc89d24a212}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4451433e-dd1c-4b79-8f35-758a283d3501}, !- Inlet Node Name
  {efcbd3e5-cd81-48d8-b02a-aa32d566387b}; !- Outlet Node Name

OS:Node,
  {a0e78852-609b-4a79-ace3-eea1b0b6e5dc}, !- Handle
  Node 654,                               !- Name
  {6299bd27-821c-4b43-a42a-b5e545650d57}, !- Inlet Port
  {23d463de-1a5c-4aba-a5c9-355a0355c62d}; !- Outlet Port

OS:Connection,
  {98168e12-0adb-4638-896d-5ce417ffe4d2}, !- Handle
  {9871426e-a4bf-43b7-a339-4e15688e030a}, !- Name
  {279f48e7-8d87-47e0-8a20-c805e2ce695f}, !- Source Object
  3,                                      !- Outlet Port
  {467e93a3-cb40-446e-bb10-424bc3206387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6299bd27-821c-4b43-a42a-b5e545650d57}, !- Handle
  {49d58e1f-a84c-4816-a81d-94a18207356f}, !- Name
  {467e93a3-cb40-446e-bb10-424bc3206387}, !- Source Object
  3,                                      !- Outlet Port
  {a0e78852-609b-4a79-ace3-eea1b0b6e5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d463de-1a5c-4aba-a5c9-355a0355c62d}, !- Handle
  {85374746-6859-48af-8805-baaef0c20e3d}, !- Name
  {a0e78852-609b-4a79-ace3-eea1b0b6e5dc}, !- Source Object
  3,                                      !- Outlet Port
  {342e0f28-5d60-4d91-90d0-dfd02445b001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a736fb38-2902-4f05-922d-0486bedcfbd8}, !- Handle
  Node 655,                               !- Name
  {7b5758f1-e3e8-4f3d-8296-e4d529cdc162}, !- Inlet Port
  {42331da4-8558-4526-a14d-0d64857e7592}; !- Outlet Port

OS:Connection,
  {55b91fc7-2cbd-4105-b12c-d9830c03bb42}, !- Handle
  {982f29fb-1327-4d31-a257-f6e51ff180bb}, !- Name
  {359147f9-69a8-4a83-ab20-6a5967be6876}, !- Source Object
  3,                                      !- Outlet Port
  {47ca7d64-fedc-40fa-82d6-89f927ed3529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5758f1-e3e8-4f3d-8296-e4d529cdc162}, !- Handle
  {69b65e93-d2d0-4d50-8874-85f63a3fa119}, !- Name
  {47ca7d64-fedc-40fa-82d6-89f927ed3529}, !- Source Object
  3,                                      !- Outlet Port
  {a736fb38-2902-4f05-922d-0486bedcfbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42331da4-8558-4526-a14d-0d64857e7592}, !- Handle
  {a2a30558-c23d-4d4f-beb8-62bea3a3c7ed}, !- Name
  {a736fb38-2902-4f05-922d-0486bedcfbd8}, !- Source Object
  3,                                      !- Outlet Port
  {5dd8988b-86b7-499d-adc3-d9e60b457661}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ed3b0fb-b9fd-417f-832e-69dcfcbc9a41}, !- Handle
  Node 656,                               !- Name
  {cc597d0d-f13c-42b0-b293-204dfce99cc1}, !- Inlet Port
  {b51f75f4-5578-46d5-ae71-abaea7b40f5b}; !- Outlet Port

OS:Connection,
  {cc597d0d-f13c-42b0-b293-204dfce99cc1}, !- Handle
  {a76c5f41-71fa-425b-9e4f-9bb1ff53412d}, !- Name
  {342e0f28-5d60-4d91-90d0-dfd02445b001}, !- Source Object
  4,                                      !- Outlet Port
  {6ed3b0fb-b9fd-417f-832e-69dcfcbc9a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {241ad3c9-83e8-45f0-9816-1dab2b364066}, !- Handle
  Node 657,                               !- Name
  {2e10c305-452f-402e-a6c3-23f8b0c5b5cc}, !- Inlet Port
  {e892fd5b-d318-4cae-a002-3c28290dcb1c}; !- Outlet Port

OS:Connection,
  {b51f75f4-5578-46d5-ae71-abaea7b40f5b}, !- Handle
  {91bda4c8-129e-4acd-9dc3-7d5c7ea960b1}, !- Name
  {6ed3b0fb-b9fd-417f-832e-69dcfcbc9a41}, !- Source Object
  3,                                      !- Outlet Port
  {6cb3bc6a-309e-4b84-9ba3-f0fdf82c8a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e10c305-452f-402e-a6c3-23f8b0c5b5cc}, !- Handle
  {9c6185f3-27db-4999-9eaf-9c8f06d9b22e}, !- Name
  {6cb3bc6a-309e-4b84-9ba3-f0fdf82c8a0a}, !- Source Object
  3,                                      !- Outlet Port
  {241ad3c9-83e8-45f0-9816-1dab2b364066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e892fd5b-d318-4cae-a002-3c28290dcb1c}, !- Handle
  {b9b3b823-6838-4652-bdeb-358c1fd62434}, !- Name
  {241ad3c9-83e8-45f0-9816-1dab2b364066}, !- Source Object
  3,                                      !- Outlet Port
  {5dd8988b-86b7-499d-adc3-d9e60b457661}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {763f27fd-5c18-4169-9002-0da0d54ce1ee}, !- Handle
  Node 658,                               !- Name
  {af21d987-d4ef-4a0e-b1d5-602209720f74}, !- Inlet Port
  {4451433e-dd1c-4b79-8f35-758a283d3501}; !- Outlet Port

OS:Connection,
  {af21d987-d4ef-4a0e-b1d5-602209720f74}, !- Handle
  {0f962729-b1a0-47d0-9e70-0ed1dddd7e66}, !- Name
  {5dd8988b-86b7-499d-adc3-d9e60b457661}, !- Source Object
  2,                                      !- Outlet Port
  {763f27fd-5c18-4169-9002-0da0d54ce1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4451433e-dd1c-4b79-8f35-758a283d3501}, !- Handle
  {53e18c8c-653c-4c51-aad6-95b7836cebd1}, !- Name
  {763f27fd-5c18-4169-9002-0da0d54ce1ee}, !- Source Object
  3,                                      !- Outlet Port
  {e581dd33-3e98-445c-b296-cbc89d24a212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcbd3e5-cd81-48d8-b02a-aa32d566387b}, !- Handle
  {e72055f0-56ee-40db-a550-fbf224806e66}, !- Name
  {e581dd33-3e98-445c-b296-cbc89d24a212}, !- Source Object
  3,                                      !- Outlet Port
  {49fa6130-6cb1-42f9-b595-71d1bf2bdae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a1425a5-87ea-4b07-9aae-78a7df88894e}, !- Handle
  Node 659,                               !- Name
  {5c3edfe3-5213-4799-a00a-9a7d827a3393}, !- Inlet Port
  {dfae1304-b967-49ed-9c16-ab58e48d37bb}; !- Outlet Port

OS:Connection,
  {f39caedc-54c1-43a9-8d7f-ed9b32d6c3b1}, !- Handle
  {7e259e0b-ec65-4555-b36d-35aaeb948d07}, !- Name
  {014eb417-078f-43c5-8cc4-fc969b79c44f}, !- Source Object
  3,                                      !- Outlet Port
  {9d3e579a-9e0c-43d5-b76e-418c09ad23ba}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5c3edfe3-5213-4799-a00a-9a7d827a3393}, !- Handle
  {6d480cd0-4fba-459b-9a81-b483b66f275a}, !- Name
  {9d3e579a-9e0c-43d5-b76e-418c09ad23ba}, !- Source Object
  18,                                     !- Outlet Port
  {2a1425a5-87ea-4b07-9aae-78a7df88894e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfae1304-b967-49ed-9c16-ab58e48d37bb}, !- Handle
  {cac730c8-b378-4ac7-b194-751f9ad13e33}, !- Name
  {2a1425a5-87ea-4b07-9aae-78a7df88894e}, !- Source Object
  3,                                      !- Outlet Port
  {74d166d0-ef96-46cd-8c97-c41e84ee7e4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c90c5bd9-51a1-44a1-bebb-e40c50d56dc6}, !- Handle
  Node 660,                               !- Name
  {65812726-12d3-45b9-9d8d-efcca67dcd0e}, !- Inlet Port
  {e9c7a48c-c928-41d8-8c1a-b4e4b87a6de0}; !- Outlet Port

OS:Connection,
  {65812726-12d3-45b9-9d8d-efcca67dcd0e}, !- Handle
  {7786437f-1e37-4681-b873-28d5223e8517}, !- Name
  {43f1fb36-0146-4c37-bc77-d21eaa117e11}, !- Source Object
  4,                                      !- Outlet Port
  {c90c5bd9-51a1-44a1-bebb-e40c50d56dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95838ce1-1b3e-4f7e-8591-276d92e915e8}, !- Handle
  Node 661,                               !- Name
  {13bca6bf-8065-4a31-b8ae-c6d73f5f6363}, !- Inlet Port
  {419b8236-5032-4ae4-9cb9-f7123e64c715}; !- Outlet Port

OS:Connection,
  {e9c7a48c-c928-41d8-8c1a-b4e4b87a6de0}, !- Handle
  {85487d64-99b0-40d3-84d1-91fba02dadaf}, !- Name
  {c90c5bd9-51a1-44a1-bebb-e40c50d56dc6}, !- Source Object
  3,                                      !- Outlet Port
  {05f267f6-76c7-46bf-8192-240e173345a4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {13bca6bf-8065-4a31-b8ae-c6d73f5f6363}, !- Handle
  {6c4e8afa-581a-4e61-a079-a40faf309017}, !- Name
  {05f267f6-76c7-46bf-8192-240e173345a4}, !- Source Object
  18,                                     !- Outlet Port
  {95838ce1-1b3e-4f7e-8591-276d92e915e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419b8236-5032-4ae4-9cb9-f7123e64c715}, !- Handle
  {85d65e84-102d-4982-ab49-e4f6e7b8d8ff}, !- Name
  {95838ce1-1b3e-4f7e-8591-276d92e915e8}, !- Source Object
  3,                                      !- Outlet Port
  {74d166d0-ef96-46cd-8c97-c41e84ee7e4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b6a1effc-8cf8-4fa2-a9c7-4d4f4814cb89}, !- Handle
  CW Temp,                                !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {7d4b8a05-b02d-4827-8de2-6bbfa06e9637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d4b8a05-b02d-4827-8de2-6bbfa06e9637}, !- Handle
  Schedule Day 5,                         !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7bf5a882-c895-407f-b821-7f17f27a133d}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {aed7f9ff-d282-49ff-9ad6-659c9d6b16bb}, !- Handle
  wkdCW Temp,                             !- Name
  {7bf5a882-c895-407f-b821-7f17f27a133d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c1f57a78-43b5-4163-9344-5445af8040ef}, !- Handle
  satCW Temp,                             !- Name
  {7bf5a882-c895-407f-b821-7f17f27a133d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {28bcbabb-f4c8-44e2-b85a-38a18c503d1e}, !- Handle
  sunCW Temp,                             !- Name
  {7bf5a882-c895-407f-b821-7f17f27a133d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3373df2e-c811-407c-b0c2-7c5cccf311cc}, !- Handle
  wkdCW Temp rule,                        !- Name
  {b6a1effc-8cf8-4fa2-a9c7-4d4f4814cb89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5260b02-73d2-4745-a501-8d36bb48e415}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5260b02-73d2-4745-a501-8d36bb48e415}, !- Handle
  wkdCW Temp 1,                           !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a5e37f27-cc5c-4fda-8980-bedb3eee4814}, !- Handle
  satCW Temprule,                         !- Name
  {b6a1effc-8cf8-4fa2-a9c7-4d4f4814cb89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {320bac48-c06e-4f90-a241-f6f13f055feb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {320bac48-c06e-4f90-a241-f6f13f055feb}, !- Handle
  satCW Temp 1,                           !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a7a84536-d227-47e6-a5ed-700c412c62a7}, !- Handle
  sunCW Temprule,                         !- Name
  {b6a1effc-8cf8-4fa2-a9c7-4d4f4814cb89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {153ec822-6f2f-4b3f-87c6-0b7573ec481a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {153ec822-6f2f-4b3f-87c6-0b7573ec481a}, !- Handle
  sunCW Temp 1,                           !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ab10c6d5-1818-4cba-bcc9-49d1f9b8269b}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {b6a1effc-8cf8-4fa2-a9c7-4d4f4814cb89}, !- Schedule Name
  {49fa6130-6cb1-42f9-b595-71d1bf2bdae9}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Availability Schedule
  {5d38b74a-412e-4063-a198-40678542000b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfd1477d-6867-40e6-a76e-ec68d9a7523f}, !- Supply Side Inlet Node Name
  {ed540f51-a51b-47f7-a5fc-1abdc1f1bab3}, !- Demand Side Outlet Node Name
  {0104a5f2-a6aa-4301-8efa-0bf32849166b}, !- Demand Side Inlet Node A
  {ba35a1ef-dbc2-4148-a7a6-ef7953636eee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {661763c5-4c46-4c7d-a198-a6ed22c6017c}, !- Demand Mixer Name
  {e9273be4-5b72-42fd-87f5-a6d383a3551c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6ded820-2b4d-4d20-9f65-3c18deb8df67}, !- Handle
  Node 662,                               !- Name
  {bfd1477d-6867-40e6-a76e-ec68d9a7523f}, !- Inlet Port
  {529dd0c9-c758-4052-abf4-99b7cd689bab}; !- Outlet Port

OS:Node,
  {203026ae-6e7d-477e-a236-9b13dc423269}, !- Handle
  Node 663,                               !- Name
  {a85e83ac-dbec-4970-8afe-4fba812ef855}, !- Inlet Port
  {ba35a1ef-dbc2-4148-a7a6-ef7953636eee}; !- Outlet Port

OS:Connection,
  {bfd1477d-6867-40e6-a76e-ec68d9a7523f}, !- Handle
  {b506171d-6e82-493e-afe8-88f38603a7b9}, !- Name
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- Source Object
  8,                                      !- Outlet Port
  {d6ded820-2b4d-4d20-9f65-3c18deb8df67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba35a1ef-dbc2-4148-a7a6-ef7953636eee}, !- Handle
  {658dfca0-1f36-4a7d-8cb1-77add8d5dd96}, !- Name
  {203026ae-6e7d-477e-a236-9b13dc423269}, !- Source Object
  3,                                      !- Outlet Port
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8fd839c5-0a15-4aed-81de-acab4482d5aa}, !- Handle
  Node 664,                               !- Name
  {0104a5f2-a6aa-4301-8efa-0bf32849166b}, !- Inlet Port
  {d6049d27-043e-4815-86f7-5d0552b9af4d}; !- Outlet Port

OS:Node,
  {a20d3801-0a9e-4e43-b779-ce2d56ed32c4}, !- Handle
  Node 665,                               !- Name
  {01fdd60c-8768-494d-9f70-a89319ad0f1c}, !- Inlet Port
  {ed540f51-a51b-47f7-a5fc-1abdc1f1bab3}; !- Outlet Port

OS:Node,
  {a3e3ef6d-856b-43b0-ac5e-04daa45ee31b}, !- Handle
  Node 666,                               !- Name
  {584b9461-b629-4153-aa37-f32392d31c0a}, !- Inlet Port
  {36ccb696-e5f1-4bf5-be2a-2f268950b8e1}; !- Outlet Port

OS:Connection,
  {0104a5f2-a6aa-4301-8efa-0bf32849166b}, !- Handle
  {00e68c0f-cee9-49a6-b068-87aa3b29e892}, !- Name
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- Source Object
  10,                                     !- Outlet Port
  {8fd839c5-0a15-4aed-81de-acab4482d5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed540f51-a51b-47f7-a5fc-1abdc1f1bab3}, !- Handle
  {a54616ac-6a41-4b0d-82f7-ff17c1d35547}, !- Name
  {a20d3801-0a9e-4e43-b779-ce2d56ed32c4}, !- Source Object
  3,                                      !- Outlet Port
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9273be4-5b72-42fd-87f5-a6d383a3551c}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {d6049d27-043e-4815-86f7-5d0552b9af4d}, !- Inlet Node Name
  {3b05b3fa-6db2-4546-a49f-7b696aebe1c9}, !- Outlet Node Name 1
  {25fbd703-f99a-4a71-ac48-9687fb9d8ef4}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {661763c5-4c46-4c7d-a198-a6ed22c6017c}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {01fdd60c-8768-494d-9f70-a89319ad0f1c}, !- Outlet Node Name
  {cd154bbf-84db-436f-b25f-6353240b6b07}, !- Inlet Node Name 1
  {8c083aa5-846b-420a-b323-2c3fd566762c}; !- Inlet Node Name 2

OS:Connection,
  {d6049d27-043e-4815-86f7-5d0552b9af4d}, !- Handle
  {269ee711-c344-4655-aa10-f35e8e0e707a}, !- Name
  {8fd839c5-0a15-4aed-81de-acab4482d5aa}, !- Source Object
  3,                                      !- Outlet Port
  {e9273be4-5b72-42fd-87f5-a6d383a3551c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01fdd60c-8768-494d-9f70-a89319ad0f1c}, !- Handle
  {36596d36-ec5a-429c-a471-71f58507fa00}, !- Name
  {661763c5-4c46-4c7d-a198-a6ed22c6017c}, !- Source Object
  2,                                      !- Outlet Port
  {a20d3801-0a9e-4e43-b779-ce2d56ed32c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39492e71-cee2-4e8f-9180-c17c5560deb9}, !- Handle
  {f38a5f4c-5dec-490e-82a3-163ead873e0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {3803b9a3-6911-46cd-bfd1-1f69a2073f78}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {83fbb16d-cf68-497a-b30f-2d9305ef09a2}, !- Air Inlet Node Name
  {a85e83ac-dbec-4970-8afe-4fba812ef855}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Handle
  Coil Heating Water 2,                   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f450e80-f9f9-40ed-870a-5ec26197647b}, !- Water Inlet Node Name
  {4331cae9-91db-45cb-ad1f-b75cd8d3dd2d}, !- Water Outlet Node Name
  {86e470ab-4f2c-43e7-9903-c871e20e42d9}, !- Air Inlet Node Name
  {c6b43663-14bb-43e1-a2d0-de505b86d7e1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b7e93d4-da59-49a3-9ce2-ac1c5e868052}, !- Handle
  Node 667,                               !- Name
  {598588f4-b772-4464-96ee-7261af8213b0}, !- Inlet Port
  {5f450e80-f9f9-40ed-870a-5ec26197647b}; !- Outlet Port

OS:Connection,
  {598588f4-b772-4464-96ee-7261af8213b0}, !- Handle
  {e9095c84-42a7-4c47-a160-31929dbc0dae}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  69,                                     !- Outlet Port
  {1b7e93d4-da59-49a3-9ce2-ac1c5e868052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c388c1cc-5a9e-4606-80de-51dc0534be0a}, !- Handle
  Node 668,                               !- Name
  {4331cae9-91db-45cb-ad1f-b75cd8d3dd2d}, !- Inlet Port
  {04094e08-a6f0-4a79-8e68-3219f903c9ad}; !- Outlet Port

OS:Connection,
  {5f450e80-f9f9-40ed-870a-5ec26197647b}, !- Handle
  {5609e42f-8183-45a0-a3fc-3c991d54f40c}, !- Name
  {1b7e93d4-da59-49a3-9ce2-ac1c5e868052}, !- Source Object
  3,                                      !- Outlet Port
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4331cae9-91db-45cb-ad1f-b75cd8d3dd2d}, !- Handle
  {c20b1623-6662-406e-9367-cc14df07055e}, !- Name
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Source Object
  6,                                      !- Outlet Port
  {c388c1cc-5a9e-4606-80de-51dc0534be0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04094e08-a6f0-4a79-8e68-3219f903c9ad}, !- Handle
  {c41fdc7c-bb06-4662-a060-b5d69c92f7a5}, !- Name
  {c388c1cc-5a9e-4606-80de-51dc0534be0a}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  69;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a1c535db-5df9-460d-b011-c9b1935a6a55}, !- Water Inlet Node Name
  {24cae825-13da-453e-a4cc-affc91646ac6}, !- Water Outlet Node Name
  {dbdf2b83-cea0-46fa-a781-8cbd90ff36f0}, !- Air Inlet Node Name
  {4491349c-d880-40c4-8045-e0cb8bf6bb95}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {35221e6b-188d-42df-88df-93b1550acacf}, !- Handle
  Node 669,                               !- Name
  {24cae825-13da-453e-a4cc-affc91646ac6}, !- Inlet Port
  {2df30b93-a620-4528-8cbf-712772fda5cf}; !- Outlet Port

OS:Connection,
  {a1c535db-5df9-460d-b011-c9b1935a6a55}, !- Handle
  {e9bc58d6-4b43-4f38-9d17-745467b83c0d}, !- Name
  {2a5fc033-1c4e-4ec7-a2d1-6fca12c19496}, !- Source Object
  3,                                      !- Outlet Port
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {24cae825-13da-453e-a4cc-affc91646ac6}, !- Handle
  {b43d061f-8ac6-4b26-9340-af760acf3f8a}, !- Name
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Source Object
  11,                                     !- Outlet Port
  {35221e6b-188d-42df-88df-93b1550acacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df30b93-a620-4528-8cbf-712772fda5cf}, !- Handle
  {9f40573c-4cda-4b0d-8d49-1da64e9f9554}, !- Name
  {35221e6b-188d-42df-88df-93b1550acacf}, !- Source Object
  3,                                      !- Outlet Port
  {d90af98b-e519-4c57-b671-1938025fdcc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4762bdb-cd65-4f78-9036-a77eb4859b5f}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7bd6a104-7952-4b05-998b-d63440f49d4c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7bd6a104-7952-4b05-998b-d63440f49d4c}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51a9307a-5ccd-44c7-8057-2e69171ca3cf}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {f4762bdb-cd65-4f78-9036-a77eb4859b5f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29a98c39-15cd-4632-8e2b-cee35168076d}, !- Mixed Air Node Name
  {799dbe6a-53f4-4120-b85d-b4191d0bddb5}, !- Outdoor Air Stream Node Name
  {83ce0ced-049e-4880-a572-049e0305b63a}, !- Relief Air Stream Node Name
  {529dd0c9-c758-4052-abf4-99b7cd689bab}; !- Return Air Stream Node Name

OS:Node,
  {35f2eb23-3944-4a87-8504-4434616822cf}, !- Handle
  Node 670,                               !- Name
  ,                                       !- Inlet Port
  {799dbe6a-53f4-4120-b85d-b4191d0bddb5}; !- Outlet Port

OS:Connection,
  {799dbe6a-53f4-4120-b85d-b4191d0bddb5}, !- Handle
  {f18314bd-7822-4011-b42e-3085dbbd5c49}, !- Name
  {35f2eb23-3944-4a87-8504-4434616822cf}, !- Source Object
  3,                                      !- Outlet Port
  {51a9307a-5ccd-44c7-8057-2e69171ca3cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d8fe53f-aab3-4de5-926c-5bc92a5eacad}, !- Handle
  Node 671,                               !- Name
  {83ce0ced-049e-4880-a572-049e0305b63a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ce0ced-049e-4880-a572-049e0305b63a}, !- Handle
  {2d1514f2-27c2-41c6-80ce-c3295bad8dd9}, !- Name
  {51a9307a-5ccd-44c7-8057-2e69171ca3cf}, !- Source Object
  7,                                      !- Outlet Port
  {5d8fe53f-aab3-4de5-926c-5bc92a5eacad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85e83ac-dbec-4970-8afe-4fba812ef855}, !- Handle
  {c852b755-74bd-4582-ac63-b8d47f8d7137}, !- Name
  {3803b9a3-6911-46cd-bfd1-1f69a2073f78}, !- Source Object
  17,                                     !- Outlet Port
  {203026ae-6e7d-477e-a236-9b13dc423269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be29d43-312a-48ae-83ae-bc67bfd7dc08}, !- Handle
  Node 672,                               !- Name
  {c6b43663-14bb-43e1-a2d0-de505b86d7e1}, !- Inlet Port
  {83fbb16d-cf68-497a-b30f-2d9305ef09a2}; !- Outlet Port

OS:Connection,
  {c6b43663-14bb-43e1-a2d0-de505b86d7e1}, !- Handle
  {5ea777df-56b3-459a-8e73-c2f5e49f8d8a}, !- Name
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Source Object
  8,                                      !- Outlet Port
  {1be29d43-312a-48ae-83ae-bc67bfd7dc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fbb16d-cf68-497a-b30f-2d9305ef09a2}, !- Handle
  {aea5e72e-1c6d-447d-ad03-f9e90e812152}, !- Name
  {1be29d43-312a-48ae-83ae-bc67bfd7dc08}, !- Source Object
  3,                                      !- Outlet Port
  {3803b9a3-6911-46cd-bfd1-1f69a2073f78}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dedbaeab-a689-4f13-bf04-8be710cd8eb8}, !- Handle
  Controller Water Coil 2,                !- Name
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {04279ff4-6385-4d2a-a35a-0943a26278cc}, !- Handle
  Node 673,                               !- Name
  {4491349c-d880-40c4-8045-e0cb8bf6bb95}, !- Inlet Port
  {86e470ab-4f2c-43e7-9903-c871e20e42d9}; !- Outlet Port

OS:Connection,
  {4491349c-d880-40c4-8045-e0cb8bf6bb95}, !- Handle
  {3e9d1a7f-9e19-4c0c-8ab1-a61455ef4b6a}, !- Name
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Source Object
  13,                                     !- Outlet Port
  {04279ff4-6385-4d2a-a35a-0943a26278cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e470ab-4f2c-43e7-9903-c871e20e42d9}, !- Handle
  {8a518842-3a0a-4d78-9275-a57870522fc9}, !- Name
  {04279ff4-6385-4d2a-a35a-0943a26278cc}, !- Source Object
  3,                                      !- Outlet Port
  {6edf4693-3e03-4dd7-aa95-965767fdc6d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a3ae00e9-0495-42fe-898f-38e1b4e7dfd3}, !- Handle
  Controller Water Coil 3,                !- Name
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fe09165a-89c9-4303-a3ab-f7abf89e9d24}, !- Handle
  Node 674,                               !- Name
  {29a98c39-15cd-4632-8e2b-cee35168076d}, !- Inlet Port
  {dbdf2b83-cea0-46fa-a781-8cbd90ff36f0}; !- Outlet Port

OS:Connection,
  {529dd0c9-c758-4052-abf4-99b7cd689bab}, !- Handle
  {f62be4e9-a95a-418b-96f5-0e9d0573d5e4}, !- Name
  {d6ded820-2b4d-4d20-9f65-3c18deb8df67}, !- Source Object
  3,                                      !- Outlet Port
  {51a9307a-5ccd-44c7-8057-2e69171ca3cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29a98c39-15cd-4632-8e2b-cee35168076d}, !- Handle
  {be5d8bbf-7737-4644-94bb-167d93cf952b}, !- Name
  {51a9307a-5ccd-44c7-8057-2e69171ca3cf}, !- Source Object
  5,                                      !- Outlet Port
  {fe09165a-89c9-4303-a3ab-f7abf89e9d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdf2b83-cea0-46fa-a781-8cbd90ff36f0}, !- Handle
  {ad862d56-93f0-48aa-9524-86095b9b62cb}, !- Name
  {fe09165a-89c9-4303-a3ab-f7abf89e9d24}, !- Source Object
  3,                                      !- Outlet Port
  {c29a0fa1-5cb2-45c3-9bb5-81f03c785d25}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {cd4af258-1959-4b61-978b-ab6492caa9ed}, !- Handle
  Supply Air Temp,                        !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {41412511-4ed0-4d0e-8824-29e7e87ccbb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41412511-4ed0-4d0e-8824-29e7e87ccbb3}, !- Handle
  Supply Air Temp Default,                !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {082b8c91-d284-4d4c-84f8-a0c1d916b27b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {cd4af258-1959-4b61-978b-ab6492caa9ed}, !- Schedule Name
  {203026ae-6e7d-477e-a236-9b13dc423269}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {72048858-4589-41de-b7ee-47bdbb35c4ef}, !- Handle
  Coil Heating Water 3,                   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86583f2c-3caa-403c-8eb3-7426960f83ec}, !- Water Inlet Node Name
  {8a818508-0621-4b05-ab40-fc840d5298bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {130996f4-622e-4160-afbc-62e7d0c184d5}, !- Handle
  Node 675,                               !- Name
  {5ef913f6-d2e9-4914-95fc-8b45b293271b}, !- Inlet Port
  {86583f2c-3caa-403c-8eb3-7426960f83ec}; !- Outlet Port

OS:Connection,
  {5ef913f6-d2e9-4914-95fc-8b45b293271b}, !- Handle
  {627a0cf0-6278-4ed5-ad07-33b224ed0d9e}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  70,                                     !- Outlet Port
  {130996f4-622e-4160-afbc-62e7d0c184d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af30f2a6-6989-4b55-a9d9-8137853882c7}, !- Handle
  Node 676,                               !- Name
  {8a818508-0621-4b05-ab40-fc840d5298bb}, !- Inlet Port
  {81bf8a1e-d47e-4530-8962-8f5a1adba154}; !- Outlet Port

OS:Connection,
  {86583f2c-3caa-403c-8eb3-7426960f83ec}, !- Handle
  {e85ad753-99b9-4a4a-9421-5700c4d127fd}, !- Name
  {130996f4-622e-4160-afbc-62e7d0c184d5}, !- Source Object
  3,                                      !- Outlet Port
  {72048858-4589-41de-b7ee-47bdbb35c4ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a818508-0621-4b05-ab40-fc840d5298bb}, !- Handle
  {aa8c5bc2-235c-474c-8af6-0c214e7de8d7}, !- Name
  {72048858-4589-41de-b7ee-47bdbb35c4ef}, !- Source Object
  6,                                      !- Outlet Port
  {af30f2a6-6989-4b55-a9d9-8137853882c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bf8a1e-d47e-4530-8962-8f5a1adba154}, !- Handle
  {ed9fc454-e593-460c-9be1-6d1a3cd07e19}, !- Name
  {af30f2a6-6989-4b55-a9d9-8137853882c7}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd43fb35-ed26-4653-829d-3b2af3aa88b2}, !- Handle
  Controller Water Coil 4,                !- Name
  {72048858-4589-41de-b7ee-47bdbb35c4ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb30c152-a214-439c-bf71-7166c6c8f307}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {4cf09ad9-968c-4bd0-ab15-e0b4be12be45}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {72048858-4589-41de-b7ee-47bdbb35c4ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {584b9461-b629-4153-aa37-f32392d31c0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ca6c0e28-4bdb-453b-a745-e87dc26400d6}, !- Handle
  Node 677,                               !- Name
  {d1c1a6bc-0db7-4ed4-adc9-e332d726a791}, !- Inlet Port
  {cd154bbf-84db-436f-b25f-6353240b6b07}; !- Outlet Port

OS:Connection,
  {36ccb696-e5f1-4bf5-be2a-2f268950b8e1}, !- Handle
  {a595dbc8-34e9-4659-b52f-26e2d6ccbcfb}, !- Name
  {a3e3ef6d-856b-43b0-ac5e-04daa45ee31b}, !- Source Object
  3,                                      !- Outlet Port
  {f0ff05ed-917c-4c91-bf4a-ced9d1931bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1c1a6bc-0db7-4ed4-adc9-e332d726a791}, !- Handle
  {0432a369-cc99-4281-850c-f04f66411d03}, !- Name
  {e40f5f3f-797a-43d4-92b8-12cad4a7d220}, !- Source Object
  12,                                     !- Outlet Port
  {ca6c0e28-4bdb-453b-a745-e87dc26400d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd154bbf-84db-436f-b25f-6353240b6b07}, !- Handle
  {ab1b25e1-ff85-45ba-9d10-ccd0e88b3821}, !- Name
  {ca6c0e28-4bdb-453b-a745-e87dc26400d6}, !- Source Object
  3,                                      !- Outlet Port
  {661763c5-4c46-4c7d-a198-a6ed22c6017c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f660d295-a086-44c2-9a08-8d15529296f9}, !- Handle
  Node 678,                               !- Name
  {3b05b3fa-6db2-4546-a49f-7b696aebe1c9}, !- Inlet Port
  {4cf09ad9-968c-4bd0-ab15-e0b4be12be45}; !- Outlet Port

OS:Connection,
  {3b05b3fa-6db2-4546-a49f-7b696aebe1c9}, !- Handle
  {3838f32b-e3bf-45ca-b035-be7e6039cb3d}, !- Name
  {e9273be4-5b72-42fd-87f5-a6d383a3551c}, !- Source Object
  3,                                      !- Outlet Port
  {f660d295-a086-44c2-9a08-8d15529296f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf09ad9-968c-4bd0-ab15-e0b4be12be45}, !- Handle
  {03909d78-40fd-4edd-a599-02887e67b721}, !- Name
  {f660d295-a086-44c2-9a08-8d15529296f9}, !- Source Object
  3,                                      !- Outlet Port
  {eb30c152-a214-439c-bf71-7166c6c8f307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {584b9461-b629-4153-aa37-f32392d31c0a}, !- Handle
  {c9c25c28-7213-4978-8d71-9815c1c96213}, !- Name
  {eb30c152-a214-439c-bf71-7166c6c8f307}, !- Source Object
  12,                                     !- Outlet Port
  {a3e3ef6d-856b-43b0-ac5e-04daa45ee31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2bc63c9-7b72-4a64-829e-3f2910a67294}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cb85cad5-fbdc-417c-a077-e493cd61fe9a}, !- Water Inlet Node Name
  {87041ce1-e0fe-4639-82dd-0b76798db43b}; !- Water Outlet Node Name

OS:Node,
  {02a565de-ed21-4622-8ed6-0be83fff6839}, !- Handle
  Node 679,                               !- Name
  {a4156a25-4bf5-4458-8516-7e6ec14c59e7}, !- Inlet Port
  {cb85cad5-fbdc-417c-a077-e493cd61fe9a}; !- Outlet Port

OS:Connection,
  {a4156a25-4bf5-4458-8516-7e6ec14c59e7}, !- Handle
  {cd72188a-c936-42b7-85f6-8a5c1dda3c96}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  71,                                     !- Outlet Port
  {02a565de-ed21-4622-8ed6-0be83fff6839}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24f5be67-cb74-4e3b-ae97-af5e25bb64f2}, !- Handle
  Node 680,                               !- Name
  {87041ce1-e0fe-4639-82dd-0b76798db43b}, !- Inlet Port
  {8a449889-6b09-4020-bdbe-3578fc285979}; !- Outlet Port

OS:Connection,
  {cb85cad5-fbdc-417c-a077-e493cd61fe9a}, !- Handle
  {a059069d-7fcb-400e-a115-883c88594e7a}, !- Name
  {02a565de-ed21-4622-8ed6-0be83fff6839}, !- Source Object
  3,                                      !- Outlet Port
  {b2bc63c9-7b72-4a64-829e-3f2910a67294}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87041ce1-e0fe-4639-82dd-0b76798db43b}, !- Handle
  {e360489f-90b5-40c2-b72a-8cfb8eac00f2}, !- Name
  {b2bc63c9-7b72-4a64-829e-3f2910a67294}, !- Source Object
  10,                                     !- Outlet Port
  {24f5be67-cb74-4e3b-ae97-af5e25bb64f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a449889-6b09-4020-bdbe-3578fc285979}, !- Handle
  {3305c76a-b32c-45d7-ab51-00247b4f6582}, !- Name
  {24f5be67-cb74-4e3b-ae97-af5e25bb64f2}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {50f20c93-da59-4b66-8ff1-64c200f9332e}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b2bc63c9-7b72-4a64-829e-3f2910a67294}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {13fbed10-6aa2-4140-8ade-424932a70f36}, !- Handle
  Coil Heating Water 4,                   !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b047dd5c-7b7f-4def-9d53-12078464c589}, !- Water Inlet Node Name
  {fab7129e-9787-4b2f-94ed-f49fa699f70f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffeea3df-17f0-4f64-a8ee-66cb5b321da7}, !- Handle
  Node 681,                               !- Name
  {6b0df2a6-80b9-4000-a50e-bcf5c0558dd3}, !- Inlet Port
  {b047dd5c-7b7f-4def-9d53-12078464c589}; !- Outlet Port

OS:Connection,
  {6b0df2a6-80b9-4000-a50e-bcf5c0558dd3}, !- Handle
  {300224a9-a68f-487e-b687-29dac2ea4f3f}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  72,                                     !- Outlet Port
  {ffeea3df-17f0-4f64-a8ee-66cb5b321da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d316081-dd84-4ce3-912c-d89432c4f39d}, !- Handle
  Node 682,                               !- Name
  {fab7129e-9787-4b2f-94ed-f49fa699f70f}, !- Inlet Port
  {5d0b79b4-7337-4e79-9c47-2afe50cf53a7}; !- Outlet Port

OS:Connection,
  {b047dd5c-7b7f-4def-9d53-12078464c589}, !- Handle
  {3e0cb86b-e6b2-4e73-8651-0683993817f4}, !- Name
  {ffeea3df-17f0-4f64-a8ee-66cb5b321da7}, !- Source Object
  3,                                      !- Outlet Port
  {13fbed10-6aa2-4140-8ade-424932a70f36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fab7129e-9787-4b2f-94ed-f49fa699f70f}, !- Handle
  {71ca185f-2728-44e2-9a28-355acc4e3d96}, !- Name
  {13fbed10-6aa2-4140-8ade-424932a70f36}, !- Source Object
  6,                                      !- Outlet Port
  {0d316081-dd84-4ce3-912c-d89432c4f39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0b79b4-7337-4e79-9c47-2afe50cf53a7}, !- Handle
  {502ea825-5c4f-4dab-9bd9-865e536505c7}, !- Name
  {0d316081-dd84-4ce3-912c-d89432c4f39d}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35d21519-1f7e-41a3-87cf-4262b360ef6b}, !- Handle
  Controller Water Coil 5,                !- Name
  {13fbed10-6aa2-4140-8ade-424932a70f36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03bd3348-7289-402f-84f6-26149f88a60c}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {b21bc126-2a21-4557-af68-842611cec417}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13fbed10-6aa2-4140-8ade-424932a70f36}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a73e8fe-c8b3-40d4-8de7-24e5803ec9eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {662c4619-a0ae-4c9f-bc0d-62903a32b5c9}, !- Handle
  Node 683,                               !- Name
  {2a73e8fe-c8b3-40d4-8de7-24e5803ec9eb}, !- Inlet Port
  {f3a1ac17-ebf9-408d-9dc8-e87f506ec973}; !- Outlet Port

OS:Node,
  {d50c8545-2b1d-4b17-a191-7afbeaf1530f}, !- Handle
  Node 684,                               !- Name
  {31120b53-d602-42ee-bf2e-a056528145fc}, !- Inlet Port
  {8c083aa5-846b-420a-b323-2c3fd566762c}; !- Outlet Port

OS:Connection,
  {f3a1ac17-ebf9-408d-9dc8-e87f506ec973}, !- Handle
  {7ed11f76-f68e-49e8-8def-c828745d5568}, !- Name
  {662c4619-a0ae-4c9f-bc0d-62903a32b5c9}, !- Source Object
  3,                                      !- Outlet Port
  {a5687ed9-25c3-43c5-b656-255810c3f13b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31120b53-d602-42ee-bf2e-a056528145fc}, !- Handle
  {93b5305f-1d94-4342-9d68-c0103d0e7c60}, !- Name
  {bf767cdd-b97d-4cf7-a277-371b0e54f103}, !- Source Object
  12,                                     !- Outlet Port
  {d50c8545-2b1d-4b17-a191-7afbeaf1530f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c083aa5-846b-420a-b323-2c3fd566762c}, !- Handle
  {4aa32d91-956d-4aff-ad86-9905cdb9f276}, !- Name
  {d50c8545-2b1d-4b17-a191-7afbeaf1530f}, !- Source Object
  3,                                      !- Outlet Port
  {661763c5-4c46-4c7d-a198-a6ed22c6017c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6ffd3571-d9ae-4eca-b2a4-ac9942ed4838}, !- Handle
  Node 685,                               !- Name
  {25fbd703-f99a-4a71-ac48-9687fb9d8ef4}, !- Inlet Port
  {b21bc126-2a21-4557-af68-842611cec417}; !- Outlet Port

OS:Connection,
  {25fbd703-f99a-4a71-ac48-9687fb9d8ef4}, !- Handle
  {0ca70a32-dce7-427e-88b4-20b2bf9b3eaa}, !- Name
  {e9273be4-5b72-42fd-87f5-a6d383a3551c}, !- Source Object
  4,                                      !- Outlet Port
  {6ffd3571-d9ae-4eca-b2a4-ac9942ed4838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21bc126-2a21-4557-af68-842611cec417}, !- Handle
  {9cfd16f1-cd8a-49f0-9941-001f826105cc}, !- Name
  {6ffd3571-d9ae-4eca-b2a4-ac9942ed4838}, !- Source Object
  3,                                      !- Outlet Port
  {03bd3348-7289-402f-84f6-26149f88a60c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a73e8fe-c8b3-40d4-8de7-24e5803ec9eb}, !- Handle
  {9784cc6e-3f96-409e-add1-3071571ec219}, !- Name
  {03bd3348-7289-402f-84f6-26149f88a60c}, !- Source Object
  12,                                     !- Outlet Port
  {662c4619-a0ae-4c9f-bc0d-62903a32b5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9496aa20-04b5-4288-8554-262104457cd8}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {630b816d-0139-4edd-a148-b87cf64e6dad}, !- Water Inlet Node Name
  {e8c0d9cb-e214-4496-858c-4ad080c39300}; !- Water Outlet Node Name

OS:Node,
  {3c644a50-476d-47e8-af72-fd8612aaf562}, !- Handle
  Node 686,                               !- Name
  {a59e6f4f-149a-419f-b1e8-c0a0a68daa37}, !- Inlet Port
  {630b816d-0139-4edd-a148-b87cf64e6dad}; !- Outlet Port

OS:Connection,
  {a59e6f4f-149a-419f-b1e8-c0a0a68daa37}, !- Handle
  {566c0155-03b1-4cad-a9d1-04d3fce6abc6}, !- Name
  {dc0f15cd-bd13-471b-bc05-e640b79bae4e}, !- Source Object
  73,                                     !- Outlet Port
  {3c644a50-476d-47e8-af72-fd8612aaf562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {171bd56e-d761-4742-9da6-adc37bb2a266}, !- Handle
  Node 687,                               !- Name
  {e8c0d9cb-e214-4496-858c-4ad080c39300}, !- Inlet Port
  {c128295f-efd2-4e5a-a45b-2befdc130edf}; !- Outlet Port

OS:Connection,
  {630b816d-0139-4edd-a148-b87cf64e6dad}, !- Handle
  {f9d01642-47fa-4a72-924c-f4d95beb4ab1}, !- Name
  {3c644a50-476d-47e8-af72-fd8612aaf562}, !- Source Object
  3,                                      !- Outlet Port
  {9496aa20-04b5-4288-8554-262104457cd8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e8c0d9cb-e214-4496-858c-4ad080c39300}, !- Handle
  {190370ee-8daf-4f42-bf11-335c20de91d9}, !- Name
  {9496aa20-04b5-4288-8554-262104457cd8}, !- Source Object
  10,                                     !- Outlet Port
  {171bd56e-d761-4742-9da6-adc37bb2a266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c128295f-efd2-4e5a-a45b-2befdc130edf}, !- Handle
  {0ca346e1-e6cf-4ee8-93b0-72921163edf9}, !- Name
  {171bd56e-d761-4742-9da6-adc37bb2a266}, !- Source Object
  3,                                      !- Outlet Port
  {df668d6f-8724-46c0-910f-731868c7fda4}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87e440eb-db7e-420b-b03b-439491c1d87a}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {4b92235a-35e8-410f-b8e5-0a662c254275}, !- Availability Schedule Name
  {9496aa20-04b5-4288-8554-262104457cd8}; !- Heating Coil Name

OS:PlantLoop,
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b8b6450b-2300-420d-b00d-6cd270a5cf55}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2347a673-53ce-4e41-bac8-e67b0148c77d}, !- Plant Side Inlet Node Name
  {b310aa17-ec04-431e-a6f9-7f90f52cf054}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {94983f40-a263-47d0-bbef-624fd656d450}, !- Demand Side Inlet Node Name
  {d5e84757-9dfa-42d8-b7b7-1115d4ba6e96}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Demand Mixer Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Demand Splitter Name
  {ee31d1cc-155d-44ff-9fea-a198818f57e4}, !- Supply Mixer Name
  {3a759788-91ad-4e6b-80e5-91baa30b8b0c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ce7fb5b4-cc28-4e3f-bbf3-e1a5516eb3d0}, !- Handle
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {410513f2-043f-4374-9573-1b292b6a1d28}, !- Handle
  Node 688,                               !- Name
  {2347a673-53ce-4e41-bac8-e67b0148c77d}, !- Inlet Port
  {a3a2f0b9-b0f7-49f3-8331-0b70fa6d6708}; !- Outlet Port

OS:Node,
  {b8b6450b-2300-420d-b00d-6cd270a5cf55}, !- Handle
  Node 689,                               !- Name
  {27ff4b04-c4e3-4ba9-a44f-8923ed5f7d0c}, !- Inlet Port
  {b310aa17-ec04-431e-a6f9-7f90f52cf054}; !- Outlet Port

OS:Node,
  {ff7fde0f-d081-4177-b71d-c0a55dbf2347}, !- Handle
  Node 690,                               !- Name
  {9348defc-e581-4746-8f10-557ef4b161cf}, !- Inlet Port
  {7053162d-3d9a-4734-9a71-8525da4eb19b}; !- Outlet Port

OS:Connector:Mixer,
  {ee31d1cc-155d-44ff-9fea-a198818f57e4}, !- Handle
  Connector Mixer 7,                      !- Name
  {77414c37-ff7f-43e6-8cc2-5dba26cd2c5e}, !- Outlet Branch Name
  {b022135e-2c8f-450a-aee6-52a15108a6ad}, !- Inlet Branch Name 1
  {36fc272b-e612-4b02-9ffb-a354d7c1b355}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3a759788-91ad-4e6b-80e5-91baa30b8b0c}, !- Handle
  Connector Splitter 7,                   !- Name
  {9ba8cd36-bf11-4e90-b6b3-7175bbdaa496}, !- Inlet Branch Name
  {9348defc-e581-4746-8f10-557ef4b161cf}, !- Outlet Branch Name 1
  {83a20a84-9f45-4127-80cc-2b9a379491ca}; !- Outlet Branch Name 2

OS:Connection,
  {2347a673-53ce-4e41-bac8-e67b0148c77d}, !- Handle
  {4d4c6d95-c91d-45d7-bfc3-4148d5fe5159}, !- Name
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Source Object
  14,                                     !- Outlet Port
  {410513f2-043f-4374-9573-1b292b6a1d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9348defc-e581-4746-8f10-557ef4b161cf}, !- Handle
  {26674834-6397-4556-a598-6d7fa1dd9d57}, !- Name
  {3a759788-91ad-4e6b-80e5-91baa30b8b0c}, !- Source Object
  3,                                      !- Outlet Port
  {ff7fde0f-d081-4177-b71d-c0a55dbf2347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b310aa17-ec04-431e-a6f9-7f90f52cf054}, !- Handle
  {91db6d9c-04ee-4016-8957-23f88004cc4e}, !- Name
  {b8b6450b-2300-420d-b00d-6cd270a5cf55}, !- Source Object
  3,                                      !- Outlet Port
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3198ebe2-49fa-4ece-8d61-df5c1fef3521}, !- Handle
  Node 691,                               !- Name
  {94983f40-a263-47d0-bbef-624fd656d450}, !- Inlet Port
  {8851d607-7650-4403-b895-0b1b50044c5e}; !- Outlet Port

OS:Node,
  {035f2f45-388f-436a-9cf8-385f365295ed}, !- Handle
  Node 692,                               !- Name
  {f17f326f-d327-407a-93ff-8f2572315a8a}, !- Inlet Port
  {d5e84757-9dfa-42d8-b7b7-1115d4ba6e96}; !- Outlet Port

OS:Node,
  {82bc2d01-1958-48c8-a641-cd2d74fbe07e}, !- Handle
  Node 693,                               !- Name
  {55f4033e-c13e-4131-ac17-84b332a5e4f2}, !- Inlet Port
  {886c1fb1-19d0-4769-a5cb-eab0e3614716}; !- Outlet Port

OS:Connector:Mixer,
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Handle
  Connector Mixer 8,                      !- Name
  {d89b66fd-31be-4540-a0f0-cc28dd286b4b}, !- Outlet Branch Name
  {a7f6f653-3cd1-4c37-bdb0-da8dd3e1888e}, !- Inlet Branch Name 1
  {1d532690-5f42-42e5-b8e6-5f150eb7818c}, !- Inlet Branch Name 2
  {c86e3fa7-37e8-4879-a449-b4f3a52f096f}, !- Inlet Branch Name 3
  {66b0574e-b242-4f7d-9cd0-4d180569ab25}, !- Inlet Branch Name 4
  {29a89187-076d-4fc4-bf96-2a38d266197a}, !- Inlet Branch Name 5
  {af593529-57af-48f2-9458-700b1078043b}, !- Inlet Branch Name 6
  {e71cfdf9-fb50-4a1a-b542-a065bcb3f7c4}, !- Inlet Branch Name 7
  {f48fde09-4af4-47f7-9966-bd92cbeb94a4}, !- Inlet Branch Name 8
  {8cf11e11-aafd-4b72-a0a6-8245d10f8f43}, !- Inlet Branch Name 9
  {9d9518d0-8d33-4a8b-a128-503047e621b8}, !- Inlet Branch Name 10
  {42ce4633-601f-4c16-add3-5a0ca3343dc2}, !- Inlet Branch Name 11
  {23a11c93-1b27-4093-9072-e54b6167feb4}, !- Inlet Branch Name 12
  {5083f010-2248-43bd-9520-df5f7a933d90}, !- Inlet Branch Name 13
  {353cfca7-33ea-4bcb-8ef5-8b209f91c0f0}, !- Inlet Branch Name 14
  {f0532a31-5287-4643-b0a4-a67fc0687f60}, !- Inlet Branch Name 15
  {b05555d0-d423-412a-a4cb-25a159275a7a}, !- Inlet Branch Name 16
  {23ec561a-2120-4979-88cc-45f0e9038e8f}, !- Inlet Branch Name 17
  {c174da91-1045-492a-a3ba-b12e1eb76be8}, !- Inlet Branch Name 18
  {3addd758-d28b-40d0-b2f9-8dab7d3c5626}, !- Inlet Branch Name 19
  {0e4e30c1-a8fe-4d61-b9f2-870953063f1f}, !- Inlet Branch Name 20
  {dc19c701-205b-493c-99f6-e963817d74ef}, !- Inlet Branch Name 21
  {97188163-5789-4616-8fb8-57eb22501783}, !- Inlet Branch Name 22
  {c49d2d2c-7fe1-4e70-a305-a4439821a6b8}, !- Inlet Branch Name 23
  {4ec9c345-9244-4fb3-8a43-4f7f94d92d02}, !- Inlet Branch Name 24
  {b011ff63-c9d3-4d40-a8fb-238867b799d8}, !- Inlet Branch Name 25
  {8cda978e-af79-47ca-ac8c-ef3dcee8bc0b}, !- Inlet Branch Name 26
  {92d0b28c-71b6-4898-8c3c-9e1470457f91}, !- Inlet Branch Name 27
  {f8fc2aec-17a7-47c3-b7c6-44d917a2c742}, !- Inlet Branch Name 28
  {65055676-3bee-4060-95c5-2740aaf1030a}, !- Inlet Branch Name 29
  {15805a3d-0e93-47c5-a527-ab9956f43dc6}, !- Inlet Branch Name 30
  {f4fbac79-2fbf-4b4e-ae2f-82441b6f3dce}, !- Inlet Branch Name 31
  {c978e47b-7ba3-42d3-bec3-1e9816ffcca0}, !- Inlet Branch Name 32
  {4e41f9e7-3739-43de-8af6-beee287bc808}, !- Inlet Branch Name 33
  {3de42735-01f8-49fe-b0a3-7213956d5a00}, !- Inlet Branch Name 34
  {3e2c54b9-b65c-4396-932b-d764f80305b4}, !- Inlet Branch Name 35
  {1f8b0efa-3d7a-4cc5-89fb-ecf97b808aa4}, !- Inlet Branch Name 36
  {93187b89-3b34-4a55-b8a1-5b4c487b654f}, !- Inlet Branch Name 37
  {30793890-c6f6-4eb1-a6fb-a65ecd48e9c6}, !- Inlet Branch Name 38
  {c8e1953d-a82e-4a5b-a0b9-d46f900a1023}, !- Inlet Branch Name 39
  {51c2899f-9c86-4a16-90d2-2f74de415ccc}, !- Inlet Branch Name 40
  {282b6aff-d961-4e82-9029-61c9e6a61845}, !- Inlet Branch Name 41
  {71ad60ed-f726-44f1-8ebe-1daa9e0f0329}, !- Inlet Branch Name 42
  {4dd74c92-e952-455d-b6ca-bcffeae039f2}, !- Inlet Branch Name 43
  {52ffb97a-785e-49ab-9cd6-a9f228ac6225}, !- Inlet Branch Name 44
  {fb92fc72-1d59-49df-b8ec-bcbd40f2b636}, !- Inlet Branch Name 45
  {60edd4e2-c045-4bdf-a63e-695590d18b36}, !- Inlet Branch Name 46
  {2732d33a-ea8e-402f-bd68-232c891b8b88}, !- Inlet Branch Name 47
  {f36ee7b0-c2d1-4631-b1f6-5d48a49a7f9d}, !- Inlet Branch Name 48
  {4ca1cb19-4e7b-4902-a4bd-2c1ffe849e81}; !- Inlet Branch Name 49

OS:Connector:Splitter,
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Handle
  Connector Splitter 8,                   !- Name
  {1d7f6e31-bc64-4581-a3e6-c3a73b7dda3f}, !- Inlet Branch Name
  {55f4033e-c13e-4131-ac17-84b332a5e4f2}, !- Outlet Branch Name 1
  {e210c5b3-6bc3-484b-afde-3b974ae94f97}, !- Outlet Branch Name 2
  {5ffeb760-aa24-413b-9dea-a6585f0a0d45}, !- Outlet Branch Name 3
  {7c8b7182-05a1-4fc5-a944-b81d13cb68b2}, !- Outlet Branch Name 4
  {dbb6d697-d5ba-44fc-95d6-708e56851713}, !- Outlet Branch Name 5
  {563f7bed-e7f5-4730-9991-3264d9617b95}, !- Outlet Branch Name 6
  {60e03d0a-a94f-44cd-a89c-86a01e154be9}, !- Outlet Branch Name 7
  {8b733d2c-7e3e-47f1-bed3-2f760286e1e0}, !- Outlet Branch Name 8
  {d7c99409-ad8a-4e4c-a60e-291e51ea28fd}, !- Outlet Branch Name 9
  {ae5a6cb6-8f9b-4674-ba6f-7e63a7160f3e}, !- Outlet Branch Name 10
  {e86ed55b-1681-4254-a5d8-2ed0beeae057}, !- Outlet Branch Name 11
  {62166be9-60b4-4a85-90a8-8d77615f8517}, !- Outlet Branch Name 12
  {ee79d377-2d49-4e37-947c-bbb1fa60647d}, !- Outlet Branch Name 13
  {0532b6d0-72d0-435e-8a0f-1fe958722cb4}, !- Outlet Branch Name 14
  {b34aaa6f-4803-4583-a20e-e7dd24f36762}, !- Outlet Branch Name 15
  {5144f5ff-9e4d-49f2-821e-28718bcc4b7d}, !- Outlet Branch Name 16
  {04aab865-523a-4516-80be-baa6ea5cec1a}, !- Outlet Branch Name 17
  {f9c2723e-a3a2-4156-9956-e49494eee9aa}, !- Outlet Branch Name 18
  {eab7cac1-7514-428a-baa8-8eaddc2266f4}, !- Outlet Branch Name 19
  {014ea2d9-dc47-4d1f-8ed2-df9fde0156df}, !- Outlet Branch Name 20
  {ccccbe8f-5d42-4b1f-89f8-711591afdeea}, !- Outlet Branch Name 21
  {a6397445-4c93-4ca0-adf2-473c3a84bb16}, !- Outlet Branch Name 22
  {39967d5c-3f16-4151-9c3c-bac4befc6dfb}, !- Outlet Branch Name 23
  {fe2d897d-3d86-4599-93f7-32ee440257a7}, !- Outlet Branch Name 24
  {b7e35d6c-a177-46a5-a718-85e8b5d509a9}, !- Outlet Branch Name 25
  {a4cc3c50-c5da-4eda-a45e-d32914aca04d}, !- Outlet Branch Name 26
  {4a4bc60b-dc65-466f-baf8-290216fba0f4}, !- Outlet Branch Name 27
  {1fee60b9-28a9-4d3a-8e4c-f7fea9a7e710}, !- Outlet Branch Name 28
  {41244874-7e0e-4190-826f-54835c33a04a}, !- Outlet Branch Name 29
  {0f8b5364-6325-41f0-9052-bd583c9b6263}, !- Outlet Branch Name 30
  {da8d29a1-5cd4-409b-ad21-dff84b765967}, !- Outlet Branch Name 31
  {9401ba28-c804-45e9-b69e-fb9319264241}, !- Outlet Branch Name 32
  {1f6eb4f1-8634-454b-a549-0e324f22a969}, !- Outlet Branch Name 33
  {1c83a3f7-950f-4e0c-a7e6-73b9a9c40a0d}, !- Outlet Branch Name 34
  {8bf1bbd8-29c8-47e5-9ecd-9de0386b1f9e}, !- Outlet Branch Name 35
  {60ba632b-6e27-47b0-be10-3e6bd7fb9dfb}, !- Outlet Branch Name 36
  {92ec9e96-fdc0-4fef-a570-239c72c664b3}, !- Outlet Branch Name 37
  {5a8de01b-3487-42df-bd96-e13ee0acb3c6}, !- Outlet Branch Name 38
  {0dbaff10-a24c-432f-a85f-c72539f37e62}, !- Outlet Branch Name 39
  {4865c80a-da0e-4b54-adb2-2e4cf00504aa}, !- Outlet Branch Name 40
  {1a0c8ff6-50b3-455f-b6a4-e57a0abdb2fa}, !- Outlet Branch Name 41
  {096e0bf8-2637-4386-9b53-ab1b4307ea87}, !- Outlet Branch Name 42
  {ebab2100-f8c3-4375-9047-0706124afd8f}, !- Outlet Branch Name 43
  {bca8c381-249d-45b7-b6b0-60ad2657c64a}, !- Outlet Branch Name 44
  {4a8163bd-c315-4225-a85a-fad167362b4e}, !- Outlet Branch Name 45
  {906f19e5-b49f-42ac-8457-aa237076144d}, !- Outlet Branch Name 46
  {b2bb9184-db6d-4e1c-a1fe-a9e4b9e747bb}, !- Outlet Branch Name 47
  {ca79e58e-7bc8-4862-985f-eae0d85e8757}, !- Outlet Branch Name 48
  {2d59b0da-96db-4609-be60-ff120e0808f1}; !- Outlet Branch Name 49

OS:Connection,
  {94983f40-a263-47d0-bbef-624fd656d450}, !- Handle
  {c4056315-4905-4115-85f0-ee10a2099edc}, !- Name
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Source Object
  17,                                     !- Outlet Port
  {3198ebe2-49fa-4ece-8d61-df5c1fef3521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f4033e-c13e-4131-ac17-84b332a5e4f2}, !- Handle
  {aa8e77de-3473-4ce8-a9b7-e2d4fc298a28}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  3,                                      !- Outlet Port
  {82bc2d01-1958-48c8-a641-cd2d74fbe07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e84757-9dfa-42d8-b7b7-1115d4ba6e96}, !- Handle
  {c7c363cd-db64-4861-87f3-8c8c9f391dae}, !- Name
  {035f2f45-388f-436a-9cf8-385f365295ed}, !- Source Object
  3,                                      !- Outlet Port
  {043ce854-90bb-472a-9e42-617192dc1136}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {43246555-616d-49a2-b308-2d7ca2ae3ca5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ebcb4b84-3c12-4407-a457-7b41b8f51453}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {43246555-616d-49a2-b308-2d7ca2ae3ca5}, !- Schedule Type Limits Name
  {08b80af5-5dec-42eb-bad0-fea6b7df4c41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08b80af5-5dec-42eb-bad0-fea6b7df4c41}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {43246555-616d-49a2-b308-2d7ca2ae3ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {77e135db-baa5-45cb-be48-e5f0beef777c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ebcb4b84-3c12-4407-a457-7b41b8f51453}, !- Schedule Name
  {b8b6450b-2300-420d-b00d-6cd270a5cf55}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a782c8c7-cc4a-4958-b779-2802155d0842}, !- Handle
  Service Water Loop Pump,                !- Name
  {a3a2f0b9-b0f7-49f3-8331-0b70fa6d6708}, !- Inlet Node Name
  {72ec2dde-efab-4f12-bfd5-d9238e867cdd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {4881e59d-6dde-41ed-8736-af0e004ad935}, !- Handle
  Node 694,                               !- Name
  {72ec2dde-efab-4f12-bfd5-d9238e867cdd}, !- Inlet Port
  {9ba8cd36-bf11-4e90-b6b3-7175bbdaa496}; !- Outlet Port

OS:Connection,
  {a3a2f0b9-b0f7-49f3-8331-0b70fa6d6708}, !- Handle
  {04310a52-e657-4ead-b59a-31f790a3611b}, !- Name
  {410513f2-043f-4374-9573-1b292b6a1d28}, !- Source Object
  3,                                      !- Outlet Port
  {a782c8c7-cc4a-4958-b779-2802155d0842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ec2dde-efab-4f12-bfd5-d9238e867cdd}, !- Handle
  {e02fee2f-d2c2-4478-bd57-6cb943752656}, !- Name
  {a782c8c7-cc4a-4958-b779-2802155d0842}, !- Source Object
  3,                                      !- Outlet Port
  {4881e59d-6dde-41ed-8736-af0e004ad935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba8cd36-bf11-4e90-b6b3-7175bbdaa496}, !- Handle
  {67b32ccf-f769-4250-a092-77703a3bed79}, !- Name
  {4881e59d-6dde-41ed-8736-af0e004ad935}, !- Source Object
  3,                                      !- Outlet Port
  {3a759788-91ad-4e6b-80e5-91baa30b8b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f93785c8-822a-454d-8834-af91e6ea83c4}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e5cceb0d-ff5e-4847-a6a4-2306017c7b01}, !- Handle
  300.0gal NaturalGas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {ebcb4b84-3c12-4407-a457-7b41b8f51453}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  {8694fd18-343c-4bd2-9d37-28e27f076734}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78ba1d97-1c1c-4f66-8010-b4c73a31e5ba}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7053162d-3d9a-4734-9a71-8525da4eb19b}, !- Use Side Inlet Node Name
  {dcbf3360-68dd-4e74-8d7c-b806e90f1497}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {ca220ccb-00e8-4687-8660-c6ad55a01687}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {1f14d420-3203-4e91-aac1-5595d218c887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f14d420-3203-4e91-aac1-5595d218c887}, !- Handle
  Schedule Day 6,                         !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {97f339b6-d626-4c94-b826-d4b031f58b2a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  {20df3f62-fdc6-4d51-9500-d50a90c248d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20df3f62-fdc6-4d51-9500-d50a90c248d3}, !- Handle
  Schedule Day 7,                         !- Name
  {15c31ccf-6ae9-44be-95d7-1dc096cbd384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {78ba1d97-1c1c-4f66-8010-b4c73a31e5ba}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {f93785c8-822a-454d-8834-af91e6ea83c4}, !- Schedule Type Limits Name
  {18027777-9db8-4043-bc2a-f44d3e63fd64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18027777-9db8-4043-bc2a-f44d3e63fd64}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {f93785c8-822a-454d-8834-af91e6ea83c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dbc02d4e-f406-434e-854b-9df12d1ec993}, !- Handle
  Node 695,                               !- Name
  {dcbf3360-68dd-4e74-8d7c-b806e90f1497}, !- Inlet Port
  {b022135e-2c8f-450a-aee6-52a15108a6ad}; !- Outlet Port

OS:Connection,
  {7053162d-3d9a-4734-9a71-8525da4eb19b}, !- Handle
  {d98c2cc9-dff8-4a49-9fa8-fbec05e7a84f}, !- Name
  {ff7fde0f-d081-4177-b71d-c0a55dbf2347}, !- Source Object
  3,                                      !- Outlet Port
  {e5cceb0d-ff5e-4847-a6a4-2306017c7b01}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dcbf3360-68dd-4e74-8d7c-b806e90f1497}, !- Handle
  {a05ec58d-b136-459f-b162-6b33686ab7ad}, !- Name
  {e5cceb0d-ff5e-4847-a6a4-2306017c7b01}, !- Source Object
  32,                                     !- Outlet Port
  {dbc02d4e-f406-434e-854b-9df12d1ec993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b022135e-2c8f-450a-aee6-52a15108a6ad}, !- Handle
  {46c89125-cc52-4967-abe2-90c19c0c123c}, !- Name
  {dbc02d4e-f406-434e-854b-9df12d1ec993}, !- Source Object
  3,                                      !- Outlet Port
  {ee31d1cc-155d-44ff-9fea-a198818f57e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af533097-bb24-451a-8d93-39a7d533f665}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fe32d891-10a7-4293-a52f-a0a3f9159223}, !- Inlet Node Name
  {bb5c8a94-54a3-46bb-b766-1371fafd3a48}; !- Outlet Node Name

OS:Node,
  {50aaad1e-e1b6-4855-97f7-ff9e27fb7471}, !- Handle
  Node 696,                               !- Name
  {83a20a84-9f45-4127-80cc-2b9a379491ca}, !- Inlet Port
  {fe32d891-10a7-4293-a52f-a0a3f9159223}; !- Outlet Port

OS:Connection,
  {83a20a84-9f45-4127-80cc-2b9a379491ca}, !- Handle
  {4ba92b2c-d59c-45a6-ac9f-4109414cd814}, !- Name
  {3a759788-91ad-4e6b-80e5-91baa30b8b0c}, !- Source Object
  4,                                      !- Outlet Port
  {50aaad1e-e1b6-4855-97f7-ff9e27fb7471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37afc067-ab54-4b6c-8184-c1052eb87a91}, !- Handle
  Node 697,                               !- Name
  {bb5c8a94-54a3-46bb-b766-1371fafd3a48}, !- Inlet Port
  {36fc272b-e612-4b02-9ffb-a354d7c1b355}; !- Outlet Port

OS:Connection,
  {fe32d891-10a7-4293-a52f-a0a3f9159223}, !- Handle
  {cf91cb41-e05f-43a9-8d26-779016147a6d}, !- Name
  {50aaad1e-e1b6-4855-97f7-ff9e27fb7471}, !- Source Object
  3,                                      !- Outlet Port
  {af533097-bb24-451a-8d93-39a7d533f665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5c8a94-54a3-46bb-b766-1371fafd3a48}, !- Handle
  {e37081d3-647f-46f6-8609-1b4b8c1388c6}, !- Name
  {af533097-bb24-451a-8d93-39a7d533f665}, !- Source Object
  3,                                      !- Outlet Port
  {37afc067-ab54-4b6c-8184-c1052eb87a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fc272b-e612-4b02-9ffb-a354d7c1b355}, !- Handle
  {596d9ab3-6988-47be-8605-7c596381fa4f}, !- Name
  {37afc067-ab54-4b6c-8184-c1052eb87a91}, !- Source Object
  3,                                      !- Outlet Port
  {ee31d1cc-155d-44ff-9fea-a198818f57e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {758b8946-cb78-4a40-88e5-6b596295bd7c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {886c1fb1-19d0-4769-a5cb-eab0e3614716}, !- Inlet Node Name
  {d421bd07-ea19-4d8d-aae9-f161d0abddd4}; !- Outlet Node Name

OS:Node,
  {36dca32f-5b46-4e40-9c34-6b2f1649da4a}, !- Handle
  Node 698,                               !- Name
  {d421bd07-ea19-4d8d-aae9-f161d0abddd4}, !- Inlet Port
  {a7f6f653-3cd1-4c37-bdb0-da8dd3e1888e}; !- Outlet Port

OS:Connection,
  {886c1fb1-19d0-4769-a5cb-eab0e3614716}, !- Handle
  {c79987f0-f723-4652-9dcb-069faf4c51b6}, !- Name
  {82bc2d01-1958-48c8-a641-cd2d74fbe07e}, !- Source Object
  3,                                      !- Outlet Port
  {758b8946-cb78-4a40-88e5-6b596295bd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d421bd07-ea19-4d8d-aae9-f161d0abddd4}, !- Handle
  {c6864463-0579-4e82-9178-3c3ca8b06a42}, !- Name
  {758b8946-cb78-4a40-88e5-6b596295bd7c}, !- Source Object
  3,                                      !- Outlet Port
  {36dca32f-5b46-4e40-9c34-6b2f1649da4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f6f653-3cd1-4c37-bdb0-da8dd3e1888e}, !- Handle
  {e7cca4b9-94c0-4ae7-8cd4-3a013afb25b0}, !- Name
  {36dca32f-5b46-4e40-9c34-6b2f1649da4a}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {deb765f7-c639-4863-bf7c-a8974ff51b3b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {265812ff-41e7-4e23-9bb6-a5e3e1123efc}, !- Inlet Node Name
  {27ff4b04-c4e3-4ba9-a44f-8923ed5f7d0c}; !- Outlet Node Name

OS:Node,
  {762f87c3-e0f1-492e-b094-ae83cb84e7ec}, !- Handle
  Node 699,                               !- Name
  {77414c37-ff7f-43e6-8cc2-5dba26cd2c5e}, !- Inlet Port
  {265812ff-41e7-4e23-9bb6-a5e3e1123efc}; !- Outlet Port

OS:Connection,
  {77414c37-ff7f-43e6-8cc2-5dba26cd2c5e}, !- Handle
  {8ad22e4e-b44b-49af-a8fe-93be095c0aa8}, !- Name
  {ee31d1cc-155d-44ff-9fea-a198818f57e4}, !- Source Object
  2,                                      !- Outlet Port
  {762f87c3-e0f1-492e-b094-ae83cb84e7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265812ff-41e7-4e23-9bb6-a5e3e1123efc}, !- Handle
  {69decf5d-f48e-482c-8f2c-3eed74c51596}, !- Name
  {762f87c3-e0f1-492e-b094-ae83cb84e7ec}, !- Source Object
  3,                                      !- Outlet Port
  {deb765f7-c639-4863-bf7c-a8974ff51b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ff4b04-c4e3-4ba9-a44f-8923ed5f7d0c}, !- Handle
  {04d76e31-1a66-474d-89a6-38f9bb5ee311}, !- Name
  {deb765f7-c639-4863-bf7c-a8974ff51b3b}, !- Source Object
  3,                                      !- Outlet Port
  {b8b6450b-2300-420d-b00d-6cd270a5cf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aeb47008-bf38-4888-83a1-ec70caf11f59}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {8851d607-7650-4403-b895-0b1b50044c5e}, !- Inlet Node Name
  {f270746e-ab3f-4faf-9096-5d678aa4abb7}; !- Outlet Node Name

OS:Node,
  {2e9f4c2a-90b2-4c8d-8cb4-a3a8a17b41cc}, !- Handle
  Node 700,                               !- Name
  {f270746e-ab3f-4faf-9096-5d678aa4abb7}, !- Inlet Port
  {1d7f6e31-bc64-4581-a3e6-c3a73b7dda3f}; !- Outlet Port

OS:Connection,
  {8851d607-7650-4403-b895-0b1b50044c5e}, !- Handle
  {954daeb1-c274-479a-9c0b-03893aaa0654}, !- Name
  {3198ebe2-49fa-4ece-8d61-df5c1fef3521}, !- Source Object
  3,                                      !- Outlet Port
  {aeb47008-bf38-4888-83a1-ec70caf11f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f270746e-ab3f-4faf-9096-5d678aa4abb7}, !- Handle
  {aa0934df-a95b-4be1-9ad8-0d8f195d232c}, !- Name
  {aeb47008-bf38-4888-83a1-ec70caf11f59}, !- Source Object
  3,                                      !- Outlet Port
  {2e9f4c2a-90b2-4c8d-8cb4-a3a8a17b41cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7f6e31-bc64-4581-a3e6-c3a73b7dda3f}, !- Handle
  {d4d4c977-db53-4116-b797-38a9876c1b99}, !- Name
  {2e9f4c2a-90b2-4c8d-8cb4-a3a8a17b41cc}, !- Source Object
  3,                                      !- Outlet Port
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d307fef-0047-4c3b-b357-f9297b56a9ee}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {6900dd56-b6f6-458b-a8b7-59f56ef20584}, !- Inlet Node Name
  {f17f326f-d327-407a-93ff-8f2572315a8a}; !- Outlet Node Name

OS:Node,
  {170b7638-a57e-4217-9b7d-23bfbda324ca}, !- Handle
  Node 701,                               !- Name
  {d89b66fd-31be-4540-a0f0-cc28dd286b4b}, !- Inlet Port
  {6900dd56-b6f6-458b-a8b7-59f56ef20584}; !- Outlet Port

OS:Connection,
  {d89b66fd-31be-4540-a0f0-cc28dd286b4b}, !- Handle
  {a7eccd0f-f41e-4d8b-b482-3559c921e166}, !- Name
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Source Object
  2,                                      !- Outlet Port
  {170b7638-a57e-4217-9b7d-23bfbda324ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6900dd56-b6f6-458b-a8b7-59f56ef20584}, !- Handle
  {d476790c-2e3d-4547-843a-fb6a90037ae6}, !- Name
  {170b7638-a57e-4217-9b7d-23bfbda324ca}, !- Source Object
  3,                                      !- Outlet Port
  {2d307fef-0047-4c3b-b357-f9297b56a9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17f326f-d327-407a-93ff-8f2572315a8a}, !- Handle
  {8160b73b-3a2b-4c03-918a-480fa5be36a9}, !- Name
  {2d307fef-0047-4c3b-b357-f9297b56a9ee}, !- Source Object
  3,                                      !- Outlet Port
  {035f2f45-388f-436a-9cf8-385f365295ed}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2472430d-3c0c-4e0e-b6ad-c09662504998}, !- Handle
  Water Use Connections 1,                !- Name
  {942182d1-51ab-471c-8b62-cdecb25506a1}, !- Inlet Node Name
  {1f64e0f1-f372-4a02-88d3-201090003dd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ddc30af-f977-4cc6-94d0-3a39c9a25ff9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3981fc5-6a84-4031-9136-121214933553}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.0530582531896e-06,                    !- Peak Flow Rate {m3/s}
  {4c9fd58f-27f3-4960-a0c7-983eddb416f9}, !- Target Temperature Schedule Name
  {816d0041-774e-4009-8e36-58186726575c}, !- Sensible Fraction Schedule Name
  {0782ae84-9593-4bc9-8263-98ad4eda1577}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {816d0041-774e-4009-8e36-58186726575c}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e526c478-38bb-4796-9059-4ec1f0e889eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e526c478-38bb-4796-9059-4ec1f0e889eb}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0782ae84-9593-4bc9-8263-98ad4eda1577}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dfcfae8e-bc3d-4963-a88f-98b0e06a6998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfcfae8e-bc3d-4963-a88f-98b0e06a6998}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c9fd58f-27f3-4960-a0c7-983eddb416f9}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {555979d7-a135-40dc-8478-017d72f7fd36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {555979d7-a135-40dc-8478-017d72f7fd36}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ddc30af-f977-4cc6-94d0-3a39c9a25ff9}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {d3981fc5-6a84-4031-9136-121214933553}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {040a0941-9627-4b61-962a-9ef60fa78653}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {040a0941-9627-4b61-962a-9ef60fa78653}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {3951266a-2022-4c20-98b5-97ed8cdee328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3951266a-2022-4c20-98b5-97ed8cdee328}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {8818c897-aba3-42a1-98b3-2162b33f175c}, !- Handle
  Schedule Rule 92,                       !- Name
  {040a0941-9627-4b61-962a-9ef60fa78653}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19cd67d2-5282-45e2-b426-411df8918937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19cd67d2-5282-45e2-b426-411df8918937}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {05422943-4d3b-43ce-bfa6-97370b246416}, !- Handle
  Schedule Rule 93,                       !- Name
  {040a0941-9627-4b61-962a-9ef60fa78653}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {964e09ea-52e5-4e9a-b727-b3c5a597245a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964e09ea-52e5-4e9a-b727-b3c5a597245a}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {9581f61f-9d96-475d-9fe1-a6286f4c5470}, !- Handle
  Schedule Rule 94,                       !- Name
  {040a0941-9627-4b61-962a-9ef60fa78653}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45d129dd-1cd8-4d17-9d55-4320e8215c2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45d129dd-1cd8-4d17-9d55-4320e8215c2f}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {7bd71601-a2c8-434d-b19a-eee4c97ecf59}, !- Handle
  Node 702,                               !- Name
  {e210c5b3-6bc3-484b-afde-3b974ae94f97}, !- Inlet Port
  {942182d1-51ab-471c-8b62-cdecb25506a1}; !- Outlet Port

OS:Connection,
  {e210c5b3-6bc3-484b-afde-3b974ae94f97}, !- Handle
  {c9741e08-193e-4381-8d34-9d7ae25e966f}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  4,                                      !- Outlet Port
  {7bd71601-a2c8-434d-b19a-eee4c97ecf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db7a74e6-bdc4-499f-ab9b-eb0f64166f7f}, !- Handle
  Node 703,                               !- Name
  {1f64e0f1-f372-4a02-88d3-201090003dd0}, !- Inlet Port
  {1d532690-5f42-42e5-b8e6-5f150eb7818c}; !- Outlet Port

OS:Connection,
  {942182d1-51ab-471c-8b62-cdecb25506a1}, !- Handle
  {4153246e-c5a6-4e82-99c4-d1d685a5169b}, !- Name
  {7bd71601-a2c8-434d-b19a-eee4c97ecf59}, !- Source Object
  3,                                      !- Outlet Port
  {2472430d-3c0c-4e0e-b6ad-c09662504998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f64e0f1-f372-4a02-88d3-201090003dd0}, !- Handle
  {960a2c16-89fa-4b11-9754-af95a5bb7a1d}, !- Name
  {2472430d-3c0c-4e0e-b6ad-c09662504998}, !- Source Object
  3,                                      !- Outlet Port
  {db7a74e6-bdc4-499f-ab9b-eb0f64166f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d532690-5f42-42e5-b8e6-5f150eb7818c}, !- Handle
  {5686b6e1-156f-40f4-87ff-13fa040dee70}, !- Name
  {db7a74e6-bdc4-499f-ab9b-eb0f64166f7f}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {915f7ae1-3b02-4ffc-b20b-64f3280866a6}, !- Handle
  Water Use Connections 2,                !- Name
  {e2d8d6d3-db4e-4cce-856e-4cd4eead66a6}, !- Inlet Node Name
  {32e1facf-9e2c-437e-8764-7d7ce2731fcb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {010a5739-84a5-40eb-a050-0d66aaa55dff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e889693-13ba-4bf5-aa0d-e64415884916}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {2492f286-d127-4219-89a7-29306b3b3017}, !- Target Temperature Schedule Name
  {427da9cb-d5cd-4030-a1c9-8d3e5d341a0c}, !- Sensible Fraction Schedule Name
  {32958370-0085-4138-ac27-1082ad75f04c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {427da9cb-d5cd-4030-a1c9-8d3e5d341a0c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a7c4af38-3d87-4e0a-90fc-61d713be74fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c4af38-3d87-4e0a-90fc-61d713be74fa}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32958370-0085-4138-ac27-1082ad75f04c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {004f8348-0604-462a-b992-b14720432b68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {004f8348-0604-462a-b992-b14720432b68}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2492f286-d127-4219-89a7-29306b3b3017}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {97725ce2-d78c-4adc-9fd8-a3d48fd8d213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97725ce2-d78c-4adc-9fd8-a3d48fd8d213}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {010a5739-84a5-40eb-a050-0d66aaa55dff}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {5e889693-13ba-4bf5-aa0d-e64415884916}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {040a0941-9627-4b61-962a-9ef60fa78653}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47c07583-76c6-4748-b736-0120d0cbc1d1}, !- Handle
  Node 704,                               !- Name
  {5ffeb760-aa24-413b-9dea-a6585f0a0d45}, !- Inlet Port
  {e2d8d6d3-db4e-4cce-856e-4cd4eead66a6}; !- Outlet Port

OS:Connection,
  {5ffeb760-aa24-413b-9dea-a6585f0a0d45}, !- Handle
  {88cdc4fe-463a-4a49-824f-380557baa566}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  5,                                      !- Outlet Port
  {47c07583-76c6-4748-b736-0120d0cbc1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad9637b4-0488-4b0d-b245-fb06667cf02c}, !- Handle
  Node 705,                               !- Name
  {32e1facf-9e2c-437e-8764-7d7ce2731fcb}, !- Inlet Port
  {c86e3fa7-37e8-4879-a449-b4f3a52f096f}; !- Outlet Port

OS:Connection,
  {e2d8d6d3-db4e-4cce-856e-4cd4eead66a6}, !- Handle
  {050989c5-dc4b-4645-b3e2-d68d5b3a6676}, !- Name
  {47c07583-76c6-4748-b736-0120d0cbc1d1}, !- Source Object
  3,                                      !- Outlet Port
  {915f7ae1-3b02-4ffc-b20b-64f3280866a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e1facf-9e2c-437e-8764-7d7ce2731fcb}, !- Handle
  {372822e4-f735-4180-96db-d8d54120862c}, !- Name
  {915f7ae1-3b02-4ffc-b20b-64f3280866a6}, !- Source Object
  3,                                      !- Outlet Port
  {ad9637b4-0488-4b0d-b245-fb06667cf02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86e3fa7-37e8-4879-a449-b4f3a52f096f}, !- Handle
  {d1df0b03-c07c-4112-b2c6-e86b3d960f82}, !- Name
  {ad9637b4-0488-4b0d-b245-fb06667cf02c}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6f116f53-2757-48f2-9155-701990bc32ad}, !- Handle
  Water Use Connections 3,                !- Name
  {d2a90cc8-c7b5-4442-8d90-1e42cb60db86}, !- Inlet Node Name
  {462ce3f2-8941-4318-9a51-86fe93ee5052}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8844d73-a9c9-4aa9-a8a1-6dad10eda9e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {198ac2bd-36e5-40e8-8602-3045ece82007}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {82391a13-7d48-4cb9-aea9-03c89d1bebe6}, !- Target Temperature Schedule Name
  {e66bb6a8-d598-4f42-a4dc-7a97cffae854}, !- Sensible Fraction Schedule Name
  {abf54a88-efb5-489c-b254-5c3187d110fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e66bb6a8-d598-4f42-a4dc-7a97cffae854}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {68be9d23-a5f2-471f-8296-881d9ee6ca11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68be9d23-a5f2-471f-8296-881d9ee6ca11}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abf54a88-efb5-489c-b254-5c3187d110fc}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {132902c8-1ba0-4c69-93c6-57d7d0111cd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132902c8-1ba0-4c69-93c6-57d7d0111cd0}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {82391a13-7d48-4cb9-aea9-03c89d1bebe6}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41cfc162-a032-41ad-9a73-1fec06ee11f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41cfc162-a032-41ad-9a73-1fec06ee11f1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8844d73-a9c9-4aa9-a8a1-6dad10eda9e4}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {198ac2bd-36e5-40e8-8602-3045ece82007}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {b8ecd703-f7a5-4b55-8a56-e57a205482c6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8ecd703-f7a5-4b55-8a56-e57a205482c6}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {6ac6405f-0160-425d-8ae3-5c9cf61a7294}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ac6405f-0160-425d-8ae3-5c9cf61a7294}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {42fae1d1-8c6e-442a-af56-6c3698b34fcd}, !- Handle
  Schedule Rule 95,                       !- Name
  {b8ecd703-f7a5-4b55-8a56-e57a205482c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63e46f26-396a-4f8c-b763-f319d554706b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e46f26-396a-4f8c-b763-f319d554706b}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9532b982-f717-47e3-8a96-89f50879aac2}, !- Handle
  Schedule Rule 96,                       !- Name
  {b8ecd703-f7a5-4b55-8a56-e57a205482c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60c5d549-1955-4f59-825b-620820c9ac91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c5d549-1955-4f59-825b-620820c9ac91}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e59c8396-d0fa-4535-8e6e-b08bef36a689}, !- Handle
  Schedule Rule 97,                       !- Name
  {b8ecd703-f7a5-4b55-8a56-e57a205482c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b360d80e-b856-497c-90bf-a2c1ec60d59e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b360d80e-b856-497c-90bf-a2c1ec60d59e}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {39a9ffa6-1a87-4487-b207-c4dd41033bff}, !- Handle
  Node 706,                               !- Name
  {7c8b7182-05a1-4fc5-a944-b81d13cb68b2}, !- Inlet Port
  {d2a90cc8-c7b5-4442-8d90-1e42cb60db86}; !- Outlet Port

OS:Connection,
  {7c8b7182-05a1-4fc5-a944-b81d13cb68b2}, !- Handle
  {92f7eb53-d63c-46d5-9182-9677c1a0b06e}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  6,                                      !- Outlet Port
  {39a9ffa6-1a87-4487-b207-c4dd41033bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e9ddcc9-d9f9-4bd6-a510-9e66cc33c0c9}, !- Handle
  Node 707,                               !- Name
  {462ce3f2-8941-4318-9a51-86fe93ee5052}, !- Inlet Port
  {66b0574e-b242-4f7d-9cd0-4d180569ab25}; !- Outlet Port

OS:Connection,
  {d2a90cc8-c7b5-4442-8d90-1e42cb60db86}, !- Handle
  {0e8636ac-3713-488b-b715-b9e51566e66d}, !- Name
  {39a9ffa6-1a87-4487-b207-c4dd41033bff}, !- Source Object
  3,                                      !- Outlet Port
  {6f116f53-2757-48f2-9155-701990bc32ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462ce3f2-8941-4318-9a51-86fe93ee5052}, !- Handle
  {cf3f4c52-6827-4ead-a37e-e12b80ba676f}, !- Name
  {6f116f53-2757-48f2-9155-701990bc32ad}, !- Source Object
  3,                                      !- Outlet Port
  {9e9ddcc9-d9f9-4bd6-a510-9e66cc33c0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b0574e-b242-4f7d-9cd0-4d180569ab25}, !- Handle
  {d5f95424-17d0-40ad-ac68-42d5a1b5d367}, !- Name
  {9e9ddcc9-d9f9-4bd6-a510-9e66cc33c0c9}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {910e9b5d-598a-447c-acb2-31dd40c67d8d}, !- Handle
  Water Use Connections 4,                !- Name
  {24863652-3fd4-4077-969e-b760fbd7f819}, !- Inlet Node Name
  {b2485d52-20b7-4c23-9e46-fdeee0787df2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e02e8463-61ba-4f95-947f-706c05d8d5f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6878a96e-f6f2-49a8-b03b-362965b24307}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15743271308575e-06,                   !- Peak Flow Rate {m3/s}
  {2cce5870-c82b-415d-a38e-9af483096817}, !- Target Temperature Schedule Name
  {6735e2d1-6aad-4ee3-9dce-c3b3ceb2b632}, !- Sensible Fraction Schedule Name
  {f9bacee4-c93f-413b-8eae-1410f746a15e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6735e2d1-6aad-4ee3-9dce-c3b3ceb2b632}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3105c049-661d-4805-a29e-e1c4fec0ef98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3105c049-661d-4805-a29e-e1c4fec0ef98}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9bacee4-c93f-413b-8eae-1410f746a15e}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32a7427b-5a65-4917-846c-56a72b8ede7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32a7427b-5a65-4917-846c-56a72b8ede7f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cce5870-c82b-415d-a38e-9af483096817}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0220c080-ab0f-470e-8007-d919da918926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0220c080-ab0f-470e-8007-d919da918926}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e02e8463-61ba-4f95-947f-706c05d8d5f5}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {6878a96e-f6f2-49a8-b03b-362965b24307}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {956af9e8-f872-4350-9bd5-1f21d039fcb6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {956af9e8-f872-4350-9bd5-1f21d039fcb6}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {ecc98c94-e11a-4eee-a540-ecb34559fc69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc98c94-e11a-4eee-a540-ecb34559fc69}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6399a20d-8f0a-404e-9280-931ec11c14db}, !- Handle
  Schedule Rule 98,                       !- Name
  {956af9e8-f872-4350-9bd5-1f21d039fcb6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd5c9f84-2f15-4067-aeee-b5958de2cbc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5c9f84-2f15-4067-aeee-b5958de2cbc9}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c235a7cc-0f4c-43c0-ad7a-d70bfb45c302}, !- Handle
  Schedule Rule 99,                       !- Name
  {956af9e8-f872-4350-9bd5-1f21d039fcb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37797e03-8395-467b-a7e9-936b36165350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37797e03-8395-467b-a7e9-936b36165350}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {04a2cd56-aef3-40cc-b20c-e23df0906c7d}, !- Handle
  Schedule Rule 100,                      !- Name
  {956af9e8-f872-4350-9bd5-1f21d039fcb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {378776d5-4ff1-4a97-ae21-d3f1045b285d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {378776d5-4ff1-4a97-ae21-d3f1045b285d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {fba1f202-8ea3-45a2-a171-8305a71b43c7}, !- Handle
  Node 708,                               !- Name
  {dbb6d697-d5ba-44fc-95d6-708e56851713}, !- Inlet Port
  {24863652-3fd4-4077-969e-b760fbd7f819}; !- Outlet Port

OS:Connection,
  {dbb6d697-d5ba-44fc-95d6-708e56851713}, !- Handle
  {19cba861-e782-4eb5-a2f0-65b6f038eb70}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  7,                                      !- Outlet Port
  {fba1f202-8ea3-45a2-a171-8305a71b43c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4da4eda6-94d7-4950-80c2-67468a0d8659}, !- Handle
  Node 709,                               !- Name
  {b2485d52-20b7-4c23-9e46-fdeee0787df2}, !- Inlet Port
  {29a89187-076d-4fc4-bf96-2a38d266197a}; !- Outlet Port

OS:Connection,
  {24863652-3fd4-4077-969e-b760fbd7f819}, !- Handle
  {b2c7d562-6d9a-40e5-90b1-229d77ee8a3d}, !- Name
  {fba1f202-8ea3-45a2-a171-8305a71b43c7}, !- Source Object
  3,                                      !- Outlet Port
  {910e9b5d-598a-447c-acb2-31dd40c67d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2485d52-20b7-4c23-9e46-fdeee0787df2}, !- Handle
  {66850d81-3775-4346-bac2-0ae1ff513494}, !- Name
  {910e9b5d-598a-447c-acb2-31dd40c67d8d}, !- Source Object
  3,                                      !- Outlet Port
  {4da4eda6-94d7-4950-80c2-67468a0d8659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a89187-076d-4fc4-bf96-2a38d266197a}, !- Handle
  {945e8b48-a2ea-48a4-aa92-872e85bb230f}, !- Name
  {4da4eda6-94d7-4950-80c2-67468a0d8659}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eae0ab03-a869-4023-a52c-c563680e0b55}, !- Handle
  Water Use Connections 5,                !- Name
  {780005b1-ad2e-4ba4-8124-005d88375c09}, !- Inlet Node Name
  {d33d3637-6e02-4f2c-9d9a-c836b7fcd39e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8c5235a-39bc-4f91-928c-783783412563}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b2a91bb-a8d7-49f2-8c87-f3b93088bcb0}, !- Handle
  Frontstorageflr1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {9e5e63ab-ab79-4891-ae6b-3ed9ef5c6262}, !- Target Temperature Schedule Name
  {01fa53f3-0aec-4735-a8cf-5eed3a97f062}, !- Sensible Fraction Schedule Name
  {5e5fa84b-37d8-4b05-9d21-c500d9e0ea27}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01fa53f3-0aec-4735-a8cf-5eed3a97f062}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aab01c65-0a87-4a4a-9e3d-1a0aa7440251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aab01c65-0a87-4a4a-9e3d-1a0aa7440251}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e5fa84b-37d8-4b05-9d21-c500d9e0ea27}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3d90253-15e5-4f3f-8bb7-45d0cabeb13b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3d90253-15e5-4f3f-8bb7-45d0cabeb13b}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e5e63ab-ab79-4891-ae6b-3ed9ef5c6262}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a48d7ada-08ff-46be-bd69-392519b04c78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48d7ada-08ff-46be-bd69-392519b04c78}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8c5235a-39bc-4f91-928c-783783412563}, !- Handle
  Frontstorageflr1 Service Water Use 0.0gal/min, !- Name
  {1b2a91bb-a8d7-49f2-8c87-f3b93088bcb0}, !- Water Use Equipment Definition Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {76d12355-ca18-4709-a073-bfea20c750c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d12355-ca18-4709-a073-bfea20c750c3}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4f84c3e5-38f2-4ab8-9938-9b87b9fd0ce6}, !- Handle
  Schedule Rule 101,                      !- Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f98c777e-5b1c-42e8-8b0f-445e7e7a42ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f98c777e-5b1c-42e8-8b0f-445e7e7a42ee}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {14010a19-f672-4e95-bdf0-f8a84061148d}, !- Handle
  Schedule Rule 102,                      !- Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad7d53d-9c16-48ba-96dc-8ed4800af6d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ad7d53d-9c16-48ba-96dc-8ed4800af6d2}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {4097b55d-8fe4-47d5-8e5c-fea8d67e299f}, !- Handle
  Schedule Rule 103,                      !- Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88830bb9-ee4f-4564-a4a0-1c91ed958afa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88830bb9-ee4f-4564-a4a0-1c91ed958afa}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {ea719fc7-dfab-4979-b282-7a42756b55d3}, !- Handle
  Node 710,                               !- Name
  {563f7bed-e7f5-4730-9991-3264d9617b95}, !- Inlet Port
  {780005b1-ad2e-4ba4-8124-005d88375c09}; !- Outlet Port

OS:Connection,
  {563f7bed-e7f5-4730-9991-3264d9617b95}, !- Handle
  {1ccde3be-b476-4173-9080-6e343e8f8d7c}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  8,                                      !- Outlet Port
  {ea719fc7-dfab-4979-b282-7a42756b55d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {444280aa-b257-4146-8c8e-e19e4a717083}, !- Handle
  Node 711,                               !- Name
  {d33d3637-6e02-4f2c-9d9a-c836b7fcd39e}, !- Inlet Port
  {af593529-57af-48f2-9458-700b1078043b}; !- Outlet Port

OS:Connection,
  {780005b1-ad2e-4ba4-8124-005d88375c09}, !- Handle
  {d5c33486-d7ba-4405-9e94-36635f118bf6}, !- Name
  {ea719fc7-dfab-4979-b282-7a42756b55d3}, !- Source Object
  3,                                      !- Outlet Port
  {eae0ab03-a869-4023-a52c-c563680e0b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33d3637-6e02-4f2c-9d9a-c836b7fcd39e}, !- Handle
  {cbfc5007-512b-47c5-a30e-507f08e614b8}, !- Name
  {eae0ab03-a869-4023-a52c-c563680e0b55}, !- Source Object
  3,                                      !- Outlet Port
  {444280aa-b257-4146-8c8e-e19e4a717083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af593529-57af-48f2-9458-700b1078043b}, !- Handle
  {84630d39-ac8f-409e-96e4-b6704e27dd0c}, !- Name
  {444280aa-b257-4146-8c8e-e19e4a717083}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {030ef1e0-10f2-4659-a8a9-2a7b9b0120f4}, !- Handle
  Water Use Connections 6,                !- Name
  {253847fd-f75f-43b7-9c0c-6a1833063549}, !- Inlet Node Name
  {4829fa5a-746a-4596-b75e-2d5be5a278ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a27a1eff-a7e7-4489-954b-b4d78ef29889}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9dc58acc-d0aa-4a70-9d4d-06641dc226f6}, !- Handle
  Frontstorageflr2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {156fad9a-fd45-450f-af95-2e76ca29d2b5}, !- Target Temperature Schedule Name
  {f2cbb95f-e10c-47c7-b7f8-e85b35725c04}, !- Sensible Fraction Schedule Name
  {31bcabc7-aeb4-4ee6-9fa7-f2876d7457fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2cbb95f-e10c-47c7-b7f8-e85b35725c04}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96a9f1d9-b657-4038-935b-12fce7543505}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a9f1d9-b657-4038-935b-12fce7543505}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31bcabc7-aeb4-4ee6-9fa7-f2876d7457fa}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4a57546-7d2e-471e-976d-3f861fb23061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4a57546-7d2e-471e-976d-3f861fb23061}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {156fad9a-fd45-450f-af95-2e76ca29d2b5}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d87a9966-c044-405a-a59c-74d167c5c5b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d87a9966-c044-405a-a59c-74d167c5c5b3}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a27a1eff-a7e7-4489-954b-b4d78ef29889}, !- Handle
  Frontstorageflr2 Service Water Use 0.0gal/min, !- Name
  {9dc58acc-d0aa-4a70-9d4d-06641dc226f6}, !- Water Use Equipment Definition Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {516c4fb6-2266-4c49-89f1-77054c2fa30f}, !- Handle
  Node 712,                               !- Name
  {60e03d0a-a94f-44cd-a89c-86a01e154be9}, !- Inlet Port
  {253847fd-f75f-43b7-9c0c-6a1833063549}; !- Outlet Port

OS:Connection,
  {60e03d0a-a94f-44cd-a89c-86a01e154be9}, !- Handle
  {3b44ac68-0f39-4b72-977f-1f7f2a1fd4cb}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  9,                                      !- Outlet Port
  {516c4fb6-2266-4c49-89f1-77054c2fa30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff82b292-2b25-4119-ba4f-4b0157ee42bc}, !- Handle
  Node 713,                               !- Name
  {4829fa5a-746a-4596-b75e-2d5be5a278ae}, !- Inlet Port
  {e71cfdf9-fb50-4a1a-b542-a065bcb3f7c4}; !- Outlet Port

OS:Connection,
  {253847fd-f75f-43b7-9c0c-6a1833063549}, !- Handle
  {10a150b4-27fe-49b8-9c26-cc4c49473b89}, !- Name
  {516c4fb6-2266-4c49-89f1-77054c2fa30f}, !- Source Object
  3,                                      !- Outlet Port
  {030ef1e0-10f2-4659-a8a9-2a7b9b0120f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4829fa5a-746a-4596-b75e-2d5be5a278ae}, !- Handle
  {a95a4131-de56-4f13-9437-ca24e1e62a47}, !- Name
  {030ef1e0-10f2-4659-a8a9-2a7b9b0120f4}, !- Source Object
  3,                                      !- Outlet Port
  {ff82b292-2b25-4119-ba4f-4b0157ee42bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71cfdf9-fb50-4a1a-b542-a065bcb3f7c4}, !- Handle
  {18d4b214-8615-434c-b7be-9a070f7c3e9d}, !- Name
  {ff82b292-2b25-4119-ba4f-4b0157ee42bc}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {80dbd5f9-ad8f-4a92-b52c-29b383fd287d}, !- Handle
  Water Use Connections 7,                !- Name
  {fd91dcf6-7bfb-43b0-94dd-139264ce5c19}, !- Inlet Node Name
  {d0e08753-4223-43a6-b919-2e7543fe24ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {070eb722-ea0b-4d2c-9fd5-cf2302002922}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c49caa4a-6989-4085-8d48-f7bb82c639ed}, !- Handle
  Frontstorageflr3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {65cda070-dbf3-4ac8-8c8d-886bbb60feff}, !- Target Temperature Schedule Name
  {379dd781-870e-4892-b532-1346aa3557c1}, !- Sensible Fraction Schedule Name
  {7612fa11-f9f2-492f-b81d-a5507e35a1bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {379dd781-870e-4892-b532-1346aa3557c1}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5645e4c0-fcff-4170-afba-b3cee4a1a339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5645e4c0-fcff-4170-afba-b3cee4a1a339}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7612fa11-f9f2-492f-b81d-a5507e35a1bb}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d94cc5d-b69d-4871-9102-70b9bbb54c3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d94cc5d-b69d-4871-9102-70b9bbb54c3e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65cda070-dbf3-4ac8-8c8d-886bbb60feff}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {151b70ad-794c-4fda-bf1a-5d2913329558}; !- Default Day Schedule Name

OS:Schedule:Day,
  {151b70ad-794c-4fda-bf1a-5d2913329558}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {070eb722-ea0b-4d2c-9fd5-cf2302002922}, !- Handle
  Frontstorageflr3 Service Water Use 0.0gal/min, !- Name
  {c49caa4a-6989-4085-8d48-f7bb82c639ed}, !- Water Use Equipment Definition Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {886eb7f4-9158-4db5-a813-d31239c857a8}, !- Handle
  Node 714,                               !- Name
  {8b733d2c-7e3e-47f1-bed3-2f760286e1e0}, !- Inlet Port
  {fd91dcf6-7bfb-43b0-94dd-139264ce5c19}; !- Outlet Port

OS:Connection,
  {8b733d2c-7e3e-47f1-bed3-2f760286e1e0}, !- Handle
  {76ca9a0d-ff60-49e8-baed-ed9e7a3f8a44}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  10,                                     !- Outlet Port
  {886eb7f4-9158-4db5-a813-d31239c857a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72470e30-11f5-4c04-b6e9-00c99067a5b2}, !- Handle
  Node 715,                               !- Name
  {d0e08753-4223-43a6-b919-2e7543fe24ed}, !- Inlet Port
  {f48fde09-4af4-47f7-9966-bd92cbeb94a4}; !- Outlet Port

OS:Connection,
  {fd91dcf6-7bfb-43b0-94dd-139264ce5c19}, !- Handle
  {671051fc-d750-49a3-9e6c-11d9c11629d3}, !- Name
  {886eb7f4-9158-4db5-a813-d31239c857a8}, !- Source Object
  3,                                      !- Outlet Port
  {80dbd5f9-ad8f-4a92-b52c-29b383fd287d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e08753-4223-43a6-b919-2e7543fe24ed}, !- Handle
  {c8187309-a76f-41a5-83c9-bc1f768ac2d6}, !- Name
  {80dbd5f9-ad8f-4a92-b52c-29b383fd287d}, !- Source Object
  3,                                      !- Outlet Port
  {72470e30-11f5-4c04-b6e9-00c99067a5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48fde09-4af4-47f7-9966-bd92cbeb94a4}, !- Handle
  {ab1b1416-dfb2-4dc8-85bc-66d5ea497db7}, !- Name
  {72470e30-11f5-4c04-b6e9-00c99067a5b2}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cf27cc8-6ed0-461b-9433-a6c460ca3780}, !- Handle
  Water Use Connections 8,                !- Name
  {d470f6b7-38aa-4a16-aad0-23fe84492308}, !- Inlet Node Name
  {0702e7a0-c084-43e3-9278-5ac19adb9f9e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22a70729-5650-4492-91f5-c0fc5b8eaed2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {252e7b2c-96b7-40d6-8e40-d67329cc4502}, !- Handle
  Frontstorageflr4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {cda3b4f9-ba6a-41de-b5ba-b832fd9b6f8f}, !- Target Temperature Schedule Name
  {7eb4aa23-4fed-4855-9b48-3dedd7153bc0}, !- Sensible Fraction Schedule Name
  {9de09e5c-f866-4d0c-9d44-3ba69193ce14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eb4aa23-4fed-4855-9b48-3dedd7153bc0}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65500bde-1733-4a30-9d5a-7e5e5829acce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65500bde-1733-4a30-9d5a-7e5e5829acce}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9de09e5c-f866-4d0c-9d44-3ba69193ce14}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {303895ec-75a1-4ee8-9d59-b84cb0d0fe0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {303895ec-75a1-4ee8-9d59-b84cb0d0fe0d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cda3b4f9-ba6a-41de-b5ba-b832fd9b6f8f}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a52444a-ab82-4e73-b425-e0a192cbbaca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a52444a-ab82-4e73-b425-e0a192cbbaca}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {22a70729-5650-4492-91f5-c0fc5b8eaed2}, !- Handle
  Frontstorageflr4 Service Water Use 0.0gal/min, !- Name
  {252e7b2c-96b7-40d6-8e40-d67329cc4502}, !- Water Use Equipment Definition Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e35ddef-9e02-48c4-ad38-41eb2204bead}, !- Handle
  Node 716,                               !- Name
  {d7c99409-ad8a-4e4c-a60e-291e51ea28fd}, !- Inlet Port
  {d470f6b7-38aa-4a16-aad0-23fe84492308}; !- Outlet Port

OS:Connection,
  {d7c99409-ad8a-4e4c-a60e-291e51ea28fd}, !- Handle
  {fb6b1cb5-f4bc-4b5a-bd0a-dfa1129f6110}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  11,                                     !- Outlet Port
  {8e35ddef-9e02-48c4-ad38-41eb2204bead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8309cafb-460b-42ba-887d-89fc7e9472d1}, !- Handle
  Node 717,                               !- Name
  {0702e7a0-c084-43e3-9278-5ac19adb9f9e}, !- Inlet Port
  {8cf11e11-aafd-4b72-a0a6-8245d10f8f43}; !- Outlet Port

OS:Connection,
  {d470f6b7-38aa-4a16-aad0-23fe84492308}, !- Handle
  {a6fc0937-73a4-4e6c-bb6a-908f08dcc51a}, !- Name
  {8e35ddef-9e02-48c4-ad38-41eb2204bead}, !- Source Object
  3,                                      !- Outlet Port
  {9cf27cc8-6ed0-461b-9433-a6c460ca3780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0702e7a0-c084-43e3-9278-5ac19adb9f9e}, !- Handle
  {2e13d1d2-6cc0-4fe2-aaa4-1a78b2c23b55}, !- Name
  {9cf27cc8-6ed0-461b-9433-a6c460ca3780}, !- Source Object
  3,                                      !- Outlet Port
  {8309cafb-460b-42ba-887d-89fc7e9472d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf11e11-aafd-4b72-a0a6-8245d10f8f43}, !- Handle
  {c70c8d1e-6b1f-4e16-8ea1-441202e184e6}, !- Name
  {8309cafb-460b-42ba-887d-89fc7e9472d1}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8fa99090-b7b7-4777-b712-cb363a8a3b2e}, !- Handle
  Water Use Connections 9,                !- Name
  {d673f302-c96c-4ea9-ae13-7dbb992c0e3a}, !- Inlet Node Name
  {d638802d-b1a9-45d5-bec8-fdafd368c325}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {637136c9-13cc-4a40-804a-474e0486051b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8716f917-6cd3-4de5-8d15-dcf102231e3b}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {0880341a-562a-4718-b7ed-f98e82b19285}, !- Target Temperature Schedule Name
  {e4700d01-6b4e-4d8e-8687-1d99a0ae8f09}, !- Sensible Fraction Schedule Name
  {5051eb75-828c-49f4-8c6e-16d9e3afb841}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4700d01-6b4e-4d8e-8687-1d99a0ae8f09}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {239c90ce-4b52-42ec-aeea-63118a2f7aae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {239c90ce-4b52-42ec-aeea-63118a2f7aae}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5051eb75-828c-49f4-8c6e-16d9e3afb841}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6da1a3b2-6d8a-40cd-980c-a79f8133722a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6da1a3b2-6d8a-40cd-980c-a79f8133722a}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0880341a-562a-4718-b7ed-f98e82b19285}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05170efd-d8cc-491a-b7fd-b0b3f62473ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05170efd-d8cc-491a-b7fd-b0b3f62473ea}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {637136c9-13cc-4a40-804a-474e0486051b}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {8716f917-6cd3-4de5-8d15-dcf102231e3b}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5eb82d5d-b109-4bdb-8724-88cd8e8941bc}, !- Handle
  Node 718,                               !- Name
  {ae5a6cb6-8f9b-4674-ba6f-7e63a7160f3e}, !- Inlet Port
  {d673f302-c96c-4ea9-ae13-7dbb992c0e3a}; !- Outlet Port

OS:Connection,
  {ae5a6cb6-8f9b-4674-ba6f-7e63a7160f3e}, !- Handle
  {32f430d8-b43f-4e90-a90e-4c0cb95ac51a}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  12,                                     !- Outlet Port
  {5eb82d5d-b109-4bdb-8724-88cd8e8941bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f98412b5-e2ce-4d1a-8402-bb29983f3f9d}, !- Handle
  Node 719,                               !- Name
  {d638802d-b1a9-45d5-bec8-fdafd368c325}, !- Inlet Port
  {9d9518d0-8d33-4a8b-a128-503047e621b8}; !- Outlet Port

OS:Connection,
  {d673f302-c96c-4ea9-ae13-7dbb992c0e3a}, !- Handle
  {cb27addd-274d-469b-adba-2252302ff404}, !- Name
  {5eb82d5d-b109-4bdb-8724-88cd8e8941bc}, !- Source Object
  3,                                      !- Outlet Port
  {8fa99090-b7b7-4777-b712-cb363a8a3b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d638802d-b1a9-45d5-bec8-fdafd368c325}, !- Handle
  {d0f05401-c978-4632-b59b-604d7f6d1c6a}, !- Name
  {8fa99090-b7b7-4777-b712-cb363a8a3b2e}, !- Source Object
  3,                                      !- Outlet Port
  {f98412b5-e2ce-4d1a-8402-bb29983f3f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9518d0-8d33-4a8b-a128-503047e621b8}, !- Handle
  {a5104b81-f9b0-4f93-ae9a-67bb12049fff}, !- Name
  {f98412b5-e2ce-4d1a-8402-bb29983f3f9d}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c59209c3-270c-4f22-8bce-1f6228e62b21}, !- Handle
  Water Use Connections 10,               !- Name
  {46e92eff-5451-491d-a44b-aa2f6ba20939}, !- Inlet Node Name
  {b4031757-9e32-4a60-b3e6-a086b8134e77}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29441fc1-8277-4432-8d18-e1a0b5614131}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d762512-6d5f-4d36-a1fd-6219a3534222}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {469ddde0-1747-4bef-a4c9-c29b7b8ee19e}, !- Target Temperature Schedule Name
  {66812d6f-4bdb-4c2b-99a7-69abdc27915c}, !- Sensible Fraction Schedule Name
  {f8dd2e75-d24b-44bc-9f2e-af7e9ce8cff4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66812d6f-4bdb-4c2b-99a7-69abdc27915c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b3b4690-29c7-416f-87f2-dbc8d3a58de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b3b4690-29c7-416f-87f2-dbc8d3a58de0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8dd2e75-d24b-44bc-9f2e-af7e9ce8cff4}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c8d1956-6d84-482d-9c05-79a98d414f74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c8d1956-6d84-482d-9c05-79a98d414f74}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {469ddde0-1747-4bef-a4c9-c29b7b8ee19e}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e8771df-1ebf-46c8-b7c2-5e0911776c30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e8771df-1ebf-46c8-b7c2-5e0911776c30}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29441fc1-8277-4432-8d18-e1a0b5614131}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {6d762512-6d5f-4d36-a1fd-6219a3534222}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14f995a6-00c9-4465-8373-613429239cf1}, !- Handle
  Node 720,                               !- Name
  {e86ed55b-1681-4254-a5d8-2ed0beeae057}, !- Inlet Port
  {46e92eff-5451-491d-a44b-aa2f6ba20939}; !- Outlet Port

OS:Connection,
  {e86ed55b-1681-4254-a5d8-2ed0beeae057}, !- Handle
  {a3df4b0a-649a-4877-a282-27b1a8fbb5bd}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  13,                                     !- Outlet Port
  {14f995a6-00c9-4465-8373-613429239cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b4cf988-89ef-42a4-8286-10f616da832e}, !- Handle
  Node 721,                               !- Name
  {b4031757-9e32-4a60-b3e6-a086b8134e77}, !- Inlet Port
  {42ce4633-601f-4c16-add3-5a0ca3343dc2}; !- Outlet Port

OS:Connection,
  {46e92eff-5451-491d-a44b-aa2f6ba20939}, !- Handle
  {ef5f35f7-201d-4211-addd-3d8741e3b245}, !- Name
  {14f995a6-00c9-4465-8373-613429239cf1}, !- Source Object
  3,                                      !- Outlet Port
  {c59209c3-270c-4f22-8bce-1f6228e62b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4031757-9e32-4a60-b3e6-a086b8134e77}, !- Handle
  {60ef1211-9c83-4ccf-9faa-23e174248820}, !- Name
  {c59209c3-270c-4f22-8bce-1f6228e62b21}, !- Source Object
  3,                                      !- Outlet Port
  {1b4cf988-89ef-42a4-8286-10f616da832e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ce4633-601f-4c16-add3-5a0ca3343dc2}, !- Handle
  {980fe4a6-aed7-4031-a739-bbd8b3394d36}, !- Name
  {1b4cf988-89ef-42a4-8286-10f616da832e}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2bd6506-1078-4f3b-857c-49c318e3c69a}, !- Handle
  Water Use Connections 11,               !- Name
  {60abf363-e06f-435c-9629-02193d0efcf7}, !- Inlet Node Name
  {ce003af7-d2e8-4dee-9de5-cb3561cd9b76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a52888f9-79bd-43b7-80b8-8874e8fd2a05}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec5c0a9e-493f-47c9-b829-84cf856e256e}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {a19acbc0-3d16-470e-993a-d7480e0558ee}, !- Target Temperature Schedule Name
  {be9b10f8-f5e6-41e5-8f65-8495ecee4915}, !- Sensible Fraction Schedule Name
  {38c98717-bcc8-4b96-9b79-5eac75e11c81}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be9b10f8-f5e6-41e5-8f65-8495ecee4915}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {747b61d2-bfcb-473b-9e1a-9950c85c9a97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {747b61d2-bfcb-473b-9e1a-9950c85c9a97}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38c98717-bcc8-4b96-9b79-5eac75e11c81}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fedf4a5-f0ed-460d-b093-f9cf96bc8136}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fedf4a5-f0ed-460d-b093-f9cf96bc8136}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a19acbc0-3d16-470e-993a-d7480e0558ee}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a284415-fef0-4ca5-abf2-56ced1420641}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a284415-fef0-4ca5-abf2-56ced1420641}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a52888f9-79bd-43b7-80b8-8874e8fd2a05}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {ec5c0a9e-493f-47c9-b829-84cf856e256e}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ff4e533-c32a-4364-9083-2d78004af2f7}, !- Handle
  Node 722,                               !- Name
  {62166be9-60b4-4a85-90a8-8d77615f8517}, !- Inlet Port
  {60abf363-e06f-435c-9629-02193d0efcf7}; !- Outlet Port

OS:Connection,
  {62166be9-60b4-4a85-90a8-8d77615f8517}, !- Handle
  {ad0a06ea-7735-4512-918d-477643379f8e}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  14,                                     !- Outlet Port
  {3ff4e533-c32a-4364-9083-2d78004af2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e4fdab-1ec8-404e-8fa0-8040eee42cd1}, !- Handle
  Node 723,                               !- Name
  {ce003af7-d2e8-4dee-9de5-cb3561cd9b76}, !- Inlet Port
  {23a11c93-1b27-4093-9072-e54b6167feb4}; !- Outlet Port

OS:Connection,
  {60abf363-e06f-435c-9629-02193d0efcf7}, !- Handle
  {e3ec22d4-a6fe-4beb-ac18-9b6c74dddaed}, !- Name
  {3ff4e533-c32a-4364-9083-2d78004af2f7}, !- Source Object
  3,                                      !- Outlet Port
  {f2bd6506-1078-4f3b-857c-49c318e3c69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce003af7-d2e8-4dee-9de5-cb3561cd9b76}, !- Handle
  {1b45d014-8063-4c2c-8ef1-67cb823dcedf}, !- Name
  {f2bd6506-1078-4f3b-857c-49c318e3c69a}, !- Source Object
  3,                                      !- Outlet Port
  {14e4fdab-1ec8-404e-8fa0-8040eee42cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a11c93-1b27-4093-9072-e54b6167feb4}, !- Handle
  {66247e3e-1ff3-41ce-9a84-30d8c0bbdc1f}, !- Name
  {14e4fdab-1ec8-404e-8fa0-8040eee42cd1}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dafca938-5c09-4ec1-bdbf-4bd638edc94a}, !- Handle
  Water Use Connections 12,               !- Name
  {c6259857-4565-4c4c-8f2a-f6636573794b}, !- Inlet Node Name
  {cc6bd726-79ab-406d-a448-ba8a52e0c55d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58c4b973-1336-4b09-95c8-8bc5f769d98d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0492f776-d5fc-4503-bfbd-84088edfbb06}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {f9113f6e-6e5a-4e4c-ab60-b828f54f93fb}, !- Target Temperature Schedule Name
  {698331b8-af14-4680-ae85-c919a1117365}, !- Sensible Fraction Schedule Name
  {3aa0d44a-d991-4d2c-ab9c-efbd55d2e382}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {698331b8-af14-4680-ae85-c919a1117365}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6190e066-cfc9-462a-a044-08dfaaefb690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6190e066-cfc9-462a-a044-08dfaaefb690}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aa0d44a-d991-4d2c-ab9c-efbd55d2e382}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c59a977c-aa0c-4fee-9d8c-8f879c8b6862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c59a977c-aa0c-4fee-9d8c-8f879c8b6862}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9113f6e-6e5a-4e4c-ab60-b828f54f93fb}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f069452-67ee-4668-afe0-2721a4026bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f069452-67ee-4668-afe0-2721a4026bc7}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
