  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58c4b973-1336-4b09-95c8-8bc5f769d98d}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {0492f776-d5fc-4503-bfbd-84088edfbb06}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0297998-12d4-4075-a1f8-8c4624769b1a}, !- Handle
  Node 724,                               !- Name
  {ee79d377-2d49-4e37-947c-bbb1fa60647d}, !- Inlet Port
  {c6259857-4565-4c4c-8f2a-f6636573794b}; !- Outlet Port

OS:Connection,
  {ee79d377-2d49-4e37-947c-bbb1fa60647d}, !- Handle
  {746fde9b-ce22-41c5-9c10-9a03d725e8be}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  15,                                     !- Outlet Port
  {e0297998-12d4-4075-a1f8-8c4624769b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5353c0da-6f73-43d2-bf07-de621e012a93}, !- Handle
  Node 725,                               !- Name
  {cc6bd726-79ab-406d-a448-ba8a52e0c55d}, !- Inlet Port
  {5083f010-2248-43bd-9520-df5f7a933d90}; !- Outlet Port

OS:Connection,
  {c6259857-4565-4c4c-8f2a-f6636573794b}, !- Handle
  {93f9b701-1b32-4ed0-a663-46bf9c75455d}, !- Name
  {e0297998-12d4-4075-a1f8-8c4624769b1a}, !- Source Object
  3,                                      !- Outlet Port
  {dafca938-5c09-4ec1-bdbf-4bd638edc94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6bd726-79ab-406d-a448-ba8a52e0c55d}, !- Handle
  {a214d220-1489-448b-b0aa-7907dfc639b2}, !- Name
  {dafca938-5c09-4ec1-bdbf-4bd638edc94a}, !- Source Object
  3,                                      !- Outlet Port
  {5353c0da-6f73-43d2-bf07-de621e012a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5083f010-2248-43bd-9520-df5f7a933d90}, !- Handle
  {0d730b72-7b8d-4503-b8cd-c04977442767}, !- Name
  {5353c0da-6f73-43d2-bf07-de621e012a93}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af4482c1-caeb-4161-a444-197483d5b92f}, !- Handle
  Water Use Connections 13,               !- Name
  {93d6ad51-feda-48f1-b0f3-a7b2819fe984}, !- Inlet Node Name
  {ff1693e2-f770-4089-a344-213dd71d6607}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cc24fcb-43b8-4cc1-a915-b0df866eede7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0edb710a-9147-40ca-851d-68c35d91bae7}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {1f8106f8-97a6-4426-b327-661f4c319ab5}, !- Target Temperature Schedule Name
  {7306ba78-8144-423c-ba0b-cd6bca08dd2d}, !- Sensible Fraction Schedule Name
  {443fbb46-2520-47bd-95a2-bb946844d58f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7306ba78-8144-423c-ba0b-cd6bca08dd2d}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27100f7f-1d22-40c0-82e8-8f691199da76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27100f7f-1d22-40c0-82e8-8f691199da76}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {443fbb46-2520-47bd-95a2-bb946844d58f}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a61b9f93-014f-49ff-879d-79e9615691c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a61b9f93-014f-49ff-879d-79e9615691c2}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f8106f8-97a6-4426-b327-661f4c319ab5}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38fd6c02-84e7-46ec-8ac1-e166847f0da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38fd6c02-84e7-46ec-8ac1-e166847f0da9}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4cc24fcb-43b8-4cc1-a915-b0df866eede7}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {0edb710a-9147-40ca-851d-68c35d91bae7}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {743cc3c8-6866-4640-8fb9-76fe4d192dd6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ef23173-5992-402c-a8ce-c7a35dde749a}, !- Handle
  Node 726,                               !- Name
  {0532b6d0-72d0-435e-8a0f-1fe958722cb4}, !- Inlet Port
  {93d6ad51-feda-48f1-b0f3-a7b2819fe984}; !- Outlet Port

OS:Connection,
  {0532b6d0-72d0-435e-8a0f-1fe958722cb4}, !- Handle
  {82918a0d-c24f-45cb-a360-4eee0d6489fe}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  16,                                     !- Outlet Port
  {8ef23173-5992-402c-a8ce-c7a35dde749a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20302464-eb10-4dc7-ba0c-cbc556136f1e}, !- Handle
  Node 727,                               !- Name
  {ff1693e2-f770-4089-a344-213dd71d6607}, !- Inlet Port
  {353cfca7-33ea-4bcb-8ef5-8b209f91c0f0}; !- Outlet Port

OS:Connection,
  {93d6ad51-feda-48f1-b0f3-a7b2819fe984}, !- Handle
  {79cfe146-8ee8-4f04-8f6e-9bc8369b1a43}, !- Name
  {8ef23173-5992-402c-a8ce-c7a35dde749a}, !- Source Object
  3,                                      !- Outlet Port
  {af4482c1-caeb-4161-a444-197483d5b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1693e2-f770-4089-a344-213dd71d6607}, !- Handle
  {d075e5fa-d2f4-4c51-9013-bcbd4e162734}, !- Name
  {af4482c1-caeb-4161-a444-197483d5b92f}, !- Source Object
  3,                                      !- Outlet Port
  {20302464-eb10-4dc7-ba0c-cbc556136f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353cfca7-33ea-4bcb-8ef5-8b209f91c0f0}, !- Handle
  {73cd48d4-b3a1-4703-bd74-842d10b0758d}, !- Name
  {20302464-eb10-4dc7-ba0c-cbc556136f1e}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9362bc36-f483-44f0-8ef4-4d4983cfed6a}, !- Handle
  Water Use Connections 14,               !- Name
  {d2bdb030-2c78-4ab5-85dd-2d65a44e4872}, !- Inlet Node Name
  {b2b2272b-bb40-4227-902f-79bb77326e6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {434be95a-d8e2-4e4e-a806-14eaf680660b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a00fe159-ed04-4fdd-8800-1821eccbf48d}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {4c8bd486-d17e-4fff-a833-9a8c958ce44b}, !- Target Temperature Schedule Name
  {f99c19c9-75d6-4c2a-abaa-f12c5dd17a3b}, !- Sensible Fraction Schedule Name
  {608bc890-8283-4468-9e35-febb723a675e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f99c19c9-75d6-4c2a-abaa-f12c5dd17a3b}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcfd575f-1e29-4e89-aacd-1a4ec0d370e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcfd575f-1e29-4e89-aacd-1a4ec0d370e1}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {608bc890-8283-4468-9e35-febb723a675e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ed207e5-064f-43fc-ac8c-cb3d3684f19b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ed207e5-064f-43fc-ac8c-cb3d3684f19b}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c8bd486-d17e-4fff-a833-9a8c958ce44b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c559fb24-fa5c-40ad-b156-613a42c6b855}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c559fb24-fa5c-40ad-b156-613a42c6b855}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {434be95a-d8e2-4e4e-a806-14eaf680660b}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {a00fe159-ed04-4fdd-8800-1821eccbf48d}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7b086a7-2910-4e56-abc9-628376d9311d}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {2d5c6702-b9b3-40f4-ae7b-8b855886bb2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d5c6702-b9b3-40f4-ae7b-8b855886bb2e}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {8eb687e6-fc72-4f1e-81e1-ded23bbbf2d3}, !- Handle
  Schedule Rule 104,                      !- Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fde2c8b1-1942-4f4f-9eec-46028227dec2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fde2c8b1-1942-4f4f-9eec-46028227dec2}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {79b2dc91-3c71-41a3-b929-c0999172f5f1}, !- Handle
  Schedule Rule 105,                      !- Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0217e23-3a4a-428b-babb-169ea40d1547}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0217e23-3a4a-428b-babb-169ea40d1547}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {7232880f-d21e-4724-850a-fe71ea3afaca}, !- Handle
  Schedule Rule 106,                      !- Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dee861e-a48a-405a-a5fc-857767cf3240}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dee861e-a48a-405a-a5fc-857767cf3240}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {c942fd94-5f20-4d84-923c-1ee69629e008}, !- Handle
  Node 728,                               !- Name
  {b34aaa6f-4803-4583-a20e-e7dd24f36762}, !- Inlet Port
  {d2bdb030-2c78-4ab5-85dd-2d65a44e4872}; !- Outlet Port

OS:Connection,
  {b34aaa6f-4803-4583-a20e-e7dd24f36762}, !- Handle
  {9f26889d-cfd1-4c96-a2ca-0262e0822247}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  17,                                     !- Outlet Port
  {c942fd94-5f20-4d84-923c-1ee69629e008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {545b74e7-3097-47e5-a9ed-9b3d9471aaae}, !- Handle
  Node 729,                               !- Name
  {b2b2272b-bb40-4227-902f-79bb77326e6e}, !- Inlet Port
  {f0532a31-5287-4643-b0a4-a67fc0687f60}; !- Outlet Port

OS:Connection,
  {d2bdb030-2c78-4ab5-85dd-2d65a44e4872}, !- Handle
  {99f6e88f-a074-45aa-84b2-02989d9dd652}, !- Name
  {c942fd94-5f20-4d84-923c-1ee69629e008}, !- Source Object
  3,                                      !- Outlet Port
  {9362bc36-f483-44f0-8ef4-4d4983cfed6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b2272b-bb40-4227-902f-79bb77326e6e}, !- Handle
  {522e2bc1-75f4-40c3-ba3a-b27e536348ad}, !- Name
  {9362bc36-f483-44f0-8ef4-4d4983cfed6a}, !- Source Object
  3,                                      !- Outlet Port
  {545b74e7-3097-47e5-a9ed-9b3d9471aaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0532a31-5287-4643-b0a4-a67fc0687f60}, !- Handle
  {71fcff98-7419-4c4c-954b-5e790e7461d3}, !- Name
  {545b74e7-3097-47e5-a9ed-9b3d9471aaae}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dde70cc4-c956-41b9-8bdd-ffbda7c614ed}, !- Handle
  Water Use Connections 15,               !- Name
  {c8bff8b8-cacc-4b84-88b2-e04c8766fb5e}, !- Inlet Node Name
  {5f7cd4df-d243-4550-9be5-f90dadec6718}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b2989b7-4838-476b-b2e6-93945abf37cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef9b8ad0-02c0-41e6-8f19-ed8527c27b90}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {8aa28528-90c0-458f-9375-0ef83c96dc42}, !- Target Temperature Schedule Name
  {86594f12-0264-453e-a500-60ed4aee5756}, !- Sensible Fraction Schedule Name
  {e8089960-f195-4dba-9b84-25368de1d522}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86594f12-0264-453e-a500-60ed4aee5756}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5618ca39-4cf7-411c-8114-4492476b48f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5618ca39-4cf7-411c-8114-4492476b48f0}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8089960-f195-4dba-9b84-25368de1d522}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e82374e3-1f52-4ad9-ab86-24ad5c3bfb82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e82374e3-1f52-4ad9-ab86-24ad5c3bfb82}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aa28528-90c0-458f-9375-0ef83c96dc42}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {132d3ea6-124a-410e-b17d-464b60df93bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132d3ea6-124a-410e-b17d-464b60df93bf}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b2989b7-4838-476b-b2e6-93945abf37cd}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {ef9b8ad0-02c0-41e6-8f19-ed8527c27b90}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a45ca7ad-e629-4083-b19c-3fbac1a0a5a7}, !- Handle
  Node 730,                               !- Name
  {5144f5ff-9e4d-49f2-821e-28718bcc4b7d}, !- Inlet Port
  {c8bff8b8-cacc-4b84-88b2-e04c8766fb5e}; !- Outlet Port

OS:Connection,
  {5144f5ff-9e4d-49f2-821e-28718bcc4b7d}, !- Handle
  {48e1c1c9-0e3e-4e99-9c07-ec8d4d5d1373}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  18,                                     !- Outlet Port
  {a45ca7ad-e629-4083-b19c-3fbac1a0a5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6a653fc-1549-4494-aa17-fcfa7e5319cc}, !- Handle
  Node 731,                               !- Name
  {5f7cd4df-d243-4550-9be5-f90dadec6718}, !- Inlet Port
  {b05555d0-d423-412a-a4cb-25a159275a7a}; !- Outlet Port

OS:Connection,
  {c8bff8b8-cacc-4b84-88b2-e04c8766fb5e}, !- Handle
  {f4535961-edbe-49b8-9b8f-cc2caffccb98}, !- Name
  {a45ca7ad-e629-4083-b19c-3fbac1a0a5a7}, !- Source Object
  3,                                      !- Outlet Port
  {dde70cc4-c956-41b9-8bdd-ffbda7c614ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7cd4df-d243-4550-9be5-f90dadec6718}, !- Handle
  {c07f71eb-4a74-4cb4-9747-d732b6bc5294}, !- Name
  {dde70cc4-c956-41b9-8bdd-ffbda7c614ed}, !- Source Object
  3,                                      !- Outlet Port
  {e6a653fc-1549-4494-aa17-fcfa7e5319cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05555d0-d423-412a-a4cb-25a159275a7a}, !- Handle
  {177375bc-0d26-413a-938b-2d1114f7ede0}, !- Name
  {e6a653fc-1549-4494-aa17-fcfa7e5319cc}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3d72f52-8b23-4038-b9a5-fb9b882588c4}, !- Handle
  Water Use Connections 16,               !- Name
  {fc72ec7e-2f66-45af-962d-8e273d13d85c}, !- Inlet Node Name
  {4a49a901-b0ec-45a0-a46f-061c92fbe833}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37ddecfe-ac96-4a47-8268-1d764b134861}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08436806-d1f0-4ffe-95b1-4794069bb7d8}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {94945eb2-1ad8-4461-a599-b08b54e4c297}, !- Target Temperature Schedule Name
  {df51519e-15f7-47bc-91d4-b5d929822c2e}, !- Sensible Fraction Schedule Name
  {db9abee4-aab7-4735-b55a-9471079da885}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df51519e-15f7-47bc-91d4-b5d929822c2e}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfaabacd-9eae-4655-9eff-e57b96068ec1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfaabacd-9eae-4655-9eff-e57b96068ec1}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db9abee4-aab7-4735-b55a-9471079da885}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {922e1fb5-3fb7-4f20-9af4-44ec09cfb798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {922e1fb5-3fb7-4f20-9af4-44ec09cfb798}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94945eb2-1ad8-4461-a599-b08b54e4c297}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf45c096-82ce-4189-becd-f4bc9a722301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf45c096-82ce-4189-becd-f4bc9a722301}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37ddecfe-ac96-4a47-8268-1d764b134861}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {08436806-d1f0-4ffe-95b1-4794069bb7d8}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59757643-cd06-445d-8ceb-c0a70976eb82}, !- Handle
  Node 732,                               !- Name
  {04aab865-523a-4516-80be-baa6ea5cec1a}, !- Inlet Port
  {fc72ec7e-2f66-45af-962d-8e273d13d85c}; !- Outlet Port

OS:Connection,
  {04aab865-523a-4516-80be-baa6ea5cec1a}, !- Handle
  {4ab9597e-a72b-441c-8bb3-18ed8431d9da}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  19,                                     !- Outlet Port
  {59757643-cd06-445d-8ceb-c0a70976eb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89a36683-1108-461c-85bd-3ca4da03cfea}, !- Handle
  Node 733,                               !- Name
  {4a49a901-b0ec-45a0-a46f-061c92fbe833}, !- Inlet Port
  {23ec561a-2120-4979-88cc-45f0e9038e8f}; !- Outlet Port

OS:Connection,
  {fc72ec7e-2f66-45af-962d-8e273d13d85c}, !- Handle
  {b4cb0085-fd16-46a6-ba92-83b36bbfb7d3}, !- Name
  {59757643-cd06-445d-8ceb-c0a70976eb82}, !- Source Object
  3,                                      !- Outlet Port
  {c3d72f52-8b23-4038-b9a5-fb9b882588c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a49a901-b0ec-45a0-a46f-061c92fbe833}, !- Handle
  {c18ebb97-6bf0-4aaf-a71c-cebf079164c3}, !- Name
  {c3d72f52-8b23-4038-b9a5-fb9b882588c4}, !- Source Object
  3,                                      !- Outlet Port
  {89a36683-1108-461c-85bd-3ca4da03cfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ec561a-2120-4979-88cc-45f0e9038e8f}, !- Handle
  {8465b530-23fe-4195-8f04-dd04606ad69b}, !- Name
  {89a36683-1108-461c-85bd-3ca4da03cfea}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {95445c2a-7e1b-45a4-8c87-172f220f5670}, !- Handle
  Water Use Connections 17,               !- Name
  {2c1faca9-2c73-45df-bd99-0732a2af5923}, !- Inlet Node Name
  {0ac8d2d0-d5cd-4a20-b253-fb4a9206379e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b35ca4b-6606-4e71-beae-22f3db9a6efa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {868b09f7-e870-4036-963f-c487dcc23164}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {3915139a-bcc7-411f-b36f-53bd2e228fb2}, !- Target Temperature Schedule Name
  {a29203b3-a5e8-449e-b326-db9ba9855f67}, !- Sensible Fraction Schedule Name
  {edfb2bed-5529-46c0-9400-e5414649a9c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a29203b3-a5e8-449e-b326-db9ba9855f67}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d243fdc-d3c9-407d-9a38-105333249c44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d243fdc-d3c9-407d-9a38-105333249c44}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edfb2bed-5529-46c0-9400-e5414649a9c3}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d348bfc-0980-44e4-9350-2028dfeba1cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d348bfc-0980-44e4-9350-2028dfeba1cb}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3915139a-bcc7-411f-b36f-53bd2e228fb2}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b72378a1-3837-4076-817e-8517b4f9a1be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b72378a1-3837-4076-817e-8517b4f9a1be}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b35ca4b-6606-4e71-beae-22f3db9a6efa}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {868b09f7-e870-4036-963f-c487dcc23164}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c2a740a-5900-42b7-b446-53c74d060b70}, !- Handle
  Node 734,                               !- Name
  {f9c2723e-a3a2-4156-9956-e49494eee9aa}, !- Inlet Port
  {2c1faca9-2c73-45df-bd99-0732a2af5923}; !- Outlet Port

OS:Connection,
  {f9c2723e-a3a2-4156-9956-e49494eee9aa}, !- Handle
  {046e33ad-5ef3-434f-b60b-939a15c6a7c6}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  20,                                     !- Outlet Port
  {0c2a740a-5900-42b7-b446-53c74d060b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c224976-6bba-4804-9291-057da93ea7c8}, !- Handle
  Node 735,                               !- Name
  {0ac8d2d0-d5cd-4a20-b253-fb4a9206379e}, !- Inlet Port
  {c174da91-1045-492a-a3ba-b12e1eb76be8}; !- Outlet Port

OS:Connection,
  {2c1faca9-2c73-45df-bd99-0732a2af5923}, !- Handle
  {088a1543-42f5-441a-8e4e-e6ac18353340}, !- Name
  {0c2a740a-5900-42b7-b446-53c74d060b70}, !- Source Object
  3,                                      !- Outlet Port
  {95445c2a-7e1b-45a4-8c87-172f220f5670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac8d2d0-d5cd-4a20-b253-fb4a9206379e}, !- Handle
  {d29213c1-b340-4536-a5b1-49532f2e7d7d}, !- Name
  {95445c2a-7e1b-45a4-8c87-172f220f5670}, !- Source Object
  3,                                      !- Outlet Port
  {7c224976-6bba-4804-9291-057da93ea7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c174da91-1045-492a-a3ba-b12e1eb76be8}, !- Handle
  {15d3de33-c24b-4c02-9b8e-9a74dcce7d52}, !- Name
  {7c224976-6bba-4804-9291-057da93ea7c8}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {348485fe-ee89-44f4-a839-7c5cf5caea93}, !- Handle
  Water Use Connections 18,               !- Name
  {762af776-03e4-42ec-9c46-8e2701627bee}, !- Inlet Node Name
  {a16e0c9d-0bc8-46d0-9561-53402f60081a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f316ea0-3a1c-4bb5-af71-74b5d327b008}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96dc6b62-3185-490a-a8bc-b02bdb98d842}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {f11e5f50-496d-4f83-a6b3-5a3011d39ce9}, !- Target Temperature Schedule Name
  {0fc4765f-0679-494b-a834-3de207a59085}, !- Sensible Fraction Schedule Name
  {5f8fface-caf7-401a-874d-e943d1daad0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fc4765f-0679-494b-a834-3de207a59085}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1477c5dc-42fd-4f9a-aec6-45d861c1217c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1477c5dc-42fd-4f9a-aec6-45d861c1217c}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f8fface-caf7-401a-874d-e943d1daad0e}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23b72d71-0dfc-4f4e-97ed-62f571d156db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b72d71-0dfc-4f4e-97ed-62f571d156db}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f11e5f50-496d-4f83-a6b3-5a3011d39ce9}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6739f486-160c-44e3-aa97-5e83947270e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6739f486-160c-44e3-aa97-5e83947270e5}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f316ea0-3a1c-4bb5-af71-74b5d327b008}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {96dc6b62-3185-490a-a8bc-b02bdb98d842}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db0d8dec-deb3-4f50-857e-c0565d3a2d06}, !- Handle
  Node 736,                               !- Name
  {eab7cac1-7514-428a-baa8-8eaddc2266f4}, !- Inlet Port
  {762af776-03e4-42ec-9c46-8e2701627bee}; !- Outlet Port

OS:Connection,
  {eab7cac1-7514-428a-baa8-8eaddc2266f4}, !- Handle
  {37c0488b-0e29-44cd-b6b3-c65b40e26c07}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  21,                                     !- Outlet Port
  {db0d8dec-deb3-4f50-857e-c0565d3a2d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd073a17-986c-425d-8889-08547f5e0a4d}, !- Handle
  Node 737,                               !- Name
  {a16e0c9d-0bc8-46d0-9561-53402f60081a}, !- Inlet Port
  {3addd758-d28b-40d0-b2f9-8dab7d3c5626}; !- Outlet Port

OS:Connection,
  {762af776-03e4-42ec-9c46-8e2701627bee}, !- Handle
  {939f72f2-d97a-446c-9c48-90c1188b04c2}, !- Name
  {db0d8dec-deb3-4f50-857e-c0565d3a2d06}, !- Source Object
  3,                                      !- Outlet Port
  {348485fe-ee89-44f4-a839-7c5cf5caea93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16e0c9d-0bc8-46d0-9561-53402f60081a}, !- Handle
  {4483d0ba-905b-461e-af74-23b50bd153d5}, !- Name
  {348485fe-ee89-44f4-a839-7c5cf5caea93}, !- Source Object
  3,                                      !- Outlet Port
  {fd073a17-986c-425d-8889-08547f5e0a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3addd758-d28b-40d0-b2f9-8dab7d3c5626}, !- Handle
  {4fd83d46-a399-410a-a502-bc870140a72a}, !- Name
  {fd073a17-986c-425d-8889-08547f5e0a4d}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c497774d-51c9-40b3-8ffe-b34a748673ca}, !- Handle
  Water Use Connections 19,               !- Name
  {3fa343fb-d941-42d1-bcdf-8cd801785e3d}, !- Inlet Node Name
  {d6a5b183-26f9-4771-ae9a-8ea569ca7afa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a05f32c-10ec-478e-a496-e462d5e5ba5c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {deafffac-3764-45a8-bedd-7cc1609b56fb}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {dd49c295-a421-4f44-b031-adf994aa8824}, !- Target Temperature Schedule Name
  {6feaee9f-daf4-43df-838a-2439b30baa31}, !- Sensible Fraction Schedule Name
  {34319aab-01ab-478c-a32c-eb885df68b2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6feaee9f-daf4-43df-838a-2439b30baa31}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34a145d6-96ca-484e-a481-93b1db845ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34a145d6-96ca-484e-a481-93b1db845ed3}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34319aab-01ab-478c-a32c-eb885df68b2a}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76aaeabb-7ca0-4e7c-b9b3-cdff93117085}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76aaeabb-7ca0-4e7c-b9b3-cdff93117085}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd49c295-a421-4f44-b031-adf994aa8824}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4548e83-6abd-4793-8d64-5c2f5cdb80b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4548e83-6abd-4793-8d64-5c2f5cdb80b3}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a05f32c-10ec-478e-a496-e462d5e5ba5c}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {deafffac-3764-45a8-bedd-7cc1609b56fb}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff4d2400-c263-4624-a0b3-7378faa859d6}, !- Handle
  Node 738,                               !- Name
  {014ea2d9-dc47-4d1f-8ed2-df9fde0156df}, !- Inlet Port
  {3fa343fb-d941-42d1-bcdf-8cd801785e3d}; !- Outlet Port

OS:Connection,
  {014ea2d9-dc47-4d1f-8ed2-df9fde0156df}, !- Handle
  {ae20b656-2a4c-45cc-977b-530eed924f9c}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  22,                                     !- Outlet Port
  {ff4d2400-c263-4624-a0b3-7378faa859d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b8d0ab-0d36-4749-a58a-4636b6b9eb0c}, !- Handle
  Node 739,                               !- Name
  {d6a5b183-26f9-4771-ae9a-8ea569ca7afa}, !- Inlet Port
  {0e4e30c1-a8fe-4d61-b9f2-870953063f1f}; !- Outlet Port

OS:Connection,
  {3fa343fb-d941-42d1-bcdf-8cd801785e3d}, !- Handle
  {abeb659a-ffbc-41fe-9b3c-9416e4810c71}, !- Name
  {ff4d2400-c263-4624-a0b3-7378faa859d6}, !- Source Object
  3,                                      !- Outlet Port
  {c497774d-51c9-40b3-8ffe-b34a748673ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a5b183-26f9-4771-ae9a-8ea569ca7afa}, !- Handle
  {2ad7546c-0a24-4582-a59e-3dce292e536e}, !- Name
  {c497774d-51c9-40b3-8ffe-b34a748673ca}, !- Source Object
  3,                                      !- Outlet Port
  {22b8d0ab-0d36-4749-a58a-4636b6b9eb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4e30c1-a8fe-4d61-b9f2-870953063f1f}, !- Handle
  {f5c0e649-741f-4870-acc2-6094b92021ad}, !- Name
  {22b8d0ab-0d36-4749-a58a-4636b6b9eb0c}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {59249d36-782c-4a46-899f-b7fabb8b18ba}, !- Handle
  Water Use Connections 20,               !- Name
  {433fc6c1-2bff-47c8-a37e-b7e54e1e4bab}, !- Inlet Node Name
  {005d794e-7a72-4ff6-adaf-58bc159e915b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48690143-58d0-473b-b2b4-82f0a02d05c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abd72d2e-9de6-4e5b-ad00-c76dae405fe9}, !- Handle
  Guestroom202_205 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {48c5489c-7b96-4997-8377-3709141d05ee}, !- Target Temperature Schedule Name
  {89ce87cc-d951-4d2b-b48f-75776524b782}, !- Sensible Fraction Schedule Name
  {9e669114-d775-4195-a600-8faa0104d9e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89ce87cc-d951-4d2b-b48f-75776524b782}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16bc516d-1226-45eb-bbca-01c03c62a2df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16bc516d-1226-45eb-bbca-01c03c62a2df}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e669114-d775-4195-a600-8faa0104d9e6}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f455aa0c-00f9-4040-9435-635b395aba5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f455aa0c-00f9-4040-9435-635b395aba5d}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48c5489c-7b96-4997-8377-3709141d05ee}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad64a7d6-fa27-4f49-abea-392079eba502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad64a7d6-fa27-4f49-abea-392079eba502}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48690143-58d0-473b-b2b4-82f0a02d05c7}, !- Handle
  Guestroom202_205 Service Water Use 0.27gal/min, !- Name
  {abd72d2e-9de6-4e5b-ad00-c76dae405fe9}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {272f5c39-8b31-4ac2-bb77-21aa69e1383c}, !- Handle
  Node 740,                               !- Name
  {ccccbe8f-5d42-4b1f-89f8-711591afdeea}, !- Inlet Port
  {433fc6c1-2bff-47c8-a37e-b7e54e1e4bab}; !- Outlet Port

OS:Connection,
  {ccccbe8f-5d42-4b1f-89f8-711591afdeea}, !- Handle
  {ab7c2962-33f8-41a5-bcb1-1b33e59c6a8d}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  23,                                     !- Outlet Port
  {272f5c39-8b31-4ac2-bb77-21aa69e1383c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f9c8783-4310-4151-8efc-48f80e7b6e54}, !- Handle
  Node 741,                               !- Name
  {005d794e-7a72-4ff6-adaf-58bc159e915b}, !- Inlet Port
  {dc19c701-205b-493c-99f6-e963817d74ef}; !- Outlet Port

OS:Connection,
  {433fc6c1-2bff-47c8-a37e-b7e54e1e4bab}, !- Handle
  {cc807edc-6aba-4392-a2d5-34cf8a8649b7}, !- Name
  {272f5c39-8b31-4ac2-bb77-21aa69e1383c}, !- Source Object
  3,                                      !- Outlet Port
  {59249d36-782c-4a46-899f-b7fabb8b18ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005d794e-7a72-4ff6-adaf-58bc159e915b}, !- Handle
  {2807014e-453a-469f-8799-f8df43ae6d1a}, !- Name
  {59249d36-782c-4a46-899f-b7fabb8b18ba}, !- Source Object
  3,                                      !- Outlet Port
  {3f9c8783-4310-4151-8efc-48f80e7b6e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc19c701-205b-493c-99f6-e963817d74ef}, !- Handle
  {ad3604c3-571a-42fd-bbd5-ea4f13ddc367}, !- Name
  {3f9c8783-4310-4151-8efc-48f80e7b6e54}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e39bed44-caf1-4c21-96f2-dcd526efd376}, !- Handle
  Water Use Connections 21,               !- Name
  {0eb39a04-d042-4e8d-9b1c-76b55d8cd5bf}, !- Inlet Node Name
  {edd2b351-5637-48a3-90a6-36bc52512448}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed206e7c-4bef-43f3-a690-6be2ff369194}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e0dfe8b-d281-408a-9994-fd0ca12aef99}, !- Handle
  Guestroom206_208 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {0658573c-2159-4047-aea1-1e17ed2fdc99}, !- Target Temperature Schedule Name
  {be8ad3fe-2434-46d5-b5d9-8cbeee8cb3ce}, !- Sensible Fraction Schedule Name
  {84017e76-56e8-4406-8cd7-516736f56065}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be8ad3fe-2434-46d5-b5d9-8cbeee8cb3ce}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74aeb2dc-de37-47d9-af87-36bce56176c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74aeb2dc-de37-47d9-af87-36bce56176c4}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84017e76-56e8-4406-8cd7-516736f56065}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95f9798e-3906-4f6d-b55f-a728020813fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95f9798e-3906-4f6d-b55f-a728020813fd}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0658573c-2159-4047-aea1-1e17ed2fdc99}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7444b0b9-954c-45df-b172-18633dcde2c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7444b0b9-954c-45df-b172-18633dcde2c0}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed206e7c-4bef-43f3-a690-6be2ff369194}, !- Handle
  Guestroom206_208 Service Water Use 0.22gal/min, !- Name
  {3e0dfe8b-d281-408a-9994-fd0ca12aef99}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a17b2c1-a136-46ab-a782-8009ad7947cc}, !- Handle
  Node 742,                               !- Name
  {a6397445-4c93-4ca0-adf2-473c3a84bb16}, !- Inlet Port
  {0eb39a04-d042-4e8d-9b1c-76b55d8cd5bf}; !- Outlet Port

OS:Connection,
  {a6397445-4c93-4ca0-adf2-473c3a84bb16}, !- Handle
  {841f8d3c-e213-47ae-a8e5-6b4e1af071c9}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  24,                                     !- Outlet Port
  {4a17b2c1-a136-46ab-a782-8009ad7947cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {565d765c-ab3e-405f-acd3-7ceb9427ac62}, !- Handle
  Node 743,                               !- Name
  {edd2b351-5637-48a3-90a6-36bc52512448}, !- Inlet Port
  {97188163-5789-4616-8fb8-57eb22501783}; !- Outlet Port

OS:Connection,
  {0eb39a04-d042-4e8d-9b1c-76b55d8cd5bf}, !- Handle
  {6558eb05-4203-4ffa-847b-9015cc55ce39}, !- Name
  {4a17b2c1-a136-46ab-a782-8009ad7947cc}, !- Source Object
  3,                                      !- Outlet Port
  {e39bed44-caf1-4c21-96f2-dcd526efd376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd2b351-5637-48a3-90a6-36bc52512448}, !- Handle
  {1ec151ea-4411-45e5-9091-b5b9377685ab}, !- Name
  {e39bed44-caf1-4c21-96f2-dcd526efd376}, !- Source Object
  3,                                      !- Outlet Port
  {565d765c-ab3e-405f-acd3-7ceb9427ac62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97188163-5789-4616-8fb8-57eb22501783}, !- Handle
  {011b212d-9f26-4d9c-8140-44369b039e22}, !- Name
  {565d765c-ab3e-405f-acd3-7ceb9427ac62}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a89687f-f34f-43f2-ae5d-e366bb5b74a9}, !- Handle
  Water Use Connections 22,               !- Name
  {098bb9c5-0580-4733-a962-ffe209c1b6a8}, !- Inlet Node Name
  {947d29b1-40ba-42ef-8c8c-906d381ee06c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de78612f-895f-4e2f-aec0-b14731600791}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3f2c20f-b712-4915-a43d-10079327b7c0}, !- Handle
  Guestroom209_212 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e212e148-83ee-4a58-bfbc-6c9ddc7d21cb}, !- Target Temperature Schedule Name
  {4f3f296a-6249-4af1-afba-a6931fa4d6de}, !- Sensible Fraction Schedule Name
  {51de82b5-cc32-4a09-9e48-de33b2a5db5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f3f296a-6249-4af1-afba-a6931fa4d6de}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {152ac270-dff0-42ee-9115-073d21a8e43a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {152ac270-dff0-42ee-9115-073d21a8e43a}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51de82b5-cc32-4a09-9e48-de33b2a5db5d}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f2a2f49-79b8-4bd7-9b70-6396ae814412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f2a2f49-79b8-4bd7-9b70-6396ae814412}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e212e148-83ee-4a58-bfbc-6c9ddc7d21cb}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e658c41-c9a9-48df-b950-57bc487efb5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e658c41-c9a9-48df-b950-57bc487efb5e}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de78612f-895f-4e2f-aec0-b14731600791}, !- Handle
  Guestroom209_212 Service Water Use 0.27gal/min, !- Name
  {c3f2c20f-b712-4915-a43d-10079327b7c0}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b25fed9-aa7f-4eb4-9962-5ef985d72e6e}, !- Handle
  Node 744,                               !- Name
  {39967d5c-3f16-4151-9c3c-bac4befc6dfb}, !- Inlet Port
  {098bb9c5-0580-4733-a962-ffe209c1b6a8}; !- Outlet Port

OS:Connection,
  {39967d5c-3f16-4151-9c3c-bac4befc6dfb}, !- Handle
  {7be53a2f-4efa-4ff8-9f0d-fd0ec12a3bf4}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  25,                                     !- Outlet Port
  {7b25fed9-aa7f-4eb4-9962-5ef985d72e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d09f5543-c234-4e44-9694-17b17b0bd0fb}, !- Handle
  Node 745,                               !- Name
  {947d29b1-40ba-42ef-8c8c-906d381ee06c}, !- Inlet Port
  {c49d2d2c-7fe1-4e70-a305-a4439821a6b8}; !- Outlet Port

OS:Connection,
  {098bb9c5-0580-4733-a962-ffe209c1b6a8}, !- Handle
  {a815b647-6bf2-437f-af15-1564857a12b2}, !- Name
  {7b25fed9-aa7f-4eb4-9962-5ef985d72e6e}, !- Source Object
  3,                                      !- Outlet Port
  {3a89687f-f34f-43f2-ae5d-e366bb5b74a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947d29b1-40ba-42ef-8c8c-906d381ee06c}, !- Handle
  {c953b354-732c-47be-aa2f-cd7b01ba7eae}, !- Name
  {3a89687f-f34f-43f2-ae5d-e366bb5b74a9}, !- Source Object
  3,                                      !- Outlet Port
  {d09f5543-c234-4e44-9694-17b17b0bd0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49d2d2c-7fe1-4e70-a305-a4439821a6b8}, !- Handle
  {301f1b92-01fc-4937-a1a3-e8544f4edd98}, !- Name
  {d09f5543-c234-4e44-9694-17b17b0bd0fb}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4459adf1-3667-4054-836d-645a8301837f}, !- Handle
  Water Use Connections 23,               !- Name
  {876013eb-7857-402c-bb5f-f71386a75310}, !- Inlet Node Name
  {c4986ede-9ecc-4a31-abf5-9206ee608243}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc50f52f-737c-488c-9442-625a8915fff3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {070acb71-ded7-4cff-9031-7d2d4e5a615a}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {00d8a256-20a4-4bcb-adc3-a4de9c9c8bd0}, !- Target Temperature Schedule Name
  {380c024d-2f3d-40fb-8ae1-15aec6abb79d}, !- Sensible Fraction Schedule Name
  {ce909e7e-01d2-40db-8745-e4429fcf6675}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {380c024d-2f3d-40fb-8ae1-15aec6abb79d}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a8f489d-7f0c-4d88-a90e-c24de9249b97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a8f489d-7f0c-4d88-a90e-c24de9249b97}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce909e7e-01d2-40db-8745-e4429fcf6675}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8035266-d9d2-4835-856f-21d1fcc90f71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8035266-d9d2-4835-856f-21d1fcc90f71}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00d8a256-20a4-4bcb-adc3-a4de9c9c8bd0}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {432d82a3-06f2-497a-9ce9-14e4b05b542a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {432d82a3-06f2-497a-9ce9-14e4b05b542a}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dc50f52f-737c-488c-9442-625a8915fff3}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {070acb71-ded7-4cff-9031-7d2d4e5a615a}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6ac370d-49aa-4c6d-9d83-51bc00bc4b4e}, !- Handle
  Node 746,                               !- Name
  {fe2d897d-3d86-4599-93f7-32ee440257a7}, !- Inlet Port
  {876013eb-7857-402c-bb5f-f71386a75310}; !- Outlet Port

OS:Connection,
  {fe2d897d-3d86-4599-93f7-32ee440257a7}, !- Handle
  {5be0140e-e39b-43b3-8aa6-fafbabec85df}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  26,                                     !- Outlet Port
  {d6ac370d-49aa-4c6d-9d83-51bc00bc4b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1c9a6a8-aaae-41bd-941a-ebaf81b22f2c}, !- Handle
  Node 747,                               !- Name
  {c4986ede-9ecc-4a31-abf5-9206ee608243}, !- Inlet Port
  {4ec9c345-9244-4fb3-8a43-4f7f94d92d02}; !- Outlet Port

OS:Connection,
  {876013eb-7857-402c-bb5f-f71386a75310}, !- Handle
  {a40030fc-8bf1-4d67-b338-21b76fb2f559}, !- Name
  {d6ac370d-49aa-4c6d-9d83-51bc00bc4b4e}, !- Source Object
  3,                                      !- Outlet Port
  {4459adf1-3667-4054-836d-645a8301837f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4986ede-9ecc-4a31-abf5-9206ee608243}, !- Handle
  {b074a458-66b4-4c47-9c3a-f5e2173a59cc}, !- Name
  {4459adf1-3667-4054-836d-645a8301837f}, !- Source Object
  3,                                      !- Outlet Port
  {c1c9a6a8-aaae-41bd-941a-ebaf81b22f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec9c345-9244-4fb3-8a43-4f7f94d92d02}, !- Handle
  {2f3a43b8-ce61-41c2-9b6a-8aaa8b097ae8}, !- Name
  {c1c9a6a8-aaae-41bd-941a-ebaf81b22f2c}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0fd94544-172c-4c42-b0d2-09a1cd298ccf}, !- Handle
  Water Use Connections 24,               !- Name
  {bae3ff37-cb0a-4727-8eca-4ae4b6728c92}, !- Inlet Node Name
  {ae91a7f6-5b6f-465f-a787-7ced7bc01f83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61d31995-5a50-4c1b-8a75-65d00f56c8c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4566f1f5-a9ee-4be2-9afe-bd7c4962860b}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {3f605203-3dab-4d01-bbbf-cacf672010e2}, !- Target Temperature Schedule Name
  {64f86b29-ffc6-41cd-a29e-c968b5192eb1}, !- Sensible Fraction Schedule Name
  {432c5b77-8dae-4287-8623-f188c8aff07e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64f86b29-ffc6-41cd-a29e-c968b5192eb1}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a643c3e2-19fa-48e7-9921-7d71cdefd84d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a643c3e2-19fa-48e7-9921-7d71cdefd84d}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {432c5b77-8dae-4287-8623-f188c8aff07e}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75083089-9031-4467-8d0e-453898f69773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75083089-9031-4467-8d0e-453898f69773}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f605203-3dab-4d01-bbbf-cacf672010e2}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {609df604-ce2e-4cef-981f-9513e8c562c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {609df604-ce2e-4cef-981f-9513e8c562c5}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61d31995-5a50-4c1b-8a75-65d00f56c8c5}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {4566f1f5-a9ee-4be2-9afe-bd7c4962860b}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f281bd3-a519-4365-b547-bc6f0fa9be19}, !- Handle
  Node 748,                               !- Name
  {b7e35d6c-a177-46a5-a718-85e8b5d509a9}, !- Inlet Port
  {bae3ff37-cb0a-4727-8eca-4ae4b6728c92}; !- Outlet Port

OS:Connection,
  {b7e35d6c-a177-46a5-a718-85e8b5d509a9}, !- Handle
  {25250b4f-9475-4142-82ac-ac93b7879cc2}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  27,                                     !- Outlet Port
  {5f281bd3-a519-4365-b547-bc6f0fa9be19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f5d8558-27c5-4c6b-8768-ec9c64b287ab}, !- Handle
  Node 749,                               !- Name
  {ae91a7f6-5b6f-465f-a787-7ced7bc01f83}, !- Inlet Port
  {b011ff63-c9d3-4d40-a8fb-238867b799d8}; !- Outlet Port

OS:Connection,
  {bae3ff37-cb0a-4727-8eca-4ae4b6728c92}, !- Handle
  {c26d6161-2c01-484d-9ee7-1c9f468c42b1}, !- Name
  {5f281bd3-a519-4365-b547-bc6f0fa9be19}, !- Source Object
  3,                                      !- Outlet Port
  {0fd94544-172c-4c42-b0d2-09a1cd298ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae91a7f6-5b6f-465f-a787-7ced7bc01f83}, !- Handle
  {3fd3a527-8d14-434c-9afe-6381bea05ed2}, !- Name
  {0fd94544-172c-4c42-b0d2-09a1cd298ccf}, !- Source Object
  3,                                      !- Outlet Port
  {9f5d8558-27c5-4c6b-8768-ec9c64b287ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b011ff63-c9d3-4d40-a8fb-238867b799d8}, !- Handle
  {f252f446-ba84-4501-b89b-7b36be8974a4}, !- Name
  {9f5d8558-27c5-4c6b-8768-ec9c64b287ab}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5a0dc73-b038-44a2-80c4-fd637098a2e7}, !- Handle
  Water Use Connections 25,               !- Name
  {616543b6-eeed-4d21-9e5f-34a8329dbb2f}, !- Inlet Node Name
  {bba5a631-df30-49f5-b7e0-3caf1167ef34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e97aa41-019a-4904-af7c-fa68e502d4a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d4ff05e-5271-4cfc-b0ba-8d99aea5d847}, !- Handle
  Guestroom215_218 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {a2fd5c11-9e02-4cdf-a5e2-7f6e624fabd4}, !- Target Temperature Schedule Name
  {8f3da450-2656-44f7-a488-9e07e5897614}, !- Sensible Fraction Schedule Name
  {eacde279-3eac-4774-93bf-123f41d4fd65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f3da450-2656-44f7-a488-9e07e5897614}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8df1db2e-efe2-4d22-9963-a3ac388d338a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8df1db2e-efe2-4d22-9963-a3ac388d338a}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eacde279-3eac-4774-93bf-123f41d4fd65}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaf55785-e0ae-4295-9f26-0874e32ba9c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf55785-e0ae-4295-9f26-0874e32ba9c6}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2fd5c11-9e02-4cdf-a5e2-7f6e624fabd4}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {704ef39f-7dba-4384-8c01-c6700d4b75b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {704ef39f-7dba-4384-8c01-c6700d4b75b6}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e97aa41-019a-4904-af7c-fa68e502d4a8}, !- Handle
  Guestroom215_218 Service Water Use 0.27gal/min, !- Name
  {2d4ff05e-5271-4cfc-b0ba-8d99aea5d847}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cb90b39-f748-4679-a535-659a9627b58a}, !- Handle
  Node 750,                               !- Name
  {a4cc3c50-c5da-4eda-a45e-d32914aca04d}, !- Inlet Port
  {616543b6-eeed-4d21-9e5f-34a8329dbb2f}; !- Outlet Port

OS:Connection,
  {a4cc3c50-c5da-4eda-a45e-d32914aca04d}, !- Handle
  {4802fb3f-85bf-4e3e-8aa8-831c4f189db3}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  28,                                     !- Outlet Port
  {3cb90b39-f748-4679-a535-659a9627b58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aafaeca9-da57-4ced-9c90-c3c4a25bd579}, !- Handle
  Node 751,                               !- Name
  {bba5a631-df30-49f5-b7e0-3caf1167ef34}, !- Inlet Port
  {8cda978e-af79-47ca-ac8c-ef3dcee8bc0b}; !- Outlet Port

OS:Connection,
  {616543b6-eeed-4d21-9e5f-34a8329dbb2f}, !- Handle
  {67dcc1be-6317-4791-b59e-ae2cad0bc89d}, !- Name
  {3cb90b39-f748-4679-a535-659a9627b58a}, !- Source Object
  3,                                      !- Outlet Port
  {f5a0dc73-b038-44a2-80c4-fd637098a2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba5a631-df30-49f5-b7e0-3caf1167ef34}, !- Handle
  {8639e53c-5fdc-4209-bc05-c0e92e648bb9}, !- Name
  {f5a0dc73-b038-44a2-80c4-fd637098a2e7}, !- Source Object
  3,                                      !- Outlet Port
  {aafaeca9-da57-4ced-9c90-c3c4a25bd579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cda978e-af79-47ca-ac8c-ef3dcee8bc0b}, !- Handle
  {cf61de62-9bda-4a32-b590-6b598f2a95a4}, !- Name
  {aafaeca9-da57-4ced-9c90-c3c4a25bd579}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49e6e931-4e64-479b-83df-f8eef855824b}, !- Handle
  Water Use Connections 26,               !- Name
  {e58fa6ab-9c5d-4099-acbd-a23f38534801}, !- Inlet Node Name
  {0afa52b8-ad67-4239-86ad-622a0b5e0367}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49e4ed84-a7aa-43c9-9630-e2d90d07c637}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72c5ceb3-8b9a-4f95-9179-c7dd37dc4227}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {9c5813a0-2f6d-4515-8d41-37d9de1b7539}, !- Target Temperature Schedule Name
  {caca39a4-6bf9-4f33-9dbe-f9a7a26231c0}, !- Sensible Fraction Schedule Name
  {c20b3989-1ce1-4542-b35b-a6adb7ecbc5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {caca39a4-6bf9-4f33-9dbe-f9a7a26231c0}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db6863c8-5149-4bd1-bb73-d2461c280a3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db6863c8-5149-4bd1-bb73-d2461c280a3f}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c20b3989-1ce1-4542-b35b-a6adb7ecbc5d}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcf3d0cb-102e-438b-afd3-24818859d438}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf3d0cb-102e-438b-afd3-24818859d438}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c5813a0-2f6d-4515-8d41-37d9de1b7539}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db163c00-dda9-49ed-abd3-38c1c5128769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db163c00-dda9-49ed-abd3-38c1c5128769}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49e4ed84-a7aa-43c9-9630-e2d90d07c637}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {72c5ceb3-8b9a-4f95-9179-c7dd37dc4227}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28848962-b7c4-4d8b-ada7-ce25da7a0cb9}, !- Handle
  Node 752,                               !- Name
  {4a4bc60b-dc65-466f-baf8-290216fba0f4}, !- Inlet Port
  {e58fa6ab-9c5d-4099-acbd-a23f38534801}; !- Outlet Port

OS:Connection,
  {4a4bc60b-dc65-466f-baf8-290216fba0f4}, !- Handle
  {9454bed6-37ee-48db-b5a4-bacbe3063bad}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  29,                                     !- Outlet Port
  {28848962-b7c4-4d8b-ada7-ce25da7a0cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4d43b7a-61ad-48ff-aa09-405049925336}, !- Handle
  Node 753,                               !- Name
  {0afa52b8-ad67-4239-86ad-622a0b5e0367}, !- Inlet Port
  {92d0b28c-71b6-4898-8c3c-9e1470457f91}; !- Outlet Port

OS:Connection,
  {e58fa6ab-9c5d-4099-acbd-a23f38534801}, !- Handle
  {72665404-1ee9-41ce-9b3f-09a2369d5e83}, !- Name
  {28848962-b7c4-4d8b-ada7-ce25da7a0cb9}, !- Source Object
  3,                                      !- Outlet Port
  {49e6e931-4e64-479b-83df-f8eef855824b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afa52b8-ad67-4239-86ad-622a0b5e0367}, !- Handle
  {2de29cba-1b7a-4cc4-9d48-4b6c48cdac1a}, !- Name
  {49e6e931-4e64-479b-83df-f8eef855824b}, !- Source Object
  3,                                      !- Outlet Port
  {d4d43b7a-61ad-48ff-aa09-405049925336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d0b28c-71b6-4898-8c3c-9e1470457f91}, !- Handle
  {591ec77b-3a12-4c0a-84de-6bdae6127b4d}, !- Name
  {d4d43b7a-61ad-48ff-aa09-405049925336}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6cdf7acf-123c-4821-b402-75accb0b1c74}, !- Handle
  Water Use Connections 27,               !- Name
  {4c455bce-c9fe-4f83-ae5d-15d6f0247f7c}, !- Inlet Node Name
  {fbd4d274-15a2-492e-a4de-988f047f24ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {920cd787-94ce-4dc8-a81b-ea7cb1308dcb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f95f36b-03e2-4b8b-8809-408e35189576}, !- Handle
  Guestroom220_223 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {63a43467-438a-4dee-8daf-358848e383b7}, !- Target Temperature Schedule Name
  {49ca8bec-d17d-471d-badd-0b2c40cd781e}, !- Sensible Fraction Schedule Name
  {9f586f90-938f-410f-86b0-c89ae6705863}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49ca8bec-d17d-471d-badd-0b2c40cd781e}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {982cefae-0dcd-4fd8-8aec-5edf298ee4e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {982cefae-0dcd-4fd8-8aec-5edf298ee4e8}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f586f90-938f-410f-86b0-c89ae6705863}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20df2b75-71df-4ca0-8bdb-bcb65e9c378a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20df2b75-71df-4ca0-8bdb-bcb65e9c378a}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63a43467-438a-4dee-8daf-358848e383b7}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d8c3d31-635f-4fab-8054-08ab3fe8cf68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d8c3d31-635f-4fab-8054-08ab3fe8cf68}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {920cd787-94ce-4dc8-a81b-ea7cb1308dcb}, !- Handle
  Guestroom220_223 Service Water Use 0.27gal/min, !- Name
  {2f95f36b-03e2-4b8b-8809-408e35189576}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78879ac8-8cab-4305-8769-e693670ca31b}, !- Handle
  Node 754,                               !- Name
  {1fee60b9-28a9-4d3a-8e4c-f7fea9a7e710}, !- Inlet Port
  {4c455bce-c9fe-4f83-ae5d-15d6f0247f7c}; !- Outlet Port

OS:Connection,
  {1fee60b9-28a9-4d3a-8e4c-f7fea9a7e710}, !- Handle
  {c653b5df-1998-4b1e-81b1-183d09a15b46}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  30,                                     !- Outlet Port
  {78879ac8-8cab-4305-8769-e693670ca31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c29dbfa2-975e-477e-8543-6e0bdbd161bc}, !- Handle
  Node 755,                               !- Name
  {fbd4d274-15a2-492e-a4de-988f047f24ad}, !- Inlet Port
  {f8fc2aec-17a7-47c3-b7c6-44d917a2c742}; !- Outlet Port

OS:Connection,
  {4c455bce-c9fe-4f83-ae5d-15d6f0247f7c}, !- Handle
  {d06ef0a0-3dfd-43a7-928e-9b7797403008}, !- Name
  {78879ac8-8cab-4305-8769-e693670ca31b}, !- Source Object
  3,                                      !- Outlet Port
  {6cdf7acf-123c-4821-b402-75accb0b1c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd4d274-15a2-492e-a4de-988f047f24ad}, !- Handle
  {e4ccd378-b9e1-4cc4-9b57-7bbc1743409a}, !- Name
  {6cdf7acf-123c-4821-b402-75accb0b1c74}, !- Source Object
  3,                                      !- Outlet Port
  {c29dbfa2-975e-477e-8543-6e0bdbd161bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fc2aec-17a7-47c3-b7c6-44d917a2c742}, !- Handle
  {b2daffb0-ddd3-4bd3-b184-42c232117d74}, !- Name
  {c29dbfa2-975e-477e-8543-6e0bdbd161bc}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c96a470a-585b-46dd-86e7-8d1dc607bd4b}, !- Handle
  Water Use Connections 28,               !- Name
  {db2595aa-e70d-4676-b16e-2e7a1250c160}, !- Inlet Node Name
  {75f34b99-72d6-4b1e-98b9-cd1c971dd0dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ea99757-0937-4ff6-bb83-3f27f90a8103}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c098af6e-3b3f-4347-ba04-71f7a59be136}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {592a17fb-d8b8-4565-b3e4-bd17a9d00c36}, !- Target Temperature Schedule Name
  {7941781e-d7f5-4b3c-9e28-cf0d48a14798}, !- Sensible Fraction Schedule Name
  {bd92e626-28dc-4061-a6a2-20536fe623ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7941781e-d7f5-4b3c-9e28-cf0d48a14798}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1d97c2d-da2b-4bf0-8bb4-a3e5c5657bee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1d97c2d-da2b-4bf0-8bb4-a3e5c5657bee}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd92e626-28dc-4061-a6a2-20536fe623ea}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cf92e9e-14e6-46e0-bcba-832e6a8d7349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cf92e9e-14e6-46e0-bcba-832e6a8d7349}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {592a17fb-d8b8-4565-b3e4-bd17a9d00c36}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6dbaae70-a186-4628-b981-1ee05491f3dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dbaae70-a186-4628-b981-1ee05491f3dd}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ea99757-0937-4ff6-bb83-3f27f90a8103}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {c098af6e-3b3f-4347-ba04-71f7a59be136}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53405784-8563-4668-95b7-1379d8a6930a}, !- Handle
  Node 756,                               !- Name
  {41244874-7e0e-4190-826f-54835c33a04a}, !- Inlet Port
  {db2595aa-e70d-4676-b16e-2e7a1250c160}; !- Outlet Port

OS:Connection,
  {41244874-7e0e-4190-826f-54835c33a04a}, !- Handle
  {14ad8451-89b3-45a7-8cce-e166aff66f3e}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  31,                                     !- Outlet Port
  {53405784-8563-4668-95b7-1379d8a6930a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {374fbfb4-cbf8-4ee7-a871-067e3cdc91cf}, !- Handle
  Node 757,                               !- Name
  {75f34b99-72d6-4b1e-98b9-cd1c971dd0dc}, !- Inlet Port
  {65055676-3bee-4060-95c5-2740aaf1030a}; !- Outlet Port

OS:Connection,
  {db2595aa-e70d-4676-b16e-2e7a1250c160}, !- Handle
  {5c569496-0bed-4c1e-b66d-3a69af63b17e}, !- Name
  {53405784-8563-4668-95b7-1379d8a6930a}, !- Source Object
  3,                                      !- Outlet Port
  {c96a470a-585b-46dd-86e7-8d1dc607bd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f34b99-72d6-4b1e-98b9-cd1c971dd0dc}, !- Handle
  {a594bcb5-4410-481a-9528-19fe881be045}, !- Name
  {c96a470a-585b-46dd-86e7-8d1dc607bd4b}, !- Source Object
  3,                                      !- Outlet Port
  {374fbfb4-cbf8-4ee7-a871-067e3cdc91cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65055676-3bee-4060-95c5-2740aaf1030a}, !- Handle
  {f2564bf2-c4e9-4660-81ee-1811ce0ebcc3}, !- Name
  {374fbfb4-cbf8-4ee7-a871-067e3cdc91cf}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {356e0a68-7cf4-4d21-bd3b-e5054ca66f27}, !- Handle
  Water Use Connections 29,               !- Name
  {31bface6-c0cb-4d77-a1f7-d576da355b88}, !- Inlet Node Name
  {815f0f44-4277-498f-a852-f3df8022850a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {302c5eeb-ab92-4a47-8867-f91949f064eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07a4e582-e2c4-42c8-9887-ad07efb81dac}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {684e88a0-6260-40b3-89b4-4d81bc2e089e}, !- Target Temperature Schedule Name
  {5bc40b28-0f51-4193-bc28-0ce08ec85884}, !- Sensible Fraction Schedule Name
  {71922d38-7caa-4c88-9ed3-73b90e9fc6cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bc40b28-0f51-4193-bc28-0ce08ec85884}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86a46fbf-304c-4606-9993-b515a3061931}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86a46fbf-304c-4606-9993-b515a3061931}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71922d38-7caa-4c88-9ed3-73b90e9fc6cb}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d8b030d-eefb-48d1-a054-bedc14c475af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d8b030d-eefb-48d1-a054-bedc14c475af}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {684e88a0-6260-40b3-89b4-4d81bc2e089e}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecefa638-36ff-4c3f-acf7-c6a28656d6c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecefa638-36ff-4c3f-acf7-c6a28656d6c3}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {302c5eeb-ab92-4a47-8867-f91949f064eb}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {07a4e582-e2c4-42c8-9887-ad07efb81dac}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee7e5e52-1d45-40e3-a024-89ad457df44f}, !- Handle
  Node 758,                               !- Name
  {0f8b5364-6325-41f0-9052-bd583c9b6263}, !- Inlet Port
  {31bface6-c0cb-4d77-a1f7-d576da355b88}; !- Outlet Port

OS:Connection,
  {0f8b5364-6325-41f0-9052-bd583c9b6263}, !- Handle
  {d31f9140-298c-43e5-bd7e-e54fdb89e0f6}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  32,                                     !- Outlet Port
  {ee7e5e52-1d45-40e3-a024-89ad457df44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76f8a2f0-7484-4360-b779-e271a80c05d2}, !- Handle
  Node 759,                               !- Name
  {815f0f44-4277-498f-a852-f3df8022850a}, !- Inlet Port
  {15805a3d-0e93-47c5-a527-ab9956f43dc6}; !- Outlet Port

OS:Connection,
  {31bface6-c0cb-4d77-a1f7-d576da355b88}, !- Handle
  {10a08ef7-37ce-44c9-aabf-42139ad1d82c}, !- Name
  {ee7e5e52-1d45-40e3-a024-89ad457df44f}, !- Source Object
  3,                                      !- Outlet Port
  {356e0a68-7cf4-4d21-bd3b-e5054ca66f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815f0f44-4277-498f-a852-f3df8022850a}, !- Handle
  {41dd9ce5-9c02-4a13-a3e0-fe1e05f765b5}, !- Name
  {356e0a68-7cf4-4d21-bd3b-e5054ca66f27}, !- Source Object
  3,                                      !- Outlet Port
  {76f8a2f0-7484-4360-b779-e271a80c05d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15805a3d-0e93-47c5-a527-ab9956f43dc6}, !- Handle
  {00b27b06-d33a-4ee9-b69c-f360e061fdb5}, !- Name
  {76f8a2f0-7484-4360-b779-e271a80c05d2}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {066a0f91-5e6e-4b08-bdfd-e3724dee5732}, !- Handle
  Water Use Connections 30,               !- Name
  {a32cf9ce-de2b-4bfb-b7aa-9f46e8fdbc46}, !- Inlet Node Name
  {906b9be2-4b15-45a3-b4c5-890fd86338f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6f695ef-7884-4aba-817d-c0f1d4e4ccac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45f3b456-36c9-474b-bc46-75dbfea789fb}, !- Handle
  Guestroom302_305 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {3183d412-c3d4-421f-b703-2f7b0c9443dd}, !- Target Temperature Schedule Name
  {29386d41-f61e-43ed-b5ca-c1334e3202b2}, !- Sensible Fraction Schedule Name
  {e7367dde-f190-4bd5-a931-0e39307d6a61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29386d41-f61e-43ed-b5ca-c1334e3202b2}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e60dc09-1f03-43ae-a09d-05dbd7276d76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e60dc09-1f03-43ae-a09d-05dbd7276d76}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7367dde-f190-4bd5-a931-0e39307d6a61}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8720e47f-829f-47cd-b414-e4303a3ffbde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8720e47f-829f-47cd-b414-e4303a3ffbde}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3183d412-c3d4-421f-b703-2f7b0c9443dd}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {701d0126-7a02-4914-978d-07d1f8aca23d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {701d0126-7a02-4914-978d-07d1f8aca23d}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6f695ef-7884-4aba-817d-c0f1d4e4ccac}, !- Handle
  Guestroom302_305 Service Water Use 0.27gal/min, !- Name
  {45f3b456-36c9-474b-bc46-75dbfea789fb}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c42863c-ded9-44b1-8f77-cbde2212203b}, !- Handle
  Node 760,                               !- Name
  {da8d29a1-5cd4-409b-ad21-dff84b765967}, !- Inlet Port
  {a32cf9ce-de2b-4bfb-b7aa-9f46e8fdbc46}; !- Outlet Port

OS:Connection,
  {da8d29a1-5cd4-409b-ad21-dff84b765967}, !- Handle
  {fc7740a9-1dd7-461a-95a8-2a620e0beeb5}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  33,                                     !- Outlet Port
  {5c42863c-ded9-44b1-8f77-cbde2212203b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b4ceffd-d4e3-4d9e-830f-abaf8559afab}, !- Handle
  Node 761,                               !- Name
  {906b9be2-4b15-45a3-b4c5-890fd86338f5}, !- Inlet Port
  {f4fbac79-2fbf-4b4e-ae2f-82441b6f3dce}; !- Outlet Port

OS:Connection,
  {a32cf9ce-de2b-4bfb-b7aa-9f46e8fdbc46}, !- Handle
  {a1d2e3bf-d77c-45ad-bb91-6fdbee594930}, !- Name
  {5c42863c-ded9-44b1-8f77-cbde2212203b}, !- Source Object
  3,                                      !- Outlet Port
  {066a0f91-5e6e-4b08-bdfd-e3724dee5732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906b9be2-4b15-45a3-b4c5-890fd86338f5}, !- Handle
  {8ab28fbc-e22c-488a-b62e-2678a994087e}, !- Name
  {066a0f91-5e6e-4b08-bdfd-e3724dee5732}, !- Source Object
  3,                                      !- Outlet Port
  {8b4ceffd-d4e3-4d9e-830f-abaf8559afab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fbac79-2fbf-4b4e-ae2f-82441b6f3dce}, !- Handle
  {f94ecabf-4880-4034-83d0-78b0a16f4076}, !- Name
  {8b4ceffd-d4e3-4d9e-830f-abaf8559afab}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9922115c-c932-436c-9247-a81b41e44bbc}, !- Handle
  Water Use Connections 31,               !- Name
  {88c87aba-c19e-4521-86fe-ce5be6819efe}, !- Inlet Node Name
  {aeccbaf6-b17c-4bf3-8ea9-b3e87b715e78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c935bea5-5180-43cd-a739-613bd5303fb0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {035e1792-3955-4869-819a-6dedc7adda63}, !- Handle
  Guestroom306_308 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {c17bb8f2-5301-4c31-859b-bf25cd15b8b9}, !- Target Temperature Schedule Name
  {44bd4963-926d-475f-9bf6-d431e81a6f96}, !- Sensible Fraction Schedule Name
  {de750a6b-2dc0-4760-91a9-bc484bb9d1d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44bd4963-926d-475f-9bf6-d431e81a6f96}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0813e8a9-3a2b-4be1-acb3-7ab8f7c0645c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0813e8a9-3a2b-4be1-acb3-7ab8f7c0645c}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de750a6b-2dc0-4760-91a9-bc484bb9d1d9}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fcc519c-adaf-4052-b192-9a128b2ed045}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fcc519c-adaf-4052-b192-9a128b2ed045}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c17bb8f2-5301-4c31-859b-bf25cd15b8b9}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8869d83e-41fc-4e8e-b678-aca6f9101b8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8869d83e-41fc-4e8e-b678-aca6f9101b8c}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c935bea5-5180-43cd-a739-613bd5303fb0}, !- Handle
  Guestroom306_308 Service Water Use 0.22gal/min, !- Name
  {035e1792-3955-4869-819a-6dedc7adda63}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bbd8ce5-0eaa-4bb3-a4f1-77a94528d45c}, !- Handle
  Node 762,                               !- Name
  {9401ba28-c804-45e9-b69e-fb9319264241}, !- Inlet Port
  {88c87aba-c19e-4521-86fe-ce5be6819efe}; !- Outlet Port

OS:Connection,
  {9401ba28-c804-45e9-b69e-fb9319264241}, !- Handle
  {bad78058-1db9-442c-8b17-1cebc35742c0}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  34,                                     !- Outlet Port
  {2bbd8ce5-0eaa-4bb3-a4f1-77a94528d45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10201bd2-76fd-41f7-b27f-c05156c95881}, !- Handle
  Node 763,                               !- Name
  {aeccbaf6-b17c-4bf3-8ea9-b3e87b715e78}, !- Inlet Port
  {c978e47b-7ba3-42d3-bec3-1e9816ffcca0}; !- Outlet Port

OS:Connection,
  {88c87aba-c19e-4521-86fe-ce5be6819efe}, !- Handle
  {e2f76e14-1597-46cc-ab60-1d37dc823e54}, !- Name
  {2bbd8ce5-0eaa-4bb3-a4f1-77a94528d45c}, !- Source Object
  3,                                      !- Outlet Port
  {9922115c-c932-436c-9247-a81b41e44bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeccbaf6-b17c-4bf3-8ea9-b3e87b715e78}, !- Handle
  {9c069992-78f5-475d-bf6a-11f06dc6b768}, !- Name
  {9922115c-c932-436c-9247-a81b41e44bbc}, !- Source Object
  3,                                      !- Outlet Port
  {10201bd2-76fd-41f7-b27f-c05156c95881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c978e47b-7ba3-42d3-bec3-1e9816ffcca0}, !- Handle
  {291fd5b4-aef6-4d68-8360-c8b092f61aa3}, !- Name
  {10201bd2-76fd-41f7-b27f-c05156c95881}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c87e85c7-4673-4943-b93c-cd55cbc4624f}, !- Handle
  Water Use Connections 32,               !- Name
  {e5a9a27a-619b-49a7-aa85-7d038d43fe2c}, !- Inlet Node Name
  {d5dda2a8-ef43-476e-8fee-02c2622b0464}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82b5c47d-0537-4ca5-b8fe-8f6569764eae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79eac030-6b52-4ca2-858a-f6447542faab}, !- Handle
  Guestroom309_312 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {d1fdd437-32a0-448b-a346-237451d14149}, !- Target Temperature Schedule Name
  {0fcfef5c-4883-4978-95d3-d4d163c3d838}, !- Sensible Fraction Schedule Name
  {1b56ba50-0762-4f36-8f4b-28679bfef921}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fcfef5c-4883-4978-95d3-d4d163c3d838}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39869c1c-89d4-4605-b360-24d734618281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39869c1c-89d4-4605-b360-24d734618281}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b56ba50-0762-4f36-8f4b-28679bfef921}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1756bd5-c8de-46d1-bbed-6c59fc580ab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1756bd5-c8de-46d1-bbed-6c59fc580ab4}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1fdd437-32a0-448b-a346-237451d14149}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61d2159f-4f5b-42c3-96da-647d0e608b5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61d2159f-4f5b-42c3-96da-647d0e608b5b}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82b5c47d-0537-4ca5-b8fe-8f6569764eae}, !- Handle
  Guestroom309_312 Service Water Use 0.27gal/min, !- Name
  {79eac030-6b52-4ca2-858a-f6447542faab}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0efd5e6b-5b41-491c-97c9-635df3e40e88}, !- Handle
  Node 764,                               !- Name
  {1f6eb4f1-8634-454b-a549-0e324f22a969}, !- Inlet Port
  {e5a9a27a-619b-49a7-aa85-7d038d43fe2c}; !- Outlet Port

OS:Connection,
  {1f6eb4f1-8634-454b-a549-0e324f22a969}, !- Handle
  {4b6f7709-c4ec-4b20-a732-a02ad2a75385}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  35,                                     !- Outlet Port
  {0efd5e6b-5b41-491c-97c9-635df3e40e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {127163fe-0b25-4563-b00f-805c1ea16e2f}, !- Handle
  Node 765,                               !- Name
  {d5dda2a8-ef43-476e-8fee-02c2622b0464}, !- Inlet Port
  {4e41f9e7-3739-43de-8af6-beee287bc808}; !- Outlet Port

OS:Connection,
  {e5a9a27a-619b-49a7-aa85-7d038d43fe2c}, !- Handle
  {0fe8f1c5-f6c0-4e23-b324-596a91d804f2}, !- Name
  {0efd5e6b-5b41-491c-97c9-635df3e40e88}, !- Source Object
  3,                                      !- Outlet Port
  {c87e85c7-4673-4943-b93c-cd55cbc4624f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5dda2a8-ef43-476e-8fee-02c2622b0464}, !- Handle
  {a0fe4585-190b-4cc4-8dfc-69744d2562f4}, !- Name
  {c87e85c7-4673-4943-b93c-cd55cbc4624f}, !- Source Object
  3,                                      !- Outlet Port
  {127163fe-0b25-4563-b00f-805c1ea16e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e41f9e7-3739-43de-8af6-beee287bc808}, !- Handle
  {273e1260-4282-4aa4-a482-ddc939ef46b3}, !- Name
  {127163fe-0b25-4563-b00f-805c1ea16e2f}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {203cdafd-8af4-4429-a4e1-0dedf4239d7c}, !- Handle
  Water Use Connections 33,               !- Name
  {44b8a621-8302-4d31-b3dc-67b814b9173a}, !- Inlet Node Name
  {e2bb7c39-0978-491a-96ce-b90aeac7308f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f5ccdb5-e5e4-4411-a553-54eb1978d532}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e325b429-a8b3-46c2-86b7-978a7a6fccb6}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {d877850d-23d1-45b3-8c74-233e502afa96}, !- Target Temperature Schedule Name
  {68c0324b-9527-4c83-9504-49cd1e744035}, !- Sensible Fraction Schedule Name
  {a26df863-d70e-4918-8ed3-0cb173c1c5e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68c0324b-9527-4c83-9504-49cd1e744035}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be9afb52-015a-4b39-918f-33b2f09d37a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9afb52-015a-4b39-918f-33b2f09d37a2}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a26df863-d70e-4918-8ed3-0cb173c1c5e7}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de756af4-e82c-4589-a51b-f1c7637f2e29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de756af4-e82c-4589-a51b-f1c7637f2e29}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d877850d-23d1-45b3-8c74-233e502afa96}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c9e6f6f-da63-495b-9881-8f5365e3e2e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c9e6f6f-da63-495b-9881-8f5365e3e2e3}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f5ccdb5-e5e4-4411-a553-54eb1978d532}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {e325b429-a8b3-46c2-86b7-978a7a6fccb6}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e36487b7-b2b1-40d0-9a41-6cc6f2fc4159}, !- Handle
  Node 766,                               !- Name
  {1c83a3f7-950f-4e0c-a7e6-73b9a9c40a0d}, !- Inlet Port
  {44b8a621-8302-4d31-b3dc-67b814b9173a}; !- Outlet Port

OS:Connection,
  {1c83a3f7-950f-4e0c-a7e6-73b9a9c40a0d}, !- Handle
  {6f7a5b5c-2af1-479b-aa7c-bedc67db7d16}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  36,                                     !- Outlet Port
  {e36487b7-b2b1-40d0-9a41-6cc6f2fc4159}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09b39401-3fac-423a-b19e-c145d59154cc}, !- Handle
  Node 767,                               !- Name
  {e2bb7c39-0978-491a-96ce-b90aeac7308f}, !- Inlet Port
  {3de42735-01f8-49fe-b0a3-7213956d5a00}; !- Outlet Port

OS:Connection,
  {44b8a621-8302-4d31-b3dc-67b814b9173a}, !- Handle
  {7ecd8a30-959c-49a4-a887-f14e662016f2}, !- Name
  {e36487b7-b2b1-40d0-9a41-6cc6f2fc4159}, !- Source Object
  3,                                      !- Outlet Port
  {203cdafd-8af4-4429-a4e1-0dedf4239d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bb7c39-0978-491a-96ce-b90aeac7308f}, !- Handle
  {dcb08c94-e883-43b4-b02d-b34e335f8bd0}, !- Name
  {203cdafd-8af4-4429-a4e1-0dedf4239d7c}, !- Source Object
  3,                                      !- Outlet Port
  {09b39401-3fac-423a-b19e-c145d59154cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de42735-01f8-49fe-b0a3-7213956d5a00}, !- Handle
  {704d9382-ffaf-4ca4-9efc-9bfbfc6d7fe6}, !- Name
  {09b39401-3fac-423a-b19e-c145d59154cc}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6317c69-ac9a-4e2f-abad-6325f9fbdca0}, !- Handle
  Water Use Connections 34,               !- Name
  {947d03a9-ee2e-48c9-8004-f793d9be420e}, !- Inlet Node Name
  {2e5fd2b4-33de-43b9-a1f0-c5cb3c178041}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0339be80-bcf1-44b0-b669-e117232a46d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa1a33d1-de4a-4c97-bbb0-3d1cb3e09229}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {6657d97a-faae-4370-967d-0c2f6678148a}, !- Target Temperature Schedule Name
  {0ff19d25-e748-437c-bc02-0c0678841840}, !- Sensible Fraction Schedule Name
  {ece73dc2-ab29-45ba-bec7-2a3f04fc45ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ff19d25-e748-437c-bc02-0c0678841840}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89ac629d-622a-49a2-9a0c-d16278c1b5db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89ac629d-622a-49a2-9a0c-d16278c1b5db}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ece73dc2-ab29-45ba-bec7-2a3f04fc45ea}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87212aae-0d76-4e24-8312-8b004303a407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87212aae-0d76-4e24-8312-8b004303a407}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6657d97a-faae-4370-967d-0c2f6678148a}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae805798-51ae-4e1d-a6b2-579a6e08e58c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae805798-51ae-4e1d-a6b2-579a6e08e58c}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0339be80-bcf1-44b0-b669-e117232a46d9}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {aa1a33d1-de4a-4c97-bbb0-3d1cb3e09229}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07faa6f8-da00-4097-b71e-995e38d9b16a}, !- Handle
  Node 768,                               !- Name
  {8bf1bbd8-29c8-47e5-9ecd-9de0386b1f9e}, !- Inlet Port
  {947d03a9-ee2e-48c9-8004-f793d9be420e}; !- Outlet Port

OS:Connection,
  {8bf1bbd8-29c8-47e5-9ecd-9de0386b1f9e}, !- Handle
  {bd103ae9-f001-45e1-b55a-06df7ce62aea}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  37,                                     !- Outlet Port
  {07faa6f8-da00-4097-b71e-995e38d9b16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d68bbfe7-35f5-4cf8-bfaa-dda783643200}, !- Handle
  Node 769,                               !- Name
  {2e5fd2b4-33de-43b9-a1f0-c5cb3c178041}, !- Inlet Port
  {3e2c54b9-b65c-4396-932b-d764f80305b4}; !- Outlet Port

OS:Connection,
  {947d03a9-ee2e-48c9-8004-f793d9be420e}, !- Handle
  {3b30b3e4-17b6-4413-91cd-a76e91968f9f}, !- Name
  {07faa6f8-da00-4097-b71e-995e38d9b16a}, !- Source Object
  3,                                      !- Outlet Port
  {a6317c69-ac9a-4e2f-abad-6325f9fbdca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5fd2b4-33de-43b9-a1f0-c5cb3c178041}, !- Handle
  {44926789-3547-46e8-aafd-359dcb446688}, !- Name
  {a6317c69-ac9a-4e2f-abad-6325f9fbdca0}, !- Source Object
  3,                                      !- Outlet Port
  {d68bbfe7-35f5-4cf8-bfaa-dda783643200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2c54b9-b65c-4396-932b-d764f80305b4}, !- Handle
  {8752ecb0-733b-4291-913b-ec006f36cdc9}, !- Name
  {d68bbfe7-35f5-4cf8-bfaa-dda783643200}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5033750d-ca91-40a1-af3a-4c6e973adf44}, !- Handle
  Water Use Connections 35,               !- Name
  {699f3ab5-925c-4999-893f-70a5d417bffc}, !- Inlet Node Name
  {824e791e-ea58-434b-b435-95a0ae66d770}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b81364f8-98cb-4762-b1ca-b1de13ad7d81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee9678eb-7ec8-4a1f-a077-e7db12bfc3d9}, !- Handle
  Guestroom315_318 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {b9a5a98e-e08f-4665-b99e-617f932b2618}, !- Target Temperature Schedule Name
  {52e82512-7c52-4685-abf3-43f879758acb}, !- Sensible Fraction Schedule Name
  {46d6f288-43fd-4d48-b639-f68197ce1097}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {52e82512-7c52-4685-abf3-43f879758acb}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {829fd782-374b-43da-878b-0f7d42289934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {829fd782-374b-43da-878b-0f7d42289934}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46d6f288-43fd-4d48-b639-f68197ce1097}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3184c780-b705-4e82-8b74-533e934867cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3184c780-b705-4e82-8b74-533e934867cf}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9a5a98e-e08f-4665-b99e-617f932b2618}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f9a3b803-1f25-4867-9849-f8c216531f40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9a3b803-1f25-4867-9849-f8c216531f40}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b81364f8-98cb-4762-b1ca-b1de13ad7d81}, !- Handle
  Guestroom315_318 Service Water Use 0.27gal/min, !- Name
  {ee9678eb-7ec8-4a1f-a077-e7db12bfc3d9}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59f57b3c-d9fb-4a48-8b3e-dd44495686ae}, !- Handle
  Node 770,                               !- Name
  {60ba632b-6e27-47b0-be10-3e6bd7fb9dfb}, !- Inlet Port
  {699f3ab5-925c-4999-893f-70a5d417bffc}; !- Outlet Port

OS:Connection,
  {60ba632b-6e27-47b0-be10-3e6bd7fb9dfb}, !- Handle
  {c5e60ac4-535a-44bd-ab4d-f579f8dab47c}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  38,                                     !- Outlet Port
  {59f57b3c-d9fb-4a48-8b3e-dd44495686ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40c8f9f3-af5a-436b-99b4-d103c0bdc3de}, !- Handle
  Node 771,                               !- Name
  {824e791e-ea58-434b-b435-95a0ae66d770}, !- Inlet Port
  {1f8b0efa-3d7a-4cc5-89fb-ecf97b808aa4}; !- Outlet Port

OS:Connection,
  {699f3ab5-925c-4999-893f-70a5d417bffc}, !- Handle
  {43b839c8-d792-47b5-b665-0f465cf54c53}, !- Name
  {59f57b3c-d9fb-4a48-8b3e-dd44495686ae}, !- Source Object
  3,                                      !- Outlet Port
  {5033750d-ca91-40a1-af3a-4c6e973adf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824e791e-ea58-434b-b435-95a0ae66d770}, !- Handle
  {3c66a120-388d-43d8-91c9-20eaca68b5a3}, !- Name
  {5033750d-ca91-40a1-af3a-4c6e973adf44}, !- Source Object
  3,                                      !- Outlet Port
  {40c8f9f3-af5a-436b-99b4-d103c0bdc3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b0efa-3d7a-4cc5-89fb-ecf97b808aa4}, !- Handle
  {d7963c9d-2909-4a75-8b36-73a7548352f7}, !- Name
  {40c8f9f3-af5a-436b-99b4-d103c0bdc3de}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ea8d570-8560-4526-8361-b1d0c9a1e0a5}, !- Handle
  Water Use Connections 36,               !- Name
  {cad930f4-0cde-4592-bc90-d48c5d443235}, !- Inlet Node Name
  {8a016627-0c6f-4a31-a165-631d7d08cc5c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f7519e7-1d54-4c61-8560-465cbb186709}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bd4566e-96be-406f-8a3b-dfc5c428dfea}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {fe7629a4-282a-4544-8d5a-9e85bdff7e11}, !- Target Temperature Schedule Name
  {a855b6c2-6843-4447-a077-e2ecef2b1fdc}, !- Sensible Fraction Schedule Name
  {b7432fa0-10d0-4f1a-afc6-6272d096590d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a855b6c2-6843-4447-a077-e2ecef2b1fdc}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9c08218-0750-4cec-ab5f-d17536859de7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9c08218-0750-4cec-ab5f-d17536859de7}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7432fa0-10d0-4f1a-afc6-6272d096590d}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7880d68b-feab-4f83-beee-e3f6d64e47b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7880d68b-feab-4f83-beee-e3f6d64e47b5}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe7629a4-282a-4544-8d5a-9e85bdff7e11}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5066e812-4451-4c22-b43f-32b2bc05de17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5066e812-4451-4c22-b43f-32b2bc05de17}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f7519e7-1d54-4c61-8560-465cbb186709}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {9bd4566e-96be-406f-8a3b-dfc5c428dfea}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {37210fa0-e20f-4322-9380-72f1aa6cf394}, !- Handle
  Node 772,                               !- Name
  {92ec9e96-fdc0-4fef-a570-239c72c664b3}, !- Inlet Port
  {cad930f4-0cde-4592-bc90-d48c5d443235}; !- Outlet Port

OS:Connection,
  {92ec9e96-fdc0-4fef-a570-239c72c664b3}, !- Handle
  {6f210c54-6c03-404a-b7ba-5f400674355a}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  39,                                     !- Outlet Port
  {37210fa0-e20f-4322-9380-72f1aa6cf394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f1ff5d-5a5b-4585-b68f-8d8194c8eb4b}, !- Handle
  Node 773,                               !- Name
  {8a016627-0c6f-4a31-a165-631d7d08cc5c}, !- Inlet Port
  {93187b89-3b34-4a55-b8a1-5b4c487b654f}; !- Outlet Port

OS:Connection,
  {cad930f4-0cde-4592-bc90-d48c5d443235}, !- Handle
  {900b3d8c-7313-4dde-880d-6011a2afdc6d}, !- Name
  {37210fa0-e20f-4322-9380-72f1aa6cf394}, !- Source Object
  3,                                      !- Outlet Port
  {1ea8d570-8560-4526-8361-b1d0c9a1e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a016627-0c6f-4a31-a165-631d7d08cc5c}, !- Handle
  {afe91187-cf98-44f6-bc3b-c9a032db053a}, !- Name
  {1ea8d570-8560-4526-8361-b1d0c9a1e0a5}, !- Source Object
  3,                                      !- Outlet Port
  {98f1ff5d-5a5b-4585-b68f-8d8194c8eb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93187b89-3b34-4a55-b8a1-5b4c487b654f}, !- Handle
  {a93123c9-6d7c-4ef5-bb32-23d5f10cb80f}, !- Name
  {98f1ff5d-5a5b-4585-b68f-8d8194c8eb4b}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6140314c-ea32-40d8-9551-f49765124d9d}, !- Handle
  Water Use Connections 37,               !- Name
  {f5d2c910-b67a-4590-8719-fbb2309c6f56}, !- Inlet Node Name
  {60d5b581-fdbd-44fe-a27d-a968c5f1f1d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {baee9636-18a4-436d-b2d6-0f0ec9f9a0f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {71d60edc-d7a4-4586-976a-cf8a8afdce33}, !- Handle
  Guestroom320_323 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {64c3c9db-77d3-45ff-8f45-4c00606329b6}, !- Target Temperature Schedule Name
  {c4068ebf-9d0c-4efd-b375-68552842a416}, !- Sensible Fraction Schedule Name
  {88edf530-50ee-4d5b-9b8a-3b33e82d9057}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4068ebf-9d0c-4efd-b375-68552842a416}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a43e8f57-85ec-43d3-9484-8b8fa11c19c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a43e8f57-85ec-43d3-9484-8b8fa11c19c7}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88edf530-50ee-4d5b-9b8a-3b33e82d9057}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c6594653-8c05-47aa-93e0-67085efeb061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6594653-8c05-47aa-93e0-67085efeb061}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c3c9db-77d3-45ff-8f45-4c00606329b6}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6d5b0a0-b8b8-4bea-b329-8c6e2eefef60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d5b0a0-b8b8-4bea-b329-8c6e2eefef60}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {baee9636-18a4-436d-b2d6-0f0ec9f9a0f7}, !- Handle
  Guestroom320_323 Service Water Use 0.27gal/min, !- Name
  {71d60edc-d7a4-4586-976a-cf8a8afdce33}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f3a33ad-f08c-4df6-acf8-858ef3eefd89}, !- Handle
  Node 774,                               !- Name
  {5a8de01b-3487-42df-bd96-e13ee0acb3c6}, !- Inlet Port
  {f5d2c910-b67a-4590-8719-fbb2309c6f56}; !- Outlet Port

OS:Connection,
  {5a8de01b-3487-42df-bd96-e13ee0acb3c6}, !- Handle
  {44f1b558-0d83-4368-b13c-f97cc1f2668d}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  40,                                     !- Outlet Port
  {6f3a33ad-f08c-4df6-acf8-858ef3eefd89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {679bb609-06a2-4035-b1be-e02a67a81a34}, !- Handle
  Node 775,                               !- Name
  {60d5b581-fdbd-44fe-a27d-a968c5f1f1d4}, !- Inlet Port
  {30793890-c6f6-4eb1-a6fb-a65ecd48e9c6}; !- Outlet Port

OS:Connection,
  {f5d2c910-b67a-4590-8719-fbb2309c6f56}, !- Handle
  {317a657a-fa97-4e66-8eba-f6a5869d7366}, !- Name
  {6f3a33ad-f08c-4df6-acf8-858ef3eefd89}, !- Source Object
  3,                                      !- Outlet Port
  {6140314c-ea32-40d8-9551-f49765124d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d5b581-fdbd-44fe-a27d-a968c5f1f1d4}, !- Handle
  {2425bd20-2ce7-41f3-a3cd-2b142f8ad1e3}, !- Name
  {6140314c-ea32-40d8-9551-f49765124d9d}, !- Source Object
  3,                                      !- Outlet Port
  {679bb609-06a2-4035-b1be-e02a67a81a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30793890-c6f6-4eb1-a6fb-a65ecd48e9c6}, !- Handle
  {6a14d160-0e55-4f93-927c-e4749aa4f79d}, !- Name
  {679bb609-06a2-4035-b1be-e02a67a81a34}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0641a9f7-ad30-4351-adff-095e2cf2ae85}, !- Handle
  Water Use Connections 38,               !- Name
  {c5006c5d-a56f-4d97-8c7f-a3f79c61576b}, !- Inlet Node Name
  {1bb9db9d-dfa3-47e3-8f43-83a7cf7cada4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {338e7322-e74c-4c8a-8fc0-5c0a241f95e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3dd03a79-0258-43da-a259-f27031d0289a}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {0311a546-9b1f-4057-ba19-531c3796f6c8}, !- Target Temperature Schedule Name
  {2a32ccbc-e798-42f8-93c3-d3765aa7e909}, !- Sensible Fraction Schedule Name
  {b3ae0d3a-da81-4301-a241-5c5193cad72e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a32ccbc-e798-42f8-93c3-d3765aa7e909}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {841f74d5-8884-4d58-b4c7-5e53aefd5fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {841f74d5-8884-4d58-b4c7-5e53aefd5fa5}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3ae0d3a-da81-4301-a241-5c5193cad72e}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {201a1558-f82c-40e4-9691-178f83bd4746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {201a1558-f82c-40e4-9691-178f83bd4746}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0311a546-9b1f-4057-ba19-531c3796f6c8}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f33afdaf-4db7-405c-8b55-cafad1f067b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f33afdaf-4db7-405c-8b55-cafad1f067b4}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {338e7322-e74c-4c8a-8fc0-5c0a241f95e5}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {3dd03a79-0258-43da-a259-f27031d0289a}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a41cb6c-f3da-4170-9b8c-58609b89158e}, !- Handle
  Node 776,                               !- Name
  {0dbaff10-a24c-432f-a85f-c72539f37e62}, !- Inlet Port
  {c5006c5d-a56f-4d97-8c7f-a3f79c61576b}; !- Outlet Port

OS:Connection,
  {0dbaff10-a24c-432f-a85f-c72539f37e62}, !- Handle
  {0e360b0d-b395-40e9-a4fe-aaae671612ff}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  41,                                     !- Outlet Port
  {4a41cb6c-f3da-4170-9b8c-58609b89158e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d449f45b-0856-4945-9077-d32ed831bd5c}, !- Handle
  Node 777,                               !- Name
  {1bb9db9d-dfa3-47e3-8f43-83a7cf7cada4}, !- Inlet Port
  {c8e1953d-a82e-4a5b-a0b9-d46f900a1023}; !- Outlet Port

OS:Connection,
  {c5006c5d-a56f-4d97-8c7f-a3f79c61576b}, !- Handle
  {cdc66eee-680e-489a-a571-4a6b856b27d3}, !- Name
  {4a41cb6c-f3da-4170-9b8c-58609b89158e}, !- Source Object
  3,                                      !- Outlet Port
  {0641a9f7-ad30-4351-adff-095e2cf2ae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb9db9d-dfa3-47e3-8f43-83a7cf7cada4}, !- Handle
  {532ff8bb-d59d-492b-8a17-4307c8c1cd7c}, !- Name
  {0641a9f7-ad30-4351-adff-095e2cf2ae85}, !- Source Object
  3,                                      !- Outlet Port
  {d449f45b-0856-4945-9077-d32ed831bd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e1953d-a82e-4a5b-a0b9-d46f900a1023}, !- Handle
  {fc825fb7-88b4-429f-91fe-0fe9fef76e36}, !- Name
  {d449f45b-0856-4945-9077-d32ed831bd5c}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4e5e0c5-fd9b-4da3-9a95-036e8b715edf}, !- Handle
  Water Use Connections 39,               !- Name
  {512f9ea8-364f-4307-b05e-407171d545f3}, !- Inlet Node Name
  {567bc31b-9599-4952-9439-45ecb1b365cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bebf660-d254-457a-8c71-e54a91d0c240}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f883ae26-c780-4c92-a33e-f4efc8129775}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {28186e7d-456e-4310-b3cb-5696782d777f}, !- Target Temperature Schedule Name
  {4220bad3-d66d-4975-ac7c-7bb437478d2a}, !- Sensible Fraction Schedule Name
  {c6d867c9-09b6-4196-bbf1-4eb92c3b6988}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4220bad3-d66d-4975-ac7c-7bb437478d2a}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a34f28d8-f7b4-4fb5-8d3f-69f1a777ba96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a34f28d8-f7b4-4fb5-8d3f-69f1a777ba96}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6d867c9-09b6-4196-bbf1-4eb92c3b6988}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95763f21-1df9-482a-bed9-18c5ba35afd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95763f21-1df9-482a-bed9-18c5ba35afd6}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28186e7d-456e-4310-b3cb-5696782d777f}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4d60189-cae6-4241-8c5e-949d3ec33fb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4d60189-cae6-4241-8c5e-949d3ec33fb3}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5bebf660-d254-457a-8c71-e54a91d0c240}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {f883ae26-c780-4c92-a33e-f4efc8129775}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {917806b7-9c3a-40b9-b0b5-888621974367}, !- Handle
  Node 778,                               !- Name
  {4865c80a-da0e-4b54-adb2-2e4cf00504aa}, !- Inlet Port
  {512f9ea8-364f-4307-b05e-407171d545f3}; !- Outlet Port

OS:Connection,
  {4865c80a-da0e-4b54-adb2-2e4cf00504aa}, !- Handle
  {d2a9c259-bdab-4e79-988c-4bb6d56ad8fe}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  42,                                     !- Outlet Port
  {917806b7-9c3a-40b9-b0b5-888621974367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2ad8b49-d0c5-40e4-a286-be532c8e5438}, !- Handle
  Node 779,                               !- Name
  {567bc31b-9599-4952-9439-45ecb1b365cf}, !- Inlet Port
  {51c2899f-9c86-4a16-90d2-2f74de415ccc}; !- Outlet Port

OS:Connection,
  {512f9ea8-364f-4307-b05e-407171d545f3}, !- Handle
  {4b1cbfce-ccaf-4bd8-a8f9-903fcf68acb7}, !- Name
  {917806b7-9c3a-40b9-b0b5-888621974367}, !- Source Object
  3,                                      !- Outlet Port
  {f4e5e0c5-fd9b-4da3-9a95-036e8b715edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567bc31b-9599-4952-9439-45ecb1b365cf}, !- Handle
  {1a271c86-23aa-4503-beab-46233920ceeb}, !- Name
  {f4e5e0c5-fd9b-4da3-9a95-036e8b715edf}, !- Source Object
  3,                                      !- Outlet Port
  {d2ad8b49-d0c5-40e4-a286-be532c8e5438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c2899f-9c86-4a16-90d2-2f74de415ccc}, !- Handle
  {a934b520-e981-4b66-9a24-a8829d452d30}, !- Name
  {d2ad8b49-d0c5-40e4-a286-be532c8e5438}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7cbe375b-8a3d-48ad-8b40-d30f2c2a9b9d}, !- Handle
  Water Use Connections 40,               !- Name
  {f7cd38f9-cc50-4a17-996e-e4d74533cf6c}, !- Inlet Node Name
  {d341d46c-a75e-4e33-b0e4-17e0a25b7026}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e8c114e-2c8c-451e-b267-b947cf2c51a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8227f87d-a441-4a29-ae29-e08e4acc2062}, !- Handle
  Guestroom402_405 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {5f760774-5942-44cb-85ca-e21e048d2b3d}, !- Target Temperature Schedule Name
  {e13981f6-d67c-416c-8996-ccfc85770439}, !- Sensible Fraction Schedule Name
  {cfce5730-ad45-49b1-bc33-d3ee5999f498}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e13981f6-d67c-416c-8996-ccfc85770439}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb08467f-7f73-4091-9bbc-3e94bbe733cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb08467f-7f73-4091-9bbc-3e94bbe733cb}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfce5730-ad45-49b1-bc33-d3ee5999f498}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0048005a-b1e6-4ffd-9498-a241c49a56fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0048005a-b1e6-4ffd-9498-a241c49a56fb}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f760774-5942-44cb-85ca-e21e048d2b3d}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe21eb5c-6cbc-46ba-bef8-92e7dae87774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe21eb5c-6cbc-46ba-bef8-92e7dae87774}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e8c114e-2c8c-451e-b267-b947cf2c51a3}, !- Handle
  Guestroom402_405 Service Water Use 0.27gal/min, !- Name
  {8227f87d-a441-4a29-ae29-e08e4acc2062}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a87337b-4fcf-4300-ab19-d5fa401f9c22}, !- Handle
  Node 780,                               !- Name
  {1a0c8ff6-50b3-455f-b6a4-e57a0abdb2fa}, !- Inlet Port
  {f7cd38f9-cc50-4a17-996e-e4d74533cf6c}; !- Outlet Port

OS:Connection,
  {1a0c8ff6-50b3-455f-b6a4-e57a0abdb2fa}, !- Handle
  {ed5dd468-a4e8-4e8f-89b0-b49b21529a24}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  43,                                     !- Outlet Port
  {7a87337b-4fcf-4300-ab19-d5fa401f9c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9b1426-f65e-4b4b-a742-b31127562ae6}, !- Handle
  Node 781,                               !- Name
  {d341d46c-a75e-4e33-b0e4-17e0a25b7026}, !- Inlet Port
  {282b6aff-d961-4e82-9029-61c9e6a61845}; !- Outlet Port

OS:Connection,
  {f7cd38f9-cc50-4a17-996e-e4d74533cf6c}, !- Handle
  {5d1bd6b5-6800-4349-b3a2-0329df84966b}, !- Name
  {7a87337b-4fcf-4300-ab19-d5fa401f9c22}, !- Source Object
  3,                                      !- Outlet Port
  {7cbe375b-8a3d-48ad-8b40-d30f2c2a9b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d341d46c-a75e-4e33-b0e4-17e0a25b7026}, !- Handle
  {0dd00c83-81cb-448a-9c76-3a7487530714}, !- Name
  {7cbe375b-8a3d-48ad-8b40-d30f2c2a9b9d}, !- Source Object
  3,                                      !- Outlet Port
  {5b9b1426-f65e-4b4b-a742-b31127562ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282b6aff-d961-4e82-9029-61c9e6a61845}, !- Handle
  {db92c5b3-dae5-45f9-881d-3918a809bdc3}, !- Name
  {5b9b1426-f65e-4b4b-a742-b31127562ae6}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c8bbba45-dee2-47e9-a33c-739aaf36e4aa}, !- Handle
  Water Use Connections 41,               !- Name
  {1d849c62-3dfe-427d-9a49-89f7dab66fb7}, !- Inlet Node Name
  {6e7f5b96-ca01-44cf-a330-7239c3e89784}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3def1a7-c427-4fa7-983a-10d048ac8d7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85619d52-bcf7-4615-a5f4-40708c6038ea}, !- Handle
  Guestroom406_408 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {abeb5775-494e-4452-a9ac-2799ef42ee9c}, !- Target Temperature Schedule Name
  {9beae2e8-eb64-4210-9ae6-bd83bb84adf2}, !- Sensible Fraction Schedule Name
  {3f4b38a3-b789-4ab4-b11e-41bd45470514}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9beae2e8-eb64-4210-9ae6-bd83bb84adf2}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7bfd024-98b4-457d-97d7-58934554546d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7bfd024-98b4-457d-97d7-58934554546d}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f4b38a3-b789-4ab4-b11e-41bd45470514}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {986f34a1-15fc-4164-89ac-9ac93482370f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {986f34a1-15fc-4164-89ac-9ac93482370f}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {abeb5775-494e-4452-a9ac-2799ef42ee9c}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4952d7b7-cdf0-41e0-bffe-192de73c6f3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4952d7b7-cdf0-41e0-bffe-192de73c6f3e}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3def1a7-c427-4fa7-983a-10d048ac8d7e}, !- Handle
  Guestroom406_408 Service Water Use 0.22gal/min, !- Name
  {85619d52-bcf7-4615-a5f4-40708c6038ea}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e5fc3ae-c9fb-4b42-ac04-f024aed0c558}, !- Handle
  Node 782,                               !- Name
  {096e0bf8-2637-4386-9b53-ab1b4307ea87}, !- Inlet Port
  {1d849c62-3dfe-427d-9a49-89f7dab66fb7}; !- Outlet Port

OS:Connection,
  {096e0bf8-2637-4386-9b53-ab1b4307ea87}, !- Handle
  {22d33558-6718-4833-84b0-ed8ad1519e9a}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  44,                                     !- Outlet Port
  {7e5fc3ae-c9fb-4b42-ac04-f024aed0c558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f623bc33-47e0-4042-aedf-5962647e3d1d}, !- Handle
  Node 783,                               !- Name
  {6e7f5b96-ca01-44cf-a330-7239c3e89784}, !- Inlet Port
  {71ad60ed-f726-44f1-8ebe-1daa9e0f0329}; !- Outlet Port

OS:Connection,
  {1d849c62-3dfe-427d-9a49-89f7dab66fb7}, !- Handle
  {c5fc03e3-d22c-4185-98a8-c36eacc5ce31}, !- Name
  {7e5fc3ae-c9fb-4b42-ac04-f024aed0c558}, !- Source Object
  3,                                      !- Outlet Port
  {c8bbba45-dee2-47e9-a33c-739aaf36e4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7f5b96-ca01-44cf-a330-7239c3e89784}, !- Handle
  {d2f9eaa0-021d-4db5-a305-395c87ea0508}, !- Name
  {c8bbba45-dee2-47e9-a33c-739aaf36e4aa}, !- Source Object
  3,                                      !- Outlet Port
  {f623bc33-47e0-4042-aedf-5962647e3d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ad60ed-f726-44f1-8ebe-1daa9e0f0329}, !- Handle
  {36b52197-8a82-42a5-a926-5db01540225b}, !- Name
  {f623bc33-47e0-4042-aedf-5962647e3d1d}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e05ac783-26e6-40e7-90e6-9d0406758938}, !- Handle
  Water Use Connections 42,               !- Name
  {ef8c320f-bafd-4820-93d3-5ffdfb591fcc}, !- Inlet Node Name
  {a6cb544c-4485-44f2-895f-c1f0d644e1ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23468636-34d9-4a9b-ab97-bd821c1a2982}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba7cd8fc-d4b0-4c7f-aa33-e0b47b32b0ec}, !- Handle
  Guestroom409_412 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {62c2c912-045d-4957-8e7d-846aab5d1f6f}, !- Target Temperature Schedule Name
  {80552da3-d40a-41e1-833b-2e701c5bdb53}, !- Sensible Fraction Schedule Name
  {63dacbc3-1265-4073-b58c-9691eb7cd69f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80552da3-d40a-41e1-833b-2e701c5bdb53}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4371368-a450-41d3-b55c-3bee5a7d4ce9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4371368-a450-41d3-b55c-3bee5a7d4ce9}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63dacbc3-1265-4073-b58c-9691eb7cd69f}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffdf7e2c-b93f-4075-bea6-28e1f56286b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffdf7e2c-b93f-4075-bea6-28e1f56286b3}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62c2c912-045d-4957-8e7d-846aab5d1f6f}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {570c3ab3-fc67-4d76-9b4d-a3e0ce5555d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {570c3ab3-fc67-4d76-9b4d-a3e0ce5555d7}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23468636-34d9-4a9b-ab97-bd821c1a2982}, !- Handle
  Guestroom409_412 Service Water Use 0.27gal/min, !- Name
  {ba7cd8fc-d4b0-4c7f-aa33-e0b47b32b0ec}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb352619-08f3-46d7-9e5b-ddf807a96ef8}, !- Handle
  Node 784,                               !- Name
  {ebab2100-f8c3-4375-9047-0706124afd8f}, !- Inlet Port
  {ef8c320f-bafd-4820-93d3-5ffdfb591fcc}; !- Outlet Port

OS:Connection,
  {ebab2100-f8c3-4375-9047-0706124afd8f}, !- Handle
  {46cab888-ac53-46ea-a281-e068365e7ec2}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  45,                                     !- Outlet Port
  {eb352619-08f3-46d7-9e5b-ddf807a96ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3447b849-56a4-45f2-bd6c-ae9befc775ae}, !- Handle
  Node 785,                               !- Name
  {a6cb544c-4485-44f2-895f-c1f0d644e1ef}, !- Inlet Port
  {4dd74c92-e952-455d-b6ca-bcffeae039f2}; !- Outlet Port

OS:Connection,
  {ef8c320f-bafd-4820-93d3-5ffdfb591fcc}, !- Handle
  {beaa8824-5ff0-423d-a0e1-f1aa0df7cf39}, !- Name
  {eb352619-08f3-46d7-9e5b-ddf807a96ef8}, !- Source Object
  3,                                      !- Outlet Port
  {e05ac783-26e6-40e7-90e6-9d0406758938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cb544c-4485-44f2-895f-c1f0d644e1ef}, !- Handle
  {0f60cde8-af87-446b-8a19-69512ae86225}, !- Name
  {e05ac783-26e6-40e7-90e6-9d0406758938}, !- Source Object
  3,                                      !- Outlet Port
  {3447b849-56a4-45f2-bd6c-ae9befc775ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd74c92-e952-455d-b6ca-bcffeae039f2}, !- Handle
  {70f7ef53-d382-4495-90bc-5c072b569bf2}, !- Name
  {3447b849-56a4-45f2-bd6c-ae9befc775ae}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa6a1041-ee36-4a83-af4b-cc82986702aa}, !- Handle
  Water Use Connections 43,               !- Name
  {2afde22b-16b9-4ae4-ab0a-5e339b638beb}, !- Inlet Node Name
  {08001bc9-5c41-4378-9206-41c9032db8f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {200a42ce-b57c-4248-9e03-36b4ecb78a53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4b6efe4-df74-4e93-acdf-ae6faffbfc76}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {5e57d79d-95b4-4051-8a59-060697ba5da8}, !- Target Temperature Schedule Name
  {6f351be8-8e35-4f22-b12c-1f86afcc0887}, !- Sensible Fraction Schedule Name
  {6b37b68b-17ca-4aa2-98fb-35ea48573577}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f351be8-8e35-4f22-b12c-1f86afcc0887}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4950e8d-7f9c-404a-a0ec-35f6d73894ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4950e8d-7f9c-404a-a0ec-35f6d73894ce}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b37b68b-17ca-4aa2-98fb-35ea48573577}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e3b2106-40b8-4d6b-a98f-4523c73252ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e3b2106-40b8-4d6b-a98f-4523c73252ff}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e57d79d-95b4-4051-8a59-060697ba5da8}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {715dfe76-f00d-4f3a-981f-4facfe81638d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {715dfe76-f00d-4f3a-981f-4facfe81638d}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {200a42ce-b57c-4248-9e03-36b4ecb78a53}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {b4b6efe4-df74-4e93-acdf-ae6faffbfc76}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e15bdcf-1223-4868-885a-5fb926c0890d}, !- Handle
  Node 786,                               !- Name
  {bca8c381-249d-45b7-b6b0-60ad2657c64a}, !- Inlet Port
  {2afde22b-16b9-4ae4-ab0a-5e339b638beb}; !- Outlet Port

OS:Connection,
  {bca8c381-249d-45b7-b6b0-60ad2657c64a}, !- Handle
  {e46c92fd-9757-4aef-be32-04300a6badc4}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  46,                                     !- Outlet Port
  {6e15bdcf-1223-4868-885a-5fb926c0890d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {645e2101-9601-43e3-a988-63537b93ba9e}, !- Handle
  Node 787,                               !- Name
  {08001bc9-5c41-4378-9206-41c9032db8f2}, !- Inlet Port
  {52ffb97a-785e-49ab-9cd6-a9f228ac6225}; !- Outlet Port

OS:Connection,
  {2afde22b-16b9-4ae4-ab0a-5e339b638beb}, !- Handle
  {d79a2d44-effe-4c4f-913a-face640274b9}, !- Name
  {6e15bdcf-1223-4868-885a-5fb926c0890d}, !- Source Object
  3,                                      !- Outlet Port
  {fa6a1041-ee36-4a83-af4b-cc82986702aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08001bc9-5c41-4378-9206-41c9032db8f2}, !- Handle
  {b6634622-52a0-415d-b5cc-12d33ad9b8e7}, !- Name
  {fa6a1041-ee36-4a83-af4b-cc82986702aa}, !- Source Object
  3,                                      !- Outlet Port
  {645e2101-9601-43e3-a988-63537b93ba9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ffb97a-785e-49ab-9cd6-a9f228ac6225}, !- Handle
  {d7293a43-2ae5-4ab7-953b-4bdf44c0b1e9}, !- Name
  {645e2101-9601-43e3-a988-63537b93ba9e}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2c52484c-72a2-41f4-a8d8-44a8f83abff7}, !- Handle
  Water Use Connections 44,               !- Name
  {c6fd9bbc-c2eb-479d-b919-de6f67836bce}, !- Inlet Node Name
  {602dc026-76b3-4cd0-ad85-a0688750dc15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74e134ad-28cb-4927-abf4-e17d39d9609b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5146cf93-6580-4c33-b50c-8dccfbeb2506}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {0b0f58e7-ce16-481e-b12a-be36e0b4db0a}, !- Target Temperature Schedule Name
  {02332667-c42b-45fd-abd8-984dcf386364}, !- Sensible Fraction Schedule Name
  {4b557c14-2897-438e-bd05-bb0478a28a0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02332667-c42b-45fd-abd8-984dcf386364}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {293403f8-7142-49a6-9100-04cc673797bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {293403f8-7142-49a6-9100-04cc673797bc}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b557c14-2897-438e-bd05-bb0478a28a0b}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d1f7c69-adfe-412f-8116-fbc575b7a13b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d1f7c69-adfe-412f-8116-fbc575b7a13b}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b0f58e7-ce16-481e-b12a-be36e0b4db0a}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed152f6a-82e0-46c7-a293-89c0970e16ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed152f6a-82e0-46c7-a293-89c0970e16ee}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {74e134ad-28cb-4927-abf4-e17d39d9609b}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {5146cf93-6580-4c33-b50c-8dccfbeb2506}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad248ea4-39be-4a8b-a7af-2e14571d15b1}, !- Handle
  Node 788,                               !- Name
  {4a8163bd-c315-4225-a85a-fad167362b4e}, !- Inlet Port
  {c6fd9bbc-c2eb-479d-b919-de6f67836bce}; !- Outlet Port

OS:Connection,
  {4a8163bd-c315-4225-a85a-fad167362b4e}, !- Handle
  {4801e03c-68a0-4d57-a0a3-7efb8faf2809}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  47,                                     !- Outlet Port
  {ad248ea4-39be-4a8b-a7af-2e14571d15b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd7c158-cae1-45cf-af41-bb60bad201f7}, !- Handle
  Node 789,                               !- Name
  {602dc026-76b3-4cd0-ad85-a0688750dc15}, !- Inlet Port
  {fb92fc72-1d59-49df-b8ec-bcbd40f2b636}; !- Outlet Port

OS:Connection,
  {c6fd9bbc-c2eb-479d-b919-de6f67836bce}, !- Handle
  {fde86e58-9698-462e-aa12-b350aeb0a307}, !- Name
  {ad248ea4-39be-4a8b-a7af-2e14571d15b1}, !- Source Object
  3,                                      !- Outlet Port
  {2c52484c-72a2-41f4-a8d8-44a8f83abff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602dc026-76b3-4cd0-ad85-a0688750dc15}, !- Handle
  {4880b6f9-e432-466d-a5a9-90ab447b3c43}, !- Name
  {2c52484c-72a2-41f4-a8d8-44a8f83abff7}, !- Source Object
  3,                                      !- Outlet Port
  {cdd7c158-cae1-45cf-af41-bb60bad201f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb92fc72-1d59-49df-b8ec-bcbd40f2b636}, !- Handle
  {8070fb32-f571-494f-af12-5a6cc84cca0b}, !- Name
  {cdd7c158-cae1-45cf-af41-bb60bad201f7}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8975371-8d1d-49c3-93a2-b1da0d711a11}, !- Handle
  Water Use Connections 45,               !- Name
  {b0970b1f-2a56-421d-9a7a-0c60c00c29d8}, !- Inlet Node Name
  {06f41de9-d82f-45ee-ac4c-810929a64212}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ffe4d99-ff23-454b-bf3d-7279f7307615}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9e376fb-e6b7-4662-9476-d9b179b80ca9}, !- Handle
  Guestroom415_418 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {1d935aea-a11a-4a1f-a37c-6ca267835196}, !- Target Temperature Schedule Name
  {5deabbfa-ab17-424e-afb2-7a4858d4daa9}, !- Sensible Fraction Schedule Name
  {0de002c8-4327-49b5-8d4a-394b6847f026}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5deabbfa-ab17-424e-afb2-7a4858d4daa9}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8209338-030b-465a-a674-3b6a5b61343a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8209338-030b-465a-a674-3b6a5b61343a}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0de002c8-4327-49b5-8d4a-394b6847f026}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {01dd28b7-7eb4-425b-ace8-b662cb0f5f89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01dd28b7-7eb4-425b-ace8-b662cb0f5f89}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d935aea-a11a-4a1f-a37c-6ca267835196}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc2b2945-3423-41dc-9f8e-0c37e88be336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc2b2945-3423-41dc-9f8e-0c37e88be336}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ffe4d99-ff23-454b-bf3d-7279f7307615}, !- Handle
  Guestroom415_418 Service Water Use 0.27gal/min, !- Name
  {b9e376fb-e6b7-4662-9476-d9b179b80ca9}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {baf2a173-0454-40f6-933e-7d1e9d453776}, !- Handle
  Node 790,                               !- Name
  {906f19e5-b49f-42ac-8457-aa237076144d}, !- Inlet Port
  {b0970b1f-2a56-421d-9a7a-0c60c00c29d8}; !- Outlet Port

OS:Connection,
  {906f19e5-b49f-42ac-8457-aa237076144d}, !- Handle
  {31440379-5acc-4a98-a442-65085058c3fd}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  48,                                     !- Outlet Port
  {baf2a173-0454-40f6-933e-7d1e9d453776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2182c98-e678-4a65-8b25-3f38cac33c46}, !- Handle
  Node 791,                               !- Name
  {06f41de9-d82f-45ee-ac4c-810929a64212}, !- Inlet Port
  {60edd4e2-c045-4bdf-a63e-695590d18b36}; !- Outlet Port

OS:Connection,
  {b0970b1f-2a56-421d-9a7a-0c60c00c29d8}, !- Handle
  {3c74246f-c02a-47ff-a7ca-1833ae55ffc2}, !- Name
  {baf2a173-0454-40f6-933e-7d1e9d453776}, !- Source Object
  3,                                      !- Outlet Port
  {a8975371-8d1d-49c3-93a2-b1da0d711a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f41de9-d82f-45ee-ac4c-810929a64212}, !- Handle
  {2a069619-6998-4489-953b-d754ae5e1b13}, !- Name
  {a8975371-8d1d-49c3-93a2-b1da0d711a11}, !- Source Object
  3,                                      !- Outlet Port
  {c2182c98-e678-4a65-8b25-3f38cac33c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60edd4e2-c045-4bdf-a63e-695590d18b36}, !- Handle
  {5a43f58f-b4d1-4660-b7c6-c29f3a7dd9d0}, !- Name
  {c2182c98-e678-4a65-8b25-3f38cac33c46}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12ad40b1-2deb-4ef4-aa9f-f46dcc55fe69}, !- Handle
  Water Use Connections 46,               !- Name
  {68f4c912-ca8a-4d4a-aa75-b486447d314b}, !- Inlet Node Name
  {5d555e82-66cb-4d05-ae5b-d0acf5666e8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {881d7642-f116-4276-a59a-0a6d65eac38e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a7611b2-8828-4b67-9d85-1a7e3a6ffc95}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e674ee20-7891-4ed7-bd83-f3e5861a92a7}, !- Target Temperature Schedule Name
  {47ea22e8-7b94-47f9-a46d-102b04fc8517}, !- Sensible Fraction Schedule Name
  {2f6f0ec1-7adb-4373-8721-805ef5f0cc19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47ea22e8-7b94-47f9-a46d-102b04fc8517}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e34f7518-4735-494e-a0b8-aae87cd0a466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e34f7518-4735-494e-a0b8-aae87cd0a466}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f6f0ec1-7adb-4373-8721-805ef5f0cc19}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81f25e2f-ec61-4433-bc05-f7d8761c4c12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81f25e2f-ec61-4433-bc05-f7d8761c4c12}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e674ee20-7891-4ed7-bd83-f3e5861a92a7}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0af3f95-e072-417b-ab1c-92d14faec90a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0af3f95-e072-417b-ab1c-92d14faec90a}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {881d7642-f116-4276-a59a-0a6d65eac38e}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {5a7611b2-8828-4b67-9d85-1a7e3a6ffc95}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c84e1db4-a249-4876-b139-7dc7942d1d25}, !- Handle
  Node 792,                               !- Name
  {b2bb9184-db6d-4e1c-a1fe-a9e4b9e747bb}, !- Inlet Port
  {68f4c912-ca8a-4d4a-aa75-b486447d314b}; !- Outlet Port

OS:Connection,
  {b2bb9184-db6d-4e1c-a1fe-a9e4b9e747bb}, !- Handle
  {fa5264c8-0afe-4a41-bed0-0c7eb17e6fb7}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  49,                                     !- Outlet Port
  {c84e1db4-a249-4876-b139-7dc7942d1d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a141bdbc-eb9a-4dba-9da6-314ae28ba118}, !- Handle
  Node 793,                               !- Name
  {5d555e82-66cb-4d05-ae5b-d0acf5666e8b}, !- Inlet Port
  {2732d33a-ea8e-402f-bd68-232c891b8b88}; !- Outlet Port

OS:Connection,
  {68f4c912-ca8a-4d4a-aa75-b486447d314b}, !- Handle
  {7568e0fa-879f-40ad-9d47-75da6061b3b1}, !- Name
  {c84e1db4-a249-4876-b139-7dc7942d1d25}, !- Source Object
  3,                                      !- Outlet Port
  {12ad40b1-2deb-4ef4-aa9f-f46dcc55fe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d555e82-66cb-4d05-ae5b-d0acf5666e8b}, !- Handle
  {52cc934a-07da-4fc6-99c2-b56a0130b3f3}, !- Name
  {12ad40b1-2deb-4ef4-aa9f-f46dcc55fe69}, !- Source Object
  3,                                      !- Outlet Port
  {a141bdbc-eb9a-4dba-9da6-314ae28ba118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2732d33a-ea8e-402f-bd68-232c891b8b88}, !- Handle
  {4ff250ef-38af-4cf2-8264-af21170ad246}, !- Name
  {a141bdbc-eb9a-4dba-9da6-314ae28ba118}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40e2b3dc-9966-42f2-8507-b6604015b260}, !- Handle
  Water Use Connections 47,               !- Name
  {71f7d569-58ce-4597-aed7-35130e851591}, !- Inlet Node Name
  {0527bcaa-064f-4901-8919-39f2512f7a4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c07fdc1-fcb4-49d6-972b-d99b6529bd3e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a63b4312-fa2c-4f3e-8c54-f4a8b7287f49}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {4b9f87e3-7f8c-4415-9f2f-8e6b35820178}, !- Target Temperature Schedule Name
  {57077ee8-3cc3-4562-9e46-eef4641dc332}, !- Sensible Fraction Schedule Name
  {e34cb854-b9dd-4db3-ab1e-83a11fb94bd2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57077ee8-3cc3-4562-9e46-eef4641dc332}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b521e52b-1d96-4d8f-94a1-0f8fcad7ca25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b521e52b-1d96-4d8f-94a1-0f8fcad7ca25}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e34cb854-b9dd-4db3-ab1e-83a11fb94bd2}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06222b73-688f-4e8a-98b2-4d78a1fa50f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06222b73-688f-4e8a-98b2-4d78a1fa50f6}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b9f87e3-7f8c-4415-9f2f-8e6b35820178}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86d4aee4-c141-4bad-bade-8822fe4bbfbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d4aee4-c141-4bad-bade-8822fe4bbfbd}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c07fdc1-fcb4-49d6-972b-d99b6529bd3e}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {a63b4312-fa2c-4f3e-8c54-f4a8b7287f49}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {df55d69c-579c-4f60-aa6a-6304785749e5}, !- Handle
  Node 794,                               !- Name
  {ca79e58e-7bc8-4862-985f-eae0d85e8757}, !- Inlet Port
  {71f7d569-58ce-4597-aed7-35130e851591}; !- Outlet Port

OS:Connection,
  {ca79e58e-7bc8-4862-985f-eae0d85e8757}, !- Handle
  {cb4a6126-1f5b-42db-81b9-c87865145f86}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  50,                                     !- Outlet Port
  {df55d69c-579c-4f60-aa6a-6304785749e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3a0b52a-f7de-4f98-a14e-59de43e3e8d7}, !- Handle
  Node 795,                               !- Name
  {0527bcaa-064f-4901-8919-39f2512f7a4e}, !- Inlet Port
  {f36ee7b0-c2d1-4631-b1f6-5d48a49a7f9d}; !- Outlet Port

OS:Connection,
  {71f7d569-58ce-4597-aed7-35130e851591}, !- Handle
  {3f322abe-af04-4d41-b269-9069c31f9a65}, !- Name
  {df55d69c-579c-4f60-aa6a-6304785749e5}, !- Source Object
  3,                                      !- Outlet Port
  {40e2b3dc-9966-42f2-8507-b6604015b260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0527bcaa-064f-4901-8919-39f2512f7a4e}, !- Handle
  {629a9f65-ea16-4c76-8442-65db614ef12e}, !- Name
  {40e2b3dc-9966-42f2-8507-b6604015b260}, !- Source Object
  3,                                      !- Outlet Port
  {a3a0b52a-f7de-4f98-a14e-59de43e3e8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36ee7b0-c2d1-4631-b1f6-5d48a49a7f9d}, !- Handle
  {3444a1d5-1c2a-4ad5-91f6-19572a424e63}, !- Name
  {a3a0b52a-f7de-4f98-a14e-59de43e3e8d7}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {009de4a5-dc0a-4a34-8a01-0836b59383ef}, !- Handle
  Water Use Connections 48,               !- Name
  {2babe1fc-7c50-4715-8231-85150374bd1f}, !- Inlet Node Name
  {1bff6331-d49d-45c1-b020-9bce4a433234}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a74f52a6-77ac-4844-b4fb-2f7852bd3ae2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f38b0585-45ff-44d0-aae7-75ad0ed228e9}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e02b17e6-d744-4b52-b456-7aa5605bb32e}, !- Target Temperature Schedule Name
  {7ce6575b-f171-4f89-9b6c-4f70aa9df66a}, !- Sensible Fraction Schedule Name
  {e1dee728-25af-48f7-aa9d-f293a72e8980}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ce6575b-f171-4f89-9b6c-4f70aa9df66a}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba8ebc5f-6b06-4330-a55d-985da09101a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba8ebc5f-6b06-4330-a55d-985da09101a8}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1dee728-25af-48f7-aa9d-f293a72e8980}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a5c772-0eae-4cc4-8244-084f65c6f082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a5c772-0eae-4cc4-8244-084f65c6f082}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e02b17e6-d744-4b52-b456-7aa5605bb32e}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e30fa925-108d-4321-ac72-a5dd08a17d94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30fa925-108d-4321-ac72-a5dd08a17d94}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a74f52a6-77ac-4844-b4fb-2f7852bd3ae2}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {f38b0585-45ff-44d0-aae7-75ad0ed228e9}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {a7b086a7-2910-4e56-abc9-628376d9311d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dac6ae75-286c-4c53-9e70-cb17921b6585}, !- Handle
  Node 796,                               !- Name
  {2d59b0da-96db-4609-be60-ff120e0808f1}, !- Inlet Port
  {2babe1fc-7c50-4715-8231-85150374bd1f}; !- Outlet Port

OS:Connection,
  {2d59b0da-96db-4609-be60-ff120e0808f1}, !- Handle
  {13f41dbf-ec5c-4c57-a535-ad8dc8f8c76d}, !- Name
  {2582c748-6d67-4ae3-a1ec-2e54cd9ab5fe}, !- Source Object
  51,                                     !- Outlet Port
  {dac6ae75-286c-4c53-9e70-cb17921b6585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3db5bc7-0317-4c72-b207-0c14fcfa8e31}, !- Handle
  Node 797,                               !- Name
  {1bff6331-d49d-45c1-b020-9bce4a433234}, !- Inlet Port
  {4ca1cb19-4e7b-4902-a4bd-2c1ffe849e81}; !- Outlet Port

OS:Connection,
  {2babe1fc-7c50-4715-8231-85150374bd1f}, !- Handle
  {5d425ba4-6a1b-4bb9-b659-431b09b4234a}, !- Name
  {dac6ae75-286c-4c53-9e70-cb17921b6585}, !- Source Object
  3,                                      !- Outlet Port
  {009de4a5-dc0a-4a34-8a01-0836b59383ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bff6331-d49d-45c1-b020-9bce4a433234}, !- Handle
  {fd4f0b93-2f67-49ed-b864-861ce4765319}, !- Name
  {009de4a5-dc0a-4a34-8a01-0836b59383ef}, !- Source Object
  3,                                      !- Outlet Port
  {b3db5bc7-0317-4c72-b207-0c14fcfa8e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca1cb19-4e7b-4902-a4bd-2c1ffe849e81}, !- Handle
  {10564ea0-2d30-47eb-9019-d60c910468a6}, !- Name
  {b3db5bc7-0317-4c72-b207-0c14fcfa8e31}, !- Source Object
  3,                                      !- Outlet Port
  {2e68a57b-0292-4ad2-8337-15222cd2ba50}, !- Target Object
  51;                                     !- Inlet Port

OS:Sizing:Parameters,
  {59e412ff-8434-434b-ac56-94ec988528e5}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {2c579f8f-2853-4540-9fb0-1007f4683d37}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:BuildingStory,
  {d3067894-abea-435d-8885-31df735e4793}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {18fd1931-e9b2-4eee-9603-28e1a5a87fbd}; !- Group Rendering Name

OS:BuildingStory,
  {f5b70f4e-b1dd-4f79-bcb0-75da6b504ac9}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1d5eb459-530f-4006-957b-533cf567ec99}; !- Group Rendering Name

OS:BuildingStory,
  {4708832f-b22c-4fde-866d-51a3edbbe39b}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d24fbd2a-52c7-4dda-8f2e-0b21d2007ef8}; !- Group Rendering Name

OS:BuildingStory,
  {e4d33001-42ff-48ce-bcba-12f35164a3ef}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {162a2001-566e-411c-a8d4-6f99b444ea26}; !- Group Rendering Name

OS:Curve:Cubic,
  {f1bced4d-686b-439a-ae9c-66907a949ef0}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {c030aa6d-c496-4acd-b522-91af5cbe2924}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a1c3c184-514a-4fb1-84da-1adaeabe939d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1c3c184-514a-4fb1-84da-1adaeabe939d}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fda51a5d-59e9-463c-a1e2-ae437059b93b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {8e2580e4-b41a-471a-8c00-351464d5b8c1}, !- Default Day Schedule Name
  {1871e011-1953-47ba-9d64-d04307ebcb50}, !- Summer Design Day Schedule Name
  {829fcac7-6f3a-487d-9363-1fb1eb4c9ac8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e2580e4-b41a-471a-8c00-351464d5b8c1}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff8e922e-af5d-429f-b2f6-6ff49679fe3d}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {829fcac7-6f3a-487d-9363-1fb1eb4c9ac8}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fa872f6-6539-4a09-a4c5-4bd9936e66f2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1871e011-1953-47ba-9d64-d04307ebcb50}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d961313d-ea7c-43fc-afff-f9fcbc332af6}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {33bfb506-6406-4901-a983-ed343022c5fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {33bfb506-6406-4901-a983-ed343022c5fa}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {983e0eb5-ddb7-47d0-b900-913b0fe06849}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65c08c1a-0c6d-4a8a-bbf9-7574e48f4753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {65c08c1a-0c6d-4a8a-bbf9-7574e48f4753}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2f71cb5-2ad6-46d1-a62a-7caa8666114b}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6df26fe1-1fd7-4a73-897b-2041c6987ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6df26fe1-1fd7-4a73-897b-2041c6987ef0}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c015eab-18ea-498c-94e3-ce03313c147c}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e808740d-bab9-4784-bd0f-cc9b4927fcc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e808740d-bab9-4784-bd0f-cc9b4927fcc5}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96367c7d-d2d8-4d57-bd3c-3d014c26c6cb}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c038e88c-059e-49d8-85d9-bfb994b3040b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c038e88c-059e-49d8-85d9-bfb994b3040b}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a560572-6fcc-48fd-ab6c-9d4d7fee3407}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37402a9a-8d43-49d8-99be-2a17deeefcd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37402a9a-8d43-49d8-99be-2a17deeefcd6}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8144e962-0a36-4eb3-9c76-4957bc23b5fc}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {eca91ee9-bb5f-479a-bd76-32807a08b4e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {399f9ae4-ceb2-4b88-9569-757b33c06605}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {399f9ae4-ceb2-4b88-9569-757b33c06605}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5d38b74a-412e-4063-a198-40678542000b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  {920ccedd-1230-45d4-8e26-75626252a5c7}, !- Default Day Schedule Name
  {3731d7b3-d4b0-4015-af5a-37459dc0fe38}, !- Summer Design Day Schedule Name
  {b63535c5-ec0b-42c3-8a44-2b8e1e95df9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {920ccedd-1230-45d4-8e26-75626252a5c7}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ce4f8c3-e261-46ec-892c-3b7dce855dff}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b63535c5-ec0b-42c3-8a44-2b8e1e95df9a}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9aa8328-78f6-44a4-a797-d224c77eaf94}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3731d7b3-d4b0-4015-af5a-37459dc0fe38}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70c674e1-4a86-4d1e-a5df-560d4cf49e18}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {726dc5c1-0bb7-42ca-b936-168f3658b0ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {726dc5c1-0bb7-42ca-b936-168f3658b0ec}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6e938bd0-1229-4574-9a7c-ece6c6f06c23}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bf5fc86d-210f-4375-9d80-0fe77c13ad62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bf5fc86d-210f-4375-9d80-0fe77c13ad62}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {93bd52a2-50c1-4ebc-9eaf-749da0784f87}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d822fae-8933-4c6d-9ee2-339e693d9f7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7d822fae-8933-4c6d-9ee2-339e693d9f7c}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a42e5d0b-d3bf-4cba-86fa-a5976f4dae03}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d94883e-bb47-4771-ade2-a8191d093d86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0d94883e-bb47-4771-ade2-a8191d093d86}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {983e7a25-e231-4dc2-a74a-d6dff0237d1d}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a6a048e-c552-4a94-8229-d1346b6b41c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a6a048e-c552-4a94-8229-d1346b6b41c4}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7f9aa818-808d-4f3f-9157-78a007f491b3}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7b044d3-63d2-4906-b5d2-2a5ba53cd0a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7b044d3-63d2-4906-b5d2-2a5ba53cd0a8}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9554b044-dba3-4e1e-83f2-c54150ba4a9d}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {9547d1f7-e264-4ff7-a844-a16f457c9dd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e5b5aa0-b249-4042-bf3c-f630faeb5e9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e5b5aa0-b249-4042-bf3c-f630faeb5e9f}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {add5ec01-b79d-46a3-b3e3-93421bad5aa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Cubic,
  {12de9a8c-f982-4ab3-9b34-de033729b2af}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f78a0ea-9d28-4825-97f3-a6c57d2bb9eb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7052811c-e131-4b2d-82c4-c1b4122916b2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {638da465-e63d-498c-bdc9-2ab589e1c3d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {016cde45-a193-4ad8-87b5-bde61296575f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de6dc6ca-87e0-4ab8-9cc3-cd32baeda600}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {087c2131-41d2-4f85-aac8-f89dece76b1d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8abfd7b1-5f76-4a07-aa50-5ebfc323a1ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5b1108d-410e-4c50-a9e9-1b8e6240b6cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b4f81da-983e-4a9a-86e6-d666c237de2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7dd1b12-0e93-4791-a42e-e78315743a2f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd7f46a3-6bee-49bf-b8da-2b00ed79f7ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a0ea16b-5b1b-46f6-9bac-61be761c0088}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cc4d5e3-ccc1-4308-bb26-917be87ec49f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {281e6353-7c54-427f-a9cb-518043061907}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78acd86f-4067-473a-8c5b-73726705332b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd0a882b-c309-4354-98a3-64927e302d19}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {950c675b-0f5d-4b6c-b5b8-3011f6d354e4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ff9849e-491e-4d15-a3d9-a35ef085e8e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b5fa875-bd4e-4404-8a60-49806846c0ea}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1946db38-7251-4b92-9606-876fb9bfd3ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3a22d6b-3945-4f08-aa08-4bd3cc54b1c2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4b359e7-8991-4a4f-a10c-25ebaa6150ef}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff75a5a1-8878-465a-8e13-f24f665dc0c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3309e1b-b2f9-4f6f-b293-637f28d8e9c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {661a84b0-5363-4568-adca-e4f71b88cdce}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7d28291-715f-4e04-88ec-7dc981bc3c45}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19d795b1-52fc-49f2-a471-c85cee757f9c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b901d43c-723a-449d-a4c1-775d97924dd9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2969e366-3d80-4791-b146-e589404ce8d2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3f3bdba-2f68-4a97-99ae-91c647b88740}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc9acf52-da4e-44f3-b616-a4de3a5adfac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ea41a4-7e00-436f-adca-772b95f8e4ca}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {718e9896-61f9-44d6-8c45-9cff78b721dc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc4318de-789b-4ab6-991b-845f4874f556}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dc36bd30-1c75-4982-b830-3cd644801a06}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae207397-2e72-4dbf-9089-322eb5e43f8a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1138a779-b5bd-466e-85de-4a189c1cbee0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80a0c68b-4cd5-4a2c-b70a-494ad170a0f6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26632a5e-4b05-4105-84d6-bd57bc14cce1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e07bf43-f599-47f2-8c12-8bbb235feca5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37f26233-64d0-40b3-9f0a-8e581b418eeb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b6ec04a-ff30-46c7-927e-15eb4448d8ab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f170d1bc-2665-4a2c-812b-65222de1db27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeb5e680-4670-4d30-b08b-53136bdb4b84}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5a4d638-c793-4c46-9071-f4641b1a7a8b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {748e97c8-c113-45a7-815d-08b62fc52501}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5a50f3a-10d2-448f-bc8a-c769c8358b0c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48165992-50e4-4740-9fbd-f42cd1c2b785}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c13b6192-65c9-4fb8-9b06-3f86a1655bcf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29c8d0cf-a186-424e-b5d3-da9fef696114}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7fc704b-a197-4f0b-b864-3b9e4d080b9d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9be9734-dea7-43a0-b4fa-ecc9f8f767b1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dc41186-7b7f-4384-9be9-44faa094e86f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac325c45-7e74-4a22-9d56-09dc354ea45b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6359c27c-ef97-4ef3-9066-166e334d1fb3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac4d25a8-c4cb-4ef1-83ac-4495a3f7268c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcffa6ce-304b-47d8-97f8-908b0caa79fa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {833b59d8-f726-4c04-b342-8a67db82f1f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f14c6e6-7659-4690-b7b4-69b87bead54f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7dcdb9b8-5167-4e53-b451-0ffae94cdba5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4b05fdb-d361-4591-a9a4-3dd3c4aa9a8c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e83ac3b0-cdcb-482e-a042-9afe2217af9d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82c186cc-e5f6-497d-8041-0bd0c279b8b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc8e972c-3e3b-452d-81b4-34d9255f8162}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6071c1a4-c544-4627-b5d5-d3621c54c25a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {abf2c417-e6b2-417d-9ccf-abc58028b110}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6080f972-ad74-464d-8b01-b6155f309230}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30ef5c0f-fbfb-4927-b540-74573aa3241f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a11a253-4145-4550-9f9a-7adf398961fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d3ff169-e905-4b19-b616-72cd55e8c87a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a866905-36a6-412d-ab9f-743d1b2d3eda}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdc1d733-a21a-46be-908f-5dcd0fd27fbc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ef2cdfe-790c-4d3e-b8f3-8d9bff5f1926}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9deae5b2-791a-431b-ab6e-fc76988d7697}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08458af3-3513-482c-9092-8c909f508ea6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34f51161-c810-472d-ba76-18c89032908f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79fab629-106a-4ee2-a217-04da793a5cf0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e893f4a-6bdc-4d14-a9eb-3057e3884589}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16f0b425-50da-4490-9ac7-f02fde361d89}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77d77851-c3d1-46d5-894f-72ad4a052de7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b472700-c608-4f44-939d-3ccd51d8ab4d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d98d2c9a-334d-4f24-8151-e95eb8836e9d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {301252e9-13a7-41d5-8bd9-d89082d87665}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a183b668-e849-493b-b930-c96fb2221899}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {96a95ae9-fbff-40f2-8b16-d19686604e4a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c66c15f-cff9-4223-9e9b-27cba90e448c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {337a6ca9-4ab8-4f0c-8b75-9f7f815f5f4a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4036ba61-370d-48a0-8cb1-8109b7ae7498}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75cba4dc-531d-4ad7-8c25-1ce0d8d4eaa0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2d26c10-2e08-4617-929e-f7c070509cdd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cebcddac-0496-41fc-bbfa-945f18b2346e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {411ce5f1-ef1c-48c0-aa49-298353efff24}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {305a54a4-30e7-436b-be43-5638c4e043c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f7beb03-7eca-4eb1-aa7f-1e2fcad3c0c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bef3aab7-200d-407a-b933-d02d4854084d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3a07534-ec90-4d37-9b69-417d5e08ba0c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18fa2dda-5dad-4388-b598-9fccdab80b43}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5506cd1-a454-4255-b571-19a57db9cf0b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ab41174-6c9f-4061-bd2d-1ff27f3fed2d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94e21af6-f773-4eac-80ff-1ba566cf4603}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a57bbcfe-a83b-43d2-9e51-4416f029fb69}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 20,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d418c74-3789-4306-9afa-80080700db18}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45400d2e-d00a-4f51-8ea2-d3fe42407abd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 20,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db2b466f-9c33-424c-af3f-b802c99be041}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {281ea3ff-4ad5-47d3-a3a9-53e7f8f0d738}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 20,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cc638f1-b4db-4515-b7d9-764b1b394705}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 21,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {618d6334-9eba-4a6f-8407-faf0bb25af7c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e5e9617-b510-4670-8e2a-373130d12b09}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 21,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f56b5f54-b4bf-4985-8744-f61553c11760}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9770550-8fb6-46da-87f1-f15f0094f480}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 21,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a345ea9-3249-4f18-b811-23cc6a5cfdda}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 22,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff62b78b-9cda-4356-986d-3e162517fb19}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42a440ee-3c1c-42f1-9669-2735b5f6569d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 22,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b343248-5483-4d89-8f14-ef271a70a9c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b7d81d85-8e66-4774-937f-5a31ed9006c9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 22,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b96041a-d724-4186-9a5d-242530c5abff}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 23,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5959fff-3a25-4ecf-b5ec-1731a87e811a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ec4666c-831d-4eb7-ba5a-96fc79387c6c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 23,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29149a2f-b1e0-4471-a00b-2960113771ed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c29741f0-b54a-4018-989e-cfdb9ce6030d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 23,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a35f6329-7ba7-447f-81a1-aac5d6057cea}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 24,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e9de487-d1e3-4148-9794-ed09f366d990}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 24,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6dbdbc51-4e65-49d9-b247-36ca43193b25}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 24,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ea6a21-af17-4f18-832e-dac23b042b61}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11da83de-69e4-4159-b275-4c035dc81369}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 24,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aaac4d0-81cf-4700-aac2-4a5ed226d07b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 25,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b900849-adfc-44ac-83b9-87142c0acefb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 25,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44018174-17f3-4ba8-9d27-4e95c3f18545}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 25,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecdec56c-9a49-405d-ac7b-1de85086f645}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a6f5f43-698f-485b-8224-34a6c82bd2c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 25,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8af1a18-766b-4e42-9af1-e416d015fa50}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 26,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {599700aa-2301-47f6-b902-4be0352eb7d1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 26,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {493a4559-8e03-46b6-91d2-90bc36c93c3a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 26,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9340a6d2-351f-4f75-8ca0-8044daeabcb9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {362a07a0-418d-49d7-9cad-bc2fdd6ab726}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 26,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6575543-eca8-45ff-a55d-574a8a5c9b90}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 27,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6162e7fe-2376-4109-b778-104b57b86a94}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 27,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22cd8e72-132a-47b3-b0b5-555e26b994e4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 27,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {642854fc-2417-4c8d-b9c1-2a702478d9ae}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {83fefed6-5e4b-4666-90ef-6ab6edefcf3b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 27,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0c5ab48-14b2-4cd2-881a-def20048509f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 28,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d555a89-290f-4a00-ba8f-14a5264e764c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 28,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3058def-fef9-4ad8-8e5a-1b848644642b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 28,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04d9753c-f828-4714-aa44-9a04fc0e878d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6adccab6-64a0-411e-b44a-4dbc7fc962bd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 28,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2e12ef8-dafa-4d7b-81f9-2b3330b7a859}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 29,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99e0053f-65de-4d57-9498-acff756f10c4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 29,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2d56a14-e7d1-4ba3-8892-fb7f9a52eff5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 29,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e757096-68f7-4d17-ab04-e904bd6b53ad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {955df2b2-cd8d-43a4-9fa4-56b853f499b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 29,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49e5ebe3-d71b-4147-8ba1-de59937b2756}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 30,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ab70552-538f-49e0-b928-d2bf961ae840}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 30,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d75b358-61d1-4dc9-9422-665cc5147e5e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 30,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf55a179-0ed1-4ff0-b56a-5fd9b9d39afb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8379f5b-45f2-441f-b49a-d68d2a0b9491}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 30,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b73dfecc-82cc-48e0-9dfa-5972d98f2957}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 31,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e87bf57f-e5ec-488d-917b-d947ea0ebd6d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 31,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7daacfd-4901-418e-ad19-58c1fce3b01a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 31,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3061c8e-25dc-404e-99de-3725f37972ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49d542de-0c15-43d9-8149-458ac8506aad}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 31,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4f73408-6b02-404a-802b-9f92a6d3d64d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 32,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7de9c8b0-f498-46c5-ba12-cd175e748793}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 32,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36661827-6102-4b53-8948-dd5add8613f1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 32,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {675bf407-b128-4569-8c47-593b225e5ae1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b7ae34e-b3bc-48a7-a265-389928589783}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 32,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cba8c110-b055-45ca-bb6b-94e553ab6e32}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 33,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8c224fd-bd9c-40cf-b46c-7107855ca871}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 33,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {775a1ffe-2f48-41ae-be88-ca8ecf0810ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 33,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb89cbdd-1a4e-4649-9553-d7de8fc00aef}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4eee7c14-80b0-4ad8-a818-a3ba6bf90d72}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 33,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62b44728-bc9c-445d-a697-ee6c0b2a6112}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 34,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4e5adc2-342a-4420-8738-b4acc8f63c80}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 34,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efba0b3b-4889-4f82-a7ad-e4baf7cb58ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 34,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4ab8eb7-8f33-434d-9765-5f6f5dc681fa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08ee1ae0-a2d8-487e-845a-7a7fc5760748}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 34,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5df180ae-6c22-4822-9d37-fb4810865111}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 35,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a41ccf10-6189-4003-b95c-922e75613b34}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 35,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0864bf7b-6c9a-400d-bbad-e3ada4d9c7af}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 35,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {027d6012-53d8-41e6-8145-1efdbfb5152d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c17a41ce-268f-4ec0-b498-ee51838a47cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 35,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35f89f17-807c-4d0d-b354-7a08fc192192}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 36,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13983bd2-e8eb-4223-ac9c-b40a6b173c6a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 36,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05087c3c-123c-438d-823e-f730636a40b7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 36,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bafe3698-3b1a-4570-a28f-73701ff27bc2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4964ac1f-fde0-42cd-a72e-efe12feacad0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 36,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {242e3863-b532-4cdd-9bb1-b62f0a4aa1b4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 37,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ebb1d9f-0146-45ed-862b-b8fca932c4df}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 37,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a917c0b-9c80-435d-871b-d9e80de9de47}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 37,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21d7c3a2-aed6-43be-a0d1-06b917f3ecde}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2fe2d8f-b5ff-4a5b-a2f9-b1d064b6107d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 37,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b34b3498-edbc-4c89-804b-c2b58ee80a6c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 38,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6721f91-b559-4724-a057-6582dc81c6b2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 38,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2d9ac58-39f0-48f5-87d0-f15efb6bad6e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 38,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04ccbeb0-b11a-4631-a6f6-ecbe260425fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6dc532e-6a53-46da-a381-60c6781feef9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 38,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dab5fe49-eab0-4c1a-85f2-7d251e91a0d8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 39,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5aa382c3-70c7-4a44-97aa-46dad692e2c4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 39,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {620fb396-b50c-4eb7-a9ee-27ac063dcea4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 39,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5601b354-bf4d-4997-8b63-193daeea2ec5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eafc6e76-9d45-48ee-8647-42ff77b1a20f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 39,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80f88964-f520-4ba9-8b04-77bb77ff684d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 40,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {176da7a2-d66d-4603-8e2a-3160f04f474e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 40,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a94360d-d8fa-4667-9174-a64a4b839cc3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 40,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aee1a0fe-ad72-4c1f-a825-7453c6d68f91}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e054a801-ee31-4de5-b7dc-dd79ce91e752}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 40,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {26e8b933-01c5-41c4-b7fe-87f88b80e1ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 41,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98dccaf2-0b7d-4117-9836-074e0359afa3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 41,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae529b2f-2e74-4e78-b633-4dcb11817869}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 41,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90acdf91-1f48-41d9-aaeb-2eb791a80e62}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f43cb41-bc84-4610-bcb6-ea65234b87cf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 41,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0a7c8e7-2a70-490c-8807-b83019456ec1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 42,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78855626-a5b9-468a-a490-f75f30ee0a6f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 42,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1d193c5-6426-417b-96a6-b4f50c2fb709}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 42,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8473ed5b-11f0-470a-aafc-59a722413f70}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9dbe4be-fe9c-4ccf-bd7e-04a706b94e9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 42,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6775d741-9999-49bd-8d8e-eb7954e04c16}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 43,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab56e148-0f0e-46ab-8ea7-a67e072b0385}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 43,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b41e932d-b511-4886-824f-c9b39d81b522}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 43,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b0bece0-67a1-4f2a-8b77-4e43bee00d4e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f99785aa-7610-4659-a66f-f2575d281fdf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 43,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14613bb6-bdb7-4a45-a418-b18a040f7381}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 44,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1c7e7e3-5693-4868-bebd-3787e8f2caf4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 44,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fbf099b-2354-4f8d-944d-bb44d360222e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 44,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd6d4af9-0356-4d37-ae1c-719a63668d94}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aee0ec88-2125-42fc-8f6e-6d6e791c0471}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 44,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb4b693e-024c-451b-b5d8-9b6a48ca9544}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 45,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8bbeebb-08db-4ca9-9d2b-56696769f5fb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 45,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b13e0910-5773-4d61-a989-36e39322054b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 45,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3288250-b266-4048-a9aa-ca6df058d190}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d87015eb-5d93-468f-91f0-84b0c9d27105}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 45,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {71772b8d-4d13-4df4-81f8-048592904494}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 46,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e68f6f61-769c-4300-b52e-46bd0c37242a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 46,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76e1f28a-fe4e-4fdc-8a54-10ac0ada06ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 46,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c2ab9f2-d32c-4cf4-b774-a89a6006227b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98346a56-38dd-41ff-8e26-b3d778f0b5e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 46,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df1e00df-12be-4ebe-b280-a806e68ab1ea}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 47,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b508bda-d8ae-4855-bf18-0cc3f7b78bfd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 47,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {668796fc-9525-4eb5-91f4-ec532741051f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 47,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12fcd130-82cc-4f70-8c9b-be2e8de8c417}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6849d272-dc67-43da-9f1c-76e2c0c61f00}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 47,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1263667-02ab-43d0-8bdd-1372093f8177}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 48,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d21c5de7-e9ed-4aea-bfc6-88b661eb6c48}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 48,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c870ae41-9fa2-4c2e-b7cc-c2afa5be08d7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 48,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bda2911-37c6-41a8-9c1b-7646d130e0a9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 48,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e969be9-e843-4d09-89e5-9222d023cc62}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 48,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {859621f2-fe55-43e8-82f9-7d968246027e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 49,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb53b4cf-311f-4c8c-89d1-14c41b6595c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 49,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b61afdaa-7051-44d3-a684-3843a0562b2c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 49,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99834da5-b3bb-4516-bf49-a6e583914037}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 49,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43ea0b24-f04b-4e07-a0d4-1d20f67ae7b1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 49,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b637e4a-14aa-44b8-8ef6-67230e74fdde}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 50,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1bc50ee-e59b-41fe-a1eb-e222804fb978}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 50,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bda7b801-1d05-4407-afa0-72e52dc99d02}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 50,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd308a25-b809-4f0a-99a4-4fa65609bab4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 50,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b0c9f33-9905-4390-9cba-8f21c42c2536}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 50,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfbfe6c6-420d-4e16-b2c5-6ceb4e45ede2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 51,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1437983a-3de2-41e7-a1e3-9ffca921651c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 51,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {abf0d11c-e5fc-4d35-90d5-e1e6ba2d756f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 51,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a109fcc-7849-4596-8833-4ad0877f840b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 51,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {206f1488-7eff-47bd-8c54-d597bf6d9ff5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 51,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce7f1999-561e-4e99-86ee-06ab18d68bed}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 52,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc326567-bb9f-4e77-9d36-4554c516b919}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 52,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {805d3f86-b52a-45bc-9ce8-dbe4f692cc43}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 52,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcb0834f-c10d-4713-804f-efde90e8606e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 52,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77274a94-0a7e-4419-8687-94339b4d0875}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 52,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8defaa44-edb6-46e9-b73f-a53dcb12c0c3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 53,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02ccda5d-92fc-4cca-a968-0fbe0a91ea26}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 53,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1588a31a-1b04-457f-a241-c5bbb737227e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 53,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4202d50d-7aa0-475c-994d-ccb2a504fa99}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 53,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d42abb1-75b9-4462-ac04-7589ffa1d193}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 53,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a050f3ce-6ac5-4341-88e5-e3e6c51fa669}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 54,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4272b284-2d27-4003-9a17-1aed73a88f5b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 54,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0471b0c1-4631-4cc7-a852-2d613210e76f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 54,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94d89e2c-28c9-465e-a9f8-bf0863ad5d82}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 54,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {afd9a598-c2cd-4712-80ec-00e1a99458aa}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 54,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87ddd7b7-34ba-446b-8598-363f69f1673a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 55,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3bd4abd5-958c-4fe9-84df-cc29c32f35c2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 55,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66ccc355-92de-4c07-a35f-0297a0d934fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 55,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d1a02ac-9988-4f24-a6d3-d53c51be8058}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {382937b5-1d97-455e-bbb5-80db324f1a65}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 55,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3f33f3e-3379-487d-b44c-bc1ef229d250}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 56,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41e3ffaf-4aae-49d4-8c1c-1049f198ee18}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 56,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4114e54c-8768-437b-95eb-707059c3bf2f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 56,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df4c605f-2469-4480-9bff-db15c7b5f347}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 56,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {145d7256-162b-4391-918b-c8f460ea157f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 56,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f27b3f3-323f-4434-9de3-0fcbcfde3f70}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 57,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea11e90e-c341-45ba-936c-fbfe9727e4de}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 57,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {661e7f4b-38bb-4dcb-b675-55408298fc38}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 57,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7161b0b5-5311-4280-a5bc-76779acbb413}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 57,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36bd1019-e58e-4d57-ab73-408e6248a2f0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 57,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {305ea2fc-a8d8-40cf-9e42-83d8224e5cb8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 58,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e543cc30-e425-43f3-a370-a0cd802234d3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 58,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89e77eef-cb78-4e6a-98dd-775aa11c5e7c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 58,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {159b024f-c64b-49db-b9fe-26005fbc3c2f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 58,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c2c4af0-a2dd-4fe7-92b2-471819b43406}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 58,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cb07ddd-484d-41f3-8d83-e9011e78db45}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 59,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a0c6ce4-e647-46ee-bce8-0393129e5c4b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 59,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbf417df-a2e5-4085-b728-2d96748d805a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 59,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7280324c-2552-4adc-93c7-af937da677ee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 59,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c309085f-4cda-41fb-96c5-4af013f36887}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 59,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7df25726-aefc-4189-802f-8502ecde0dff}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 60,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16167f67-77dd-46ea-afe0-73b22c4eac50}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 60,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1060c83-30b0-4dd9-945e-41d5ecc9a984}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 60,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a75c3b5-255d-4c76-80cc-46b110489113}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 60,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4243bd1c-7c19-468c-a2e3-d9c8fc3e9833}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 60,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6257aff-5dc2-421f-b92e-4f3b353519a1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 61,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0e8ea8b-12ce-4887-910d-bf7b035e6f8e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 61,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3dfeddd-6e53-4592-8ab0-a1f8211ec20e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 61,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f15a2529-a7d0-4a2d-867d-94d5fc86519a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 61,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c22c3ab-7382-4958-bf41-3529fc7698ef}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 61,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2848328e-1138-4b8e-a3ce-21183c6da98e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 62,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51382762-ce22-4562-bc82-fea3165da4b1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 62,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9441623c-ecac-4fd7-9d1b-35eadae198b2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 62,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56770856-657e-4a81-adce-ef201de5eebc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 62,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {890a72e3-fa9e-4412-be56-213987683ea9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 62,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {effb4924-1f1f-4bae-9d19-63381f3c3e95}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 63,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d89b573-1c9e-4b1c-9137-da16f6e83925}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 63,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88c03dc4-ff8b-40ed-b5a7-935b2b0a6e02}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 63,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5327b19f-3cc3-4ae1-b30a-dbbfc6121444}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 63,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {019eca13-7f70-4b8e-94e1-b46c6bb52732}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 63,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eea85209-de27-47b4-98a8-6f22fce085f6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 64,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {701f849f-0dd2-43c0-b1fb-29fcc1f9c609}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 64,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d5d9336-427e-451c-8122-4975b6a014f1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 64,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3f56856-68a0-464e-af39-2194bc42ca24}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 64,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c2bd917-c0b0-4067-a337-46d9e496542e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 64,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fa9b01c-fd9a-4173-890c-b481ea9ea1d7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 65,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e66c484b-aad3-4e82-aeab-85eaa5d10893}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 65,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d2e27b4-2bf9-4512-b92b-6e6ae5e24f7d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 65,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3da74ea1-b3c4-4ab0-9ffa-5c423a51d08c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 65,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cbf2e33e-e195-40e5-ad66-61dddd3b1884}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 65,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29a033d7-6b33-485d-bcc7-eaa1664a90d5}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4717573d-d766-4833-9ffe-a3653a1a185e}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f3fd55b-5c8d-4eb1-9b66-ad4295168811}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {343ca95c-9052-4039-959e-88ed3a78ce26}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3fca373b-55b1-4541-937e-ec5d6dc348df}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2479b356-ff63-450a-b743-78b095632e4d}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a56637b-4eba-407e-9c3b-ef488ed84eb7}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f7913cee-5160-4e56-8265-834674a2623b}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8694fd18-343c-4bd2-9d37-28e27f076734}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {a43fa1a5-89b4-4c2e-92c8-584a2f05fc5f}, !- Handle
  Edmonton Stony Plain Ann Htg 99.6% Condns DB, !- Name
  -32.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {52cff734-8dc4-4727-9e9c-0a10df8eb5f5}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DB=>MWB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d0fbb91c-c8e6-42fc-a50b-abadcba7904c}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns WB=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {4b55f405-d3a6-4f4c-af9f-99c0f622e091}, !- Handle
  Rendering Color 24,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b109890-6a43-4d5d-ad76-59303637a521}, !- Handle
  Rendering Color 25,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {102311a6-de40-48ba-a84f-bb50c27d5af3}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09eee16d-0c2e-48b0-a5cf-72516d08c185}, !- Handle
  Rendering Color 27,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea6c7aba-91a9-488f-99aa-7e05144749b5}, !- Handle
  Rendering Color 28,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {91860ca4-89a5-4398-b8bd-f5330e99285c}, !- Handle
  Rendering Color 29,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9067cdf-6579-41f0-a1af-e99281a251c9}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2601e129-5047-48e6-a1f1-f71dca5cc7cf}, !- Handle
  Rendering Color 31,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f79bbe32-0aac-475f-b3ba-82e6d4949fe5}, !- Handle
  Rendering Color 32,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b90ddfa8-d229-4554-acc7-0c1ebaa97d88}, !- Handle
  Rendering Color 33,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96da635d-6ec4-4ce3-a68b-b6808e123918}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b79ca02-9a07-405b-a683-73249ef1a162}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8de71698-8a6a-4565-aaa3-c809cc2e21c5}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {97b24577-3687-4685-8c9b-0e74fc2cc107}, !- Handle
  Rendering Color 37,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61a5fe52-83f7-448b-81ab-7b58ddeb0872}, !- Handle
  Rendering Color 38,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e22f9d03-5817-4bcf-9885-38ee7e2a2053}, !- Handle
  Rendering Color 39,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e64168a-93d4-454b-bc05-ee3e6b5d67d4}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91879bcf-a5d8-4d5d-ac37-d5a6ebbf7964}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2263d9f5-720a-465c-b3ec-bbc5623ef3b7}, !- Handle
  Rendering Color 42,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8263091-94d0-4952-89ad-91915dabe7c4}, !- Handle
  Rendering Color 43,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fac6ce9f-4ccb-4a79-937d-8d99b5c9281e}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21da78e9-2e81-4368-bfd8-faed7eedd328}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d829fa6-36fe-4a9a-aef4-f747486f63bc}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {822d0795-eac7-4c0e-9cdf-83498649cc21}, !- Handle
  Rendering Color 47,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f60b0669-6ffe-4b22-bc09-9db502d07461}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd5af896-d19f-403e-b3b1-42eb00cfc2af}, !- Handle
  Rendering Color 49,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0146c1d-c53f-4b19-9e23-d18bdd5b8c86}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78e7e13b-4a13-41e0-9f59-1011643111c1}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fce63c66-dab3-4d6f-89f1-bd7973f460d0}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {288adb71-cce4-449a-9a5c-28a3f1437fae}, !- Handle
  Rendering Color 53,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8454a522-a8f1-4071-9a40-1258e0055e57}, !- Handle
  Rendering Color 54,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {604edb52-514c-49be-a53e-ff4bd926e0dd}, !- Handle
  Rendering Color 55,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e169d3d-6751-4c63-911a-ace43ab47cc2}, !- Handle
  Rendering Color 56,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {507e74d7-a1a4-412a-89cd-d56221471e91}, !- Handle
  Rendering Color 57,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cde2e09a-cb0f-4f05-910a-40bdbdcb1355}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1a6798d-ac8f-4000-8499-c9a93da39236}, !- Handle
  Rendering Color 59,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2ec59ea-b156-4d34-a741-d2a78121ca3e}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a640df51-b2a3-4d08-8712-09bd4ee37bd2}, !- Handle
  Rendering Color 61,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a73a6955-d168-4728-939e-1f0120fd7e4c}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4c3b726b-b540-41ba-8955-ab9f876988aa}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31fb4387-b3c1-4fb4-a73a-05ba195bfa5c}, !- Handle
  Rendering Color 64,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b587f585-5a19-494a-86ac-16a71714757e}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a067ae53-41e1-4cd3-af84-3ab3244ec779}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e45c591-b0f1-4e34-9e1d-af8041e43fb8}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90781b04-b095-4891-9685-88f2e97ea32b}, !- Handle
  Rendering Color 68,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c735ee6-48c3-4ec6-96f5-e2b8753eca64}, !- Handle
  Rendering Color 69,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62a53f95-63fa-43a4-aad0-29b71e87dd0e}, !- Handle
  Rendering Color 70,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e6fe673-4668-42e2-a60e-5dd74c516ce4}, !- Handle
  Rendering Color 71,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {630c10fd-1bd0-4416-be79-fc1725da1bca}, !- Handle
  Rendering Color 72,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a67625d-490d-4bb0-958e-8f6faa6497db}, !- Handle
  Rendering Color 73,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e6efe13-ea86-4ba5-809c-861057f536d2}, !- Handle
  Rendering Color 74,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ed4f0d0-6cd7-415a-8f90-a0b77cde7d4f}, !- Handle
  Rendering Color 75,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae1f3e6d-1295-4c4a-8476-97dc0513285e}, !- Handle
  Rendering Color 76,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffba0de8-38b8-42f1-b13d-9e242b9ff8e9}, !- Handle
  Rendering Color 77,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e84cf5f4-0855-47e8-950a-3d51a2145934}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a571a0aa-308b-4a9f-9e15-aa7c5597145c}, !- Handle
  Rendering Color 79,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65f97784-53c5-4227-9070-8c0f234d7680}, !- Handle
  Rendering Color 80,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75d6a6d4-832c-446f-814b-d6db13767586}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {869304a9-68ec-493e-a874-bafcad0617be}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d2c9669-760c-4c8e-a348-4028e3f2a360}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eea35580-4e77-4408-a066-eb880cad945a}, !- Handle
  Rendering Color 84,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1fa64791-6d23-4a1e-bbeb-f2dd0ff1cdaf}, !- Handle
  Rendering Color 85,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad62edf5-7103-462d-a683-84da47d5ac20}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecf8ac54-7c6d-4774-972f-13dd0d218e9c}, !- Handle
  Rendering Color 87,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fefc3efd-86d9-4299-9fd4-6975e9cf8f15}, !- Handle
  Rendering Color 88,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84b46134-5ca8-4f5f-a27e-36b57ca8f642}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db5d20dc-17a5-4715-9786-9ad468445a37}, !- Handle
  Rendering Color 90,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {095039fd-473b-47b7-85d5-f43cf49ca900}, !- Handle
  Rendering Color 91,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fd53c0a-f170-4410-a8e7-7a754e59c332}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6839f726-5fcf-4de4-8ddc-901867867f16}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0bcd41d-3ff1-4dc9-b21d-79f14b9d5d46}, !- Handle
  Rendering Color 94,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {07652c30-6e2d-4390-81d9-f024f2b54ecb}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d6ad454-71f4-4e44-a8f3-8b709ecd4e6e}, !- Handle
  Rendering Color 96,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4d4b9ee-e02e-48c5-8d41-57bbc7a5c023}, !- Handle
  Rendering Color 97,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e50a33f8-f2b3-4dfc-b8ec-263648b52e90}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2db9e1ab-dd06-456d-81f1-32d199850dba}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd29b397-0622-4bf3-a5f2-37878a452821}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e95983e-63b0-464c-8c69-7239c0c198ee}, !- Handle
  Rendering Color 101,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efcc86e8-7257-4720-b62d-2dc811c76ffc}, !- Handle
  Rendering Color 102,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3aae0249-9e12-4570-be64-1c5c998b1d91}, !- Handle
  Rendering Color 103,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a017d949-cd61-478d-aca1-958ce121d16a}, !- Handle
  Rendering Color 104,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3aca287-ae60-437b-894c-48f2bbf05228}, !- Handle
  Rendering Color 105,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5a62604-cf2c-4f28-883b-f462390ab799}, !- Handle
  Rendering Color 106,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b12b33e1-7c6a-4085-a376-c0a5153c9b7e}, !- Handle
  Rendering Color 107,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c82ae823-dbfb-4303-8d20-5e18cf763107}, !- Handle
  Rendering Color 108,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4945dd49-d2ec-42f5-8c22-040ee5646cb5}, !- Handle
  Rendering Color 109,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e14b6089-a943-4338-a39c-219a332c0869}, !- Handle
  Rendering Color 110,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e353b727-5fb0-4c6f-9dd1-9b0971ab8ae8}, !- Handle
  Rendering Color 111,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31d2eff5-8122-40b6-be66-5b2c30e4689e}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88808418-3520-492c-8d36-e49517b5d309}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4156e238-4f06-40f2-b53f-09dc32a27d65}, !- Handle
  Rendering Color 114,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0794d3ed-5250-4679-b177-9cf1ed17d90b}, !- Handle
  Rendering Color 115,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f53b53b9-2c3b-4b89-957b-e132116fce93}, !- Handle
  Rendering Color 116,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10559ea4-ab0a-4a32-b19c-f9f41b6c412a}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec36deb0-f88a-458d-a814-638b0deea6e9}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {687d7f70-2d28-4f63-b84b-5b9c68e952f9}, !- Handle
  Rendering Color 119,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edaa93a3-e25a-4171-b883-5edb070210f8}, !- Handle
  Rendering Color 120,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6026b842-0316-47b4-9f84-db78c037c5d9}, !- Handle
  Rendering Color 121,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d24fbd2a-52c7-4dda-8f2e-0b21d2007ef8}, !- Handle
  Rendering Color 122,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18fd1931-e9b2-4eee-9603-28e1a5a87fbd}, !- Handle
  Rendering Color 123,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {162a2001-566e-411c-a8d4-6f99b444ea26}, !- Handle
  Rendering Color 124,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d5eb459-530f-4006-957b-533cf567ec99}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

