    <td align="right">COIL COOLING DX SINGLE SPEED 41 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 1KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 1KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 1KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 1KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 6KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2233.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2233.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4983.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      666.20</td>
    <td align="right">      633.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1726.57</td>
    <td align="right">     1643.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3439.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1227.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3439.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1753.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5071.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5095.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1509.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1483.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5094.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1440.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5060.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1454.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      580.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      839.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      723.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1150.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90095.12</td>
    <td align="right">    68309.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4014.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2435.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13591.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      854.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      730.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      824.03</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1153.12</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      435.16</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      370.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      394.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      677.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3868.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1903.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1020.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      911.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      991.60</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1242.34</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2437.42</td>
    <td align="right">     1845.18</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      125.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      125.37</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      232.35</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       29.86</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       29.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       29.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       48.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       55.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       36.94</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      143.14</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">      102.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      121.37</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       31.22</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       46.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      178.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       49.55</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      187.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       52.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       39.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      131.38</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.07</td>
    <td align="right">      104.51</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      126.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       32.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       47.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      185.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       49.52</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      183.94</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       49.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.05</td>
    <td align="right">       72.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      167.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      142.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      168.78</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       56.84</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       68.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      272.04</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       70.08</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      267.43</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       68.81</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       32.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       39.77</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       32.56</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       37.40</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       59.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.56</td>
    <td align="right">     2505.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      159.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">       99.15</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">       99.15</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">       99.15</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">       99.15</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">       90.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      377.95</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       41.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       33.36</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       39.32</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       60.04</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.01</td>
    <td align="right">       18.28</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.01</td>
    <td align="right">       14.28</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.01</td>
    <td align="right">       15.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       33.52</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      171.52</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       70.04</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       49.55</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       42.73</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.03</td>
    <td align="right">       47.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.04</td>
    <td align="right">       63.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.02</td>
    <td align="right">       33.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        0.38</td>
    <td align="right">     1002.77</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000227</td>
    <td align="right">       74.53</td>
    <td align="right">   328483.52</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000261</td>
    <td align="right">       70.09</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.002155</td>
    <td align="right">      579.51</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000341</td>
    <td align="right">       18.66</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300.0GAL NATURALGAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.14</td>
    <td align="right">    87921.32</td>
    <td align="right">        0.81</td>
    <td align="right">        0.57</td>
    <td align="right">        0.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:57:53</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1221.29</td>
    <td align="right">     1343.42</td>
    <td align="right">        8.93</td>
    <td align="right">       0.091</td>
    <td align="right">       0.100</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       19.31</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.046</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      958.05</td>
    <td align="right">     1053.86</td>
    <td align="right">        8.40</td>
    <td align="right">       0.071</td>
    <td align="right">       0.078</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      960.02</td>
    <td align="right">     1056.02</td>
    <td align="right">        8.42</td>
    <td align="right">       0.071</td>
    <td align="right">       0.078</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1239.41</td>
    <td align="right">     1363.35</td>
    <td align="right">       10.87</td>
    <td align="right">       0.092</td>
    <td align="right">       0.101</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      207.53</td>
    <td align="right">      228.28</td>
    <td align="right">       15.17</td>
    <td align="right">       0.015</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00988</td>
    <td align="right">       19.18</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      194.60</td>
    <td align="right">      214.06</td>
    <td align="right">       14.22</td>
    <td align="right">       0.014</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00999</td>
    <td align="right">       19.18</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      195.97</td>
    <td align="right">      215.56</td>
    <td align="right">       14.32</td>
    <td align="right">       0.015</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00997</td>
    <td align="right">       19.18</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      245.61</td>
    <td align="right">      270.18</td>
    <td align="right">       17.95</td>
    <td align="right">       0.018</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      695.18</td>
    <td align="right">      764.70</td>
    <td align="right">       23.45</td>
    <td align="right">       0.052</td>
    <td align="right">       0.057</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00950</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      883.03</td>
    <td align="right">      971.33</td>
    <td align="right">       29.79</td>
    <td align="right">       0.066</td>
    <td align="right">       0.142</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01012</td>
    <td align="right">       19.85</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2425.11</td>
    <td align="right">     2667.62</td>
    <td align="right">       16.36</td>
    <td align="right">       0.180</td>
    <td align="right">       0.236</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01001</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2889.36</td>
    <td align="right">     3178.30</td>
    <td align="right">       24.37</td>
    <td align="right">       0.214</td>
    <td align="right">       0.236</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       79.72</td>
    <td align="right">       87.69</td>
    <td align="right">        4.37</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       89.88</td>
    <td align="right">       98.87</td>
    <td align="right">        4.93</td>
    <td align="right">       0.007</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       85.82</td>
    <td align="right">       94.40</td>
    <td align="right">        4.70</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       91.66</td>
    <td align="right">      100.83</td>
    <td align="right">        5.02</td>
    <td align="right">       0.007</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      140.00</td>
    <td align="right">      154.00</td>
    <td align="right">       12.28</td>
    <td align="right">       0.010</td>
    <td align="right">       0.011</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       19.80</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      109.34</td>
    <td align="right">      120.28</td>
    <td align="right">        9.59</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       19.70</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      104.97</td>
    <td align="right">      115.47</td>
    <td align="right">        9.21</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       19.70</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      150.45</td>
    <td align="right">      165.49</td>
    <td align="right">       13.20</td>
    <td align="right">       0.011</td>
    <td align="right">       0.012</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      228.63</td>
    <td align="right">      251.50</td>
    <td align="right">        7.71</td>
    <td align="right">       0.017</td>
    <td align="right">       0.019</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00952</td>
    <td align="right">       15.50</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      223.20</td>
    <td align="right">      245.52</td>
    <td align="right">        7.53</td>
    <td align="right">       0.017</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00954</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      209.96</td>
    <td align="right">      230.95</td>
    <td align="right">        7.08</td>
    <td align="right">       0.016</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00960</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      369.45</td>
    <td align="right">      406.39</td>
    <td align="right">       12.46</td>
    <td align="right">       0.027</td>
    <td align="right">       0.030</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      428.22</td>
    <td align="right">      471.05</td>
    <td align="right">       14.45</td>
    <td align="right">       0.032</td>
    <td align="right">       0.035</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       20.02</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      282.86</td>
    <td align="right">      311.15</td>
    <td align="right">        9.54</td>
    <td align="right">       0.021</td>
    <td align="right">       0.023</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1096.05</td>
    <td align="right">     1205.66</td>
    <td align="right">        9.24</td>
    <td align="right">       0.081</td>
    <td align="right">       0.089</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00932</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      781.90</td>
    <td align="right">      860.09</td>
    <td align="right">        8.16</td>
    <td align="right">       0.058</td>
    <td align="right">       0.064</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00943</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      929.30</td>
    <td align="right">     1022.23</td>
    <td align="right">        7.84</td>
    <td align="right">       0.069</td>
    <td align="right">       0.076</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      239.08</td>
    <td align="right">      262.99</td>
    <td align="right">        8.06</td>
    <td align="right">       0.018</td>
    <td align="right">       0.020</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00945</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      357.52</td>
    <td align="right">      393.27</td>
    <td align="right">       12.06</td>
    <td align="right">       0.027</td>
    <td align="right">       0.029</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       20.02</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1363.89</td>
    <td align="right">     1500.28</td>
    <td align="right">       11.50</td>
    <td align="right">       0.101</td>
    <td align="right">       0.111</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      379.41</td>
    <td align="right">      417.36</td>
    <td align="right">       12.80</td>
    <td align="right">       0.028</td>
    <td align="right">       0.031</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1433.24</td>
    <td align="right">     1576.56</td>
    <td align="right">       12.09</td>
    <td align="right">       0.106</td>
    <td align="right">       0.117</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      400.74</td>
    <td align="right">      440.82</td>
    <td align="right">       13.52</td>
    <td align="right">       0.030</td>
    <td align="right">       0.033</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      247.21</td>
    <td align="right">      271.94</td>
    <td align="right">        8.34</td>
    <td align="right">       0.018</td>
    <td align="right">       0.020</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00929</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1005.95</td>
    <td align="right">     1106.55</td>
    <td align="right">        8.48</td>
    <td align="right">       0.075</td>
    <td align="right">       0.082</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      800.25</td>
    <td align="right">      880.27</td>
    <td align="right">        8.35</td>
    <td align="right">       0.059</td>
    <td align="right">       0.065</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00940</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      968.01</td>
    <td align="right">     1064.81</td>
    <td align="right">        8.16</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00942</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      246.36</td>
    <td align="right">      271.00</td>
    <td align="right">        8.31</td>
    <td align="right">       0.018</td>
    <td align="right">       0.020</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00941</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      365.41</td>
    <td align="right">      401.95</td>
    <td align="right">       12.33</td>
    <td align="right">       0.027</td>
    <td align="right">       0.030</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1420.04</td>
    <td align="right">     1562.05</td>
    <td align="right">       11.98</td>
    <td align="right">       0.105</td>
    <td align="right">       0.116</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      379.21</td>
    <td align="right">      417.13</td>
    <td align="right">       12.79</td>
    <td align="right">       0.028</td>
    <td align="right">       0.031</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1408.47</td>
    <td align="right">     1549.32</td>
    <td align="right">       11.88</td>
    <td align="right">       0.104</td>
    <td align="right">       0.115</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      375.40</td>
    <td align="right">      412.94</td>
    <td align="right">       12.66</td>
    <td align="right">       0.028</td>
    <td align="right">       0.031</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      218.90</td>
    <td align="right">      240.79</td>
    <td align="right">        7.38</td>
    <td align="right">       0.016</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      826.02</td>
    <td align="right">      908.62</td>
    <td align="right">        6.97</td>
    <td align="right">       0.061</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       19.37</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      706.16</td>
    <td align="right">      776.78</td>
    <td align="right">        7.37</td>
    <td align="right">       0.052</td>
    <td align="right">       0.059</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      813.13</td>
    <td align="right">      894.45</td>
    <td align="right">        6.86</td>
    <td align="right">       0.060</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       19.37</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      211.69</td>
    <td align="right">      232.86</td>
    <td align="right">        7.14</td>
    <td align="right">       0.016</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      522.22</td>
    <td align="right">      574.44</td>
    <td align="right">       17.62</td>
    <td align="right">       0.039</td>
    <td align="right">       0.043</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2083.07</td>
    <td align="right">     2291.38</td>
    <td align="right">       17.57</td>
    <td align="right">       0.154</td>
    <td align="right">       0.170</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      536.62</td>
    <td align="right">      590.28</td>
    <td align="right">       18.10</td>
    <td align="right">       0.040</td>
    <td align="right">       0.044</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2047.80</td>
    <td align="right">     2252.58</td>
    <td align="right">       17.27</td>
    <td align="right">       0.152</td>
    <td align="right">       0.167</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      526.93</td>
    <td align="right">      579.62</td>
    <td align="right">       17.77</td>
    <td align="right">       0.039</td>
    <td align="right">       0.043</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1313.39</td>
    <td align="right">     1444.73</td>
    <td align="right">       14.77</td>
    <td align="right">       0.097</td>
    <td align="right">       0.107</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       20.02</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      245.25</td>
    <td align="right">      269.77</td>
    <td align="right">        8.27</td>
    <td align="right">       0.018</td>
    <td align="right">       0.020</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      536.35</td>
    <td align="right">      589.98</td>
    <td align="right">        7.35</td>
    <td align="right">       0.040</td>
    <td align="right">       0.044</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       94.08</td>
    <td align="right">      103.49</td>
    <td align="right">        5.16</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       99.48</td>
    <td align="right">      109.43</td>
    <td align="right">        5.45</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       97.80</td>
    <td align="right">      107.58</td>
    <td align="right">        5.36</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      107.41</td>
    <td align="right">      118.15</td>
    <td align="right">        5.89</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       66.88</td>
    <td align="right">       73.57</td>
    <td align="right">        3.66</td>
    <td align="right">       0.005</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       18.52</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       76.14</td>
    <td align="right">       83.76</td>
    <td align="right">        4.17</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       18.52</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       75.65</td>
    <td align="right">       83.22</td>
    <td align="right">        4.15</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       18.52</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      128.06</td>
    <td align="right">      140.86</td>
    <td align="right">        7.02</td>
    <td align="right">       0.009</td>
    <td align="right">       0.010</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       20.10</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      253.52</td>
    <td align="right">      278.87</td>
    <td align="right">        8.55</td>
    <td align="right">       0.019</td>
    <td align="right">       0.021</td>
    <td align="right">PORT HARDY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 22:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00924</td>
    <td align="right">       15.61</td>
    <td align="right">     0.00869</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      880.94</td>
    <td align="right">     1145.22</td>
    <td align="right">        7.61</td>
    <td align="right">       0.034</td>
    <td align="right">       0.046</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00805</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.046</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      295.97</td>
    <td align="right">      384.76</td>
    <td align="right">        3.07</td>
    <td align="right">       0.011</td>
    <td align="right">       0.038</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00845</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      763.83</td>
    <td align="right">      992.98</td>
    <td align="right">        7.92</td>
    <td align="right">       0.029</td>
    <td align="right">       0.038</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00824</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2915.49</td>
    <td align="right">     3790.13</td>
    <td align="right">       30.22</td>
    <td align="right">       0.112</td>
    <td align="right">       0.145</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00634</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      160.08</td>
    <td align="right">      208.11</td>
    <td align="right">       13.83</td>
    <td align="right">       0.006</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01093</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       69.09</td>
    <td align="right">       89.82</td>
    <td align="right">        5.97</td>
    <td align="right">       0.003</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01068</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      121.02</td>
    <td align="right">      157.33</td>
    <td align="right">       10.45</td>
    <td align="right">       0.005</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01001</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      407.02</td>
    <td align="right">      529.13</td>
    <td align="right">       35.16</td>
    <td align="right">       0.016</td>
    <td align="right">       0.062</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00624</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      291.83</td>
    <td align="right">      379.38</td>
    <td align="right">       11.63</td>
    <td align="right">       0.011</td>
    <td align="right">       0.031</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01204</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      142.07</td>
    <td align="right">      184.69</td>
    <td align="right">        5.66</td>
    <td align="right">       0.005</td>
    <td align="right">       0.142</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01302</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      712.24</td>
    <td align="right">      925.91</td>
    <td align="right">        7.10</td>
    <td align="right">       0.027</td>
    <td align="right">       0.056</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      517.63</td>
    <td align="right">      672.92</td>
    <td align="right">       33.53</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00604</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      418.60</td>
    <td align="right">      544.18</td>
    <td align="right">       27.12</td>
    <td align="right">       0.016</td>
    <td align="right">       0.021</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00576</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      492.56</td>
    <td align="right">      640.33</td>
    <td align="right">       31.91</td>
    <td align="right">       0.019</td>
    <td align="right">       0.025</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00592</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      750.25</td>
    <td align="right">      975.33</td>
    <td align="right">       48.60</td>
    <td align="right">       0.029</td>
    <td align="right">       0.038</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00674</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      197.78</td>
    <td align="right">      257.11</td>
    <td align="right">       20.50</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00597</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      141.26</td>
    <td align="right">      183.63</td>
    <td align="right">       14.64</td>
    <td align="right">       0.005</td>
    <td align="right">       0.007</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00585</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      197.82</td>
    <td align="right">      257.16</td>
    <td align="right">       20.50</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00603</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      419.13</td>
    <td align="right">      544.87</td>
    <td align="right">       43.44</td>
    <td align="right">       0.016</td>
    <td align="right">       0.021</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00662</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      139.83</td>
    <td align="right">      181.77</td>
    <td align="right">        5.57</td>
    <td align="right">       0.005</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      166.13</td>
    <td align="right">      215.96</td>
    <td align="right">        6.62</td>
    <td align="right">       0.006</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01120</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      295.92</td>
    <td align="right">      384.69</td>
    <td align="right">       11.80</td>
    <td align="right">       0.011</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01050</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      243.75</td>
    <td align="right">      316.88</td>
    <td align="right">        9.72</td>
    <td align="right">       0.009</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01084</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      183.50</td>
    <td align="right">      238.56</td>
    <td align="right">        7.32</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01121</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      267.67</td>
    <td align="right">      347.98</td>
    <td align="right">       10.67</td>
    <td align="right">       0.010</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      180.91</td>
    <td align="right">      235.18</td>
    <td align="right">        1.80</td>
    <td align="right">       0.007</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01075</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      347.73</td>
    <td align="right">      452.05</td>
    <td align="right">        4.29</td>
    <td align="right">       0.014</td>
    <td align="right">       0.059</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      415.47</td>
    <td align="right">      540.11</td>
    <td align="right">        4.14</td>
    <td align="right">       0.016</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      188.04</td>
    <td align="right">      244.45</td>
    <td align="right">        7.50</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01117</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      149.51</td>
    <td align="right">      194.36</td>
    <td align="right">        5.96</td>
    <td align="right">       0.006</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 14:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      446.56</td>
    <td align="right">      580.53</td>
    <td align="right">        4.45</td>
    <td align="right">       0.017</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 14:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00950</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      115.83</td>
    <td align="right">      150.57</td>
    <td align="right">        4.62</td>
    <td align="right">       0.005</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00985</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      290.93</td>
    <td align="right">      378.21</td>
    <td align="right">        2.90</td>
    <td align="right">       0.011</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01066</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       86.55</td>
    <td align="right">      112.52</td>
    <td align="right">        3.45</td>
    <td align="right">       0.003</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01043</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      495.73</td>
    <td align="right">      644.44</td>
    <td align="right">       19.76</td>
    <td align="right">       0.019</td>
    <td align="right">       0.025</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00704</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      544.06</td>
    <td align="right">      707.28</td>
    <td align="right">        5.42</td>
    <td align="right">       0.021</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00937</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      556.96</td>
    <td align="right">      724.05</td>
    <td align="right">        6.87</td>
    <td align="right">       0.021</td>
    <td align="right">       0.059</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01097</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      628.31</td>
    <td align="right">      816.80</td>
    <td align="right">        6.26</td>
    <td align="right">       0.024</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01107</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      295.47</td>
    <td align="right">      384.12</td>
    <td align="right">       11.78</td>
    <td align="right">       0.011</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01043</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      243.34</td>
    <td align="right">      316.35</td>
    <td align="right">        9.70</td>
    <td align="right">       0.009</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01074</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      629.14</td>
    <td align="right">      817.88</td>
    <td align="right">        6.27</td>
    <td align="right">       0.024</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01107</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      172.57</td>
    <td align="right">      224.34</td>
    <td align="right">        6.88</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01108</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      564.24</td>
    <td align="right">      733.52</td>
    <td align="right">        5.62</td>
    <td align="right">       0.022</td>
    <td align="right">       0.073</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00932</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      189.83</td>
    <td align="right">      246.79</td>
    <td align="right">        7.57</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01100</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      902.45</td>
    <td align="right">     1173.19</td>
    <td align="right">       35.97</td>
    <td align="right">       0.035</td>
    <td align="right">       0.045</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00676</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     2109.62</td>
    <td align="right">     2742.51</td>
    <td align="right">       21.02</td>
    <td align="right">       0.080</td>
    <td align="right">       0.105</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00653</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1791.95</td>
    <td align="right">     2329.54</td>
    <td align="right">       22.11</td>
    <td align="right">       0.068</td>
    <td align="right">       0.089</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00660</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     2127.89</td>
    <td align="right">     2766.26</td>
    <td align="right">       21.21</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00654</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      713.63</td>
    <td align="right">      927.72</td>
    <td align="right">       28.45</td>
    <td align="right">       0.027</td>
    <td align="right">       0.036</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00682</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      693.42</td>
    <td align="right">      901.45</td>
    <td align="right">       27.64</td>
    <td align="right">       0.027</td>
    <td align="right">       0.034</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00675</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2127.45</td>
    <td align="right">     2765.69</td>
    <td align="right">       21.20</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00654</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      660.17</td>
    <td align="right">      858.22</td>
    <td align="right">       26.32</td>
    <td align="right">       0.025</td>
    <td align="right">       0.033</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00666</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2101.25</td>
    <td align="right">     2731.62</td>
    <td align="right">       20.94</td>
    <td align="right">       0.080</td>
    <td align="right">       0.104</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00651</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      671.09</td>
    <td align="right">      872.42</td>
    <td align="right">       26.75</td>
    <td align="right">       0.026</td>
    <td align="right">       0.033</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00669</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1038.65</td>
    <td align="right">     1350.24</td>
    <td align="right">       13.80</td>
    <td align="right">       0.039</td>
    <td align="right">       0.051</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00601</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      120.67</td>
    <td align="right">      156.86</td>
    <td align="right">        4.81</td>
    <td align="right">       0.005</td>
    <td align="right">       0.010</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00599</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      471.74</td>
    <td align="right">      613.26</td>
    <td align="right">        7.64</td>
    <td align="right">       0.018</td>
    <td align="right">       0.024</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00633</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      499.31</td>
    <td align="right">      649.10</td>
    <td align="right">       32.34</td>
    <td align="right">       0.019</td>
    <td align="right">       0.025</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00599</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      408.84</td>
    <td align="right">      531.49</td>
    <td align="right">       26.48</td>
    <td align="right">       0.016</td>
    <td align="right">       0.020</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00571</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      468.67</td>
    <td align="right">      609.27</td>
    <td align="right">       30.35</td>
    <td align="right">       0.018</td>
    <td align="right">       0.023</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00583</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      738.70</td>
    <td align="right">      960.31</td>
    <td align="right">       47.84</td>
    <td align="right">       0.028</td>
    <td align="right">       0.037</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00672</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      620.90</td>
    <td align="right">      807.17</td>
    <td align="right">       40.21</td>
    <td align="right">       0.024</td>
    <td align="right">       0.031</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00598</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      535.14</td>
    <td align="right">      695.68</td>
    <td align="right">       34.66</td>
    <td align="right">       0.021</td>
    <td align="right">       0.027</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00585</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      599.09</td>
    <td align="right">      778.81</td>
    <td align="right">       38.80</td>
    <td align="right">       0.023</td>
    <td align="right">       0.030</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00610</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      794.22</td>
    <td align="right">     1032.49</td>
    <td align="right">       51.44</td>
    <td align="right">       0.031</td>
    <td align="right">       0.040</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00683</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.007</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       33.33</td>
    <td align="right">       43.33</td>
    <td align="right">        1.33</td>
    <td align="right">       0.001</td>
    <td align="right">       0.010</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01020</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        2.32</td>
    <td align="right">        1.56</td>
    <td align="right">        2.01</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:57:53</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000940</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004369</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001448</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      624.00</td>
    <td align="right">     8244.25</td>
    <td align="right">      624.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.50</td>
    <td align="right">     7995.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       12.00</td>
    <td align="right">     7998.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      869.00</td>
    <td align="right">     7996.75</td>
    <td align="right">      862.25</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       67.25</td>
    <td align="right">     4531.00</td>
    <td align="right">       67.25</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       53.00</td>
    <td align="right">     4533.00</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       53.25</td>
    <td align="right">     4532.75</td>
    <td align="right">       53.25</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       71.50</td>
    <td align="right">     4514.00</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      330.25</td>
    <td align="right">     5277.50</td>
    <td align="right">       60.50</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      751.50</td>
    <td align="right">     4930.75</td>
    <td align="right">      216.75</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      503.00</td>
    <td align="right">     7906.75</td>
    <td align="right">       80.50</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      507.25</td>
    <td align="right">     2744.25</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1421.75</td>
    <td align="right">     8726.25</td>
    <td align="right">     1421.75</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1219.75</td>
    <td align="right">     8697.50</td>
    <td align="right">     1219.75</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1263.75</td>
    <td align="right">     8677.50</td>
    <td align="right">     1263.75</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1752.25</td>
    <td align="right">     8621.75</td>
    <td align="right">     1752.25</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       36.25</td>
    <td align="right">     2973.75</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       27.25</td>
    <td align="right">     3033.00</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       32.00</td>
    <td align="right">     3045.25</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       79.75</td>
    <td align="right">     2901.50</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      127.25</td>
    <td align="right">     6746.00</td>
    <td align="right">       54.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      127.75</td>
    <td align="right">     6865.75</td>
    <td align="right">       64.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      188.75</td>
    <td align="right">     7537.00</td>
    <td align="right">      163.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      283.25</td>
    <td align="right">     6857.50</td>
    <td align="right">       95.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      341.25</td>
    <td align="right">     6572.25</td>
    <td align="right">       81.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      174.50</td>
    <td align="right">     6609.25</td>
    <td align="right">       78.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      257.25</td>
    <td align="right">     6080.50</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      150.50</td>
    <td align="right">     6331.50</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.25</td>
    <td align="right">     6316.25</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       81.50</td>
    <td align="right">     7095.50</td>
    <td align="right">       45.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      216.00</td>
    <td align="right">     6269.75</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      353.50</td>
    <td align="right">     5926.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      138.00</td>
    <td align="right">     7210.00</td>
    <td align="right">       69.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      463.00</td>
    <td align="right">     5496.50</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      249.00</td>
    <td align="right">     6101.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      251.50</td>
    <td align="right">     7018.50</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      180.75</td>
    <td align="right">     6245.25</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      181.75</td>
    <td align="right">     6258.50</td>
    <td align="right">       17.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      158.25</td>
    <td align="right">     6315.75</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      106.75</td>
    <td align="right">     7117.50</td>
    <td align="right">       70.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      236.25</td>
    <td align="right">     6301.25</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      443.75</td>
    <td align="right">     5657.50</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      141.50</td>
    <td align="right">     7046.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      463.25</td>
    <td align="right">     5525.25</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      228.00</td>
    <td align="right">     6281.25</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     1227.50</td>
    <td align="right">     7668.25</td>
    <td align="right">     1017.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1075.75</td>
    <td align="right">     7108.75</td>
    <td align="right">      636.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1138.75</td>
    <td align="right">     7067.50</td>
    <td align="right">      658.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1071.00</td>
    <td align="right">     7128.00</td>
    <td align="right">      640.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1103.00</td>
    <td align="right">     7672.75</td>
    <td align="right">      905.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1024.75</td>
    <td align="right">     7134.50</td>
    <td align="right">      605.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1257.25</td>
    <td align="right">     6651.50</td>
    <td align="right">      504.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1045.75</td>
    <td align="right">     7492.75</td>
    <td align="right">      701.75</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1239.00</td>
    <td align="right">     6608.50</td>
    <td align="right">      486.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1042.50</td>
    <td align="right">     7123.00</td>
    <td align="right">      612.25</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       87.50</td>
    <td align="right">     2747.25</td>
    <td align="right">       43.25</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       55.25</td>
    <td align="right">     8297.50</td>
    <td align="right">       55.25</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      805.25</td>
    <td align="right">     8196.50</td>
    <td align="right">      805.25</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      865.75</td>
    <td align="right">     8659.75</td>
    <td align="right">      865.75</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      648.00</td>
    <td align="right">     8546.50</td>
    <td align="right">      648.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      752.75</td>
    <td align="right">     8541.75</td>
    <td align="right">      752.75</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     1449.50</td>
    <td align="right">     8544.25</td>
    <td align="right">     1449.50</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      105.25</td>
    <td align="right">     3163.00</td>
    <td align="right">      105.25</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      103.50</td>
    <td align="right">     3149.25</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      126.00</td>
    <td align="right">     3148.50</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      136.50</td>
    <td align="right">     3008.75</td>
    <td align="right">      120.75</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      189.50</td>
    <td align="right">     7728.25</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3366.00</td>
    <td align="right">     8754.50</td>
    <td align="right">     2192.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      123.25</td>
    <td align="right">        0.00</td>
    <td align="right">      123.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:57:53</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        1.51</td>
    <td align="right">      504.62</td>
    <td align="right">       0.332</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.421</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.421</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.413</td>
    <td align="right">       0.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       50.46</td>
    <td align="right">       4.476</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.471</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.471</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.471</td>
    <td align="right">       0.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.56</td>
    <td align="right">        3.26</td>
    <td align="right">      109.33</td>
    <td align="right">       1.026</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.12</td>
    <td align="right">        6.52</td>
    <td align="right">      109.33</td>
    <td align="right">       1.161</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">      546.70</td>
    <td align="right">       1.578</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.51</td>
    <td align="right">        6.53</td>
    <td align="right">      437.33</td>
    <td align="right">       0.691</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       67.28</td>
    <td align="right">       0.331</td>
    <td align="right">       0.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.405</td>
    <td align="right">       0.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.405</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.404</td>
    <td align="right">       0.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       42.05</td>
    <td align="right">       0.388</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.474</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.474</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.474</td>
    <td align="right">       0.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.650</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.648</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.635</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.33</td>
    <td align="right">       0.648</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.33</td>
    <td align="right">       0.652</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.797</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.824</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.813</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.814</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.793</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.816</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.821</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.789</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.835</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.819</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.782</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.816</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.816</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.814</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.792</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.815</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.830</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.792</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.834</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.814</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.760</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.783</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.784</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.782</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.766</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.781</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.790</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.772</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.791</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.781</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        0.98</td>
    <td align="right">      327.99</td>
    <td align="right">       0.388</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.16</td>
    <td align="right">      109.34</td>
    <td align="right">       0.343</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.40</td>
    <td align="right">      269.14</td>
    <td align="right">       0.332</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       67.30</td>
    <td align="right">       0.332</td>
    <td align="right">       0.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.407</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.407</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.407</td>
    <td align="right">       0.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       67.30</td>
    <td align="right">       0.388</td>
    <td align="right">       0.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.474</td>
    <td align="right">       0.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.474</td>
    <td align="right">       0.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.474</td>
    <td align="right">       0.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        1.09</td>
    <td align="right">      109.34</td>
    <td align="right">       0.332</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        1.51</td>
    <td align="right">      504.62</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        1.26</td>
    <td align="right">      344.05</td>
    <td align="right">       0.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       50.46</td>
    <td align="right">       4.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.50</td>
    <td align="right">       41.29</td>
    <td align="right">       5.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.56</td>
    <td align="right">        3.26</td>
    <td align="right">      109.33</td>
    <td align="right">       0.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.12</td>
    <td align="right">        6.52</td>
    <td align="right">      109.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">      546.70</td>
    <td align="right">       1.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.51</td>
    <td align="right">        6.53</td>
    <td align="right">      437.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       67.28</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.05</td>
    <td align="right">       0.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       42.05</td>
    <td align="right">       0.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.13</td>
    <td align="right">       34.40</td>
    <td align="right">       0.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.34</td>
    <td align="right">       0.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.33</td>
    <td align="right">       0.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">      109.33</td>
    <td align="right">       0.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        4.22</td>
    <td align="right">      289.02</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.84</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.46</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        5.22</td>
    <td align="right">      357.81</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.31</td>
    <td align="right">       89.45</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        0.98</td>
    <td align="right">      327.99</td>
    <td align="right">       0.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.16</td>
    <td align="right">      109.34</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.40</td>
    <td align="right">      269.14</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       67.30</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       55.06</td>
    <td align="right">       0.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       67.30</td>
    <td align="right">       0.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       55.07</td>
    <td align="right">       0.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        1.09</td>
    <td align="right">      109.34</td>
    <td align="right">       0.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:57:53</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         338</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          75</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          72</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         103</td>
    <td align="right">         103</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        4418</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2102</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        7723</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1030</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1202</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1395</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1396</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:57:53</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      491.65</td>
    <td align="right">     5858.06</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    33455.16</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.45</td>
    <td align="right">      106.86</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      961.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      393.13</td>
    <td align="right">     4626.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    26988.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.45</td>
    <td align="right">      106.86</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      961.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      393.13</td>
    <td align="right">     4626.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    26988.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">       89.05</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      801.43</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.00</td>
    <td align="right">       46.63</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      419.70</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.65</td>
    <td align="right">       43.37</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      390.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.30</td>
    <td align="right">      114.79</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1033.12</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.44</td>
    <td align="right">      106.76</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      960.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.85</td>
    <td align="right">       35.22</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      316.96</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.21</td>
    <td align="right">       31.96</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      287.61</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       64.33</td>
    <td align="right">     2039.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2039.82</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       52.76</td>
    <td align="right">     1672.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1672.94</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">      111.68</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1005.12</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.15</td>
    <td align="right">       85.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      768.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">      111.68</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1005.12</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.15</td>
    <td align="right">       85.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      768.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">      111.68</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1005.12</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.15</td>
    <td align="right">       85.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      768.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.27</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.44</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.66</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.94</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.71</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.11</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">      138.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1244.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">      105.65</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      950.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.70</td>
    <td align="right">       34.57</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      311.09</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">       26.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        5.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      107.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        5.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      107.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        5.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      107.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        5.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      107.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.00</td>
    <td align="right">       30.85</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      277.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.36</td>
    <td align="right">       27.59</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      248.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       29.43</td>
    <td align="right">      273.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2277.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       16.39</td>
    <td align="right">       77.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1396.96</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       14.85</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      133.68</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        4.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.37</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        3.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.08</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        4.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.37</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        3.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.08</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        4.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.37</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        3.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.08</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        4.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.37</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        3.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.08</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        7.17</td>
    <td align="right">       34.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      626.87</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        6.16</td>
    <td align="right">       29.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.83</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.56</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.56</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.56</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.56</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.65</td>
    <td align="right">       34.08</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      306.71</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.30</td>
    <td align="right">       30.82</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      277.36</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       98.52</td>
    <td align="right">     1231.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     6467.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        3.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       29.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       98.52</td>
    <td align="right">     1231.41</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     6467.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        8.03</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       72.25</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        3.26</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       29.35</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       11.57</td>
    <td align="right">      366.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      366.87</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.82</td>
    <td align="right">       26.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.82</td>
    <td align="right">       26.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.82</td>
    <td align="right">       26.34</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      237.06</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.50</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.61</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      293.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        8.15</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       73.37</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       13.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       13.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       13.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       13.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        3.26</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       29.35</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       13.04</td>
    <td align="right">      195.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      880.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.01</td>
    <td align="right">        4.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       88.04</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.07</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.07</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.07</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.07</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        3.26</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       29.35</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      686.14</td>
    <td align="right">    10720.58</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    47726.15</td>
    <td align="right">09-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      172.69</td>
    <td align="right">     4264.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14204.59</td>
    <td align="right">29-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      152.10</td>
    <td align="right">     4264.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7236.50</td>
    <td align="right">09-AUG-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      152.10</td>
    <td align="right">     4264.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7236.50</td>
    <td align="right">09-AUG-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8063.04</td>
    <td align="right">09-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       21.80</td>
    <td align="right">       18.66</td>
    <td align="right">28-MAY-15:15</td>
    <td align="right">     1649.56</td>
    <td align="right">03-SEP-10:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       38.83</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       20.05</td>
    <td align="right">       18.66</td>
    <td align="right">28-MAY-15:15</td>
    <td align="right">      742.79</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     2329.50</td>
    <td align="right">     9317.25</td>
    <td align="right">01-AUG-04:45</td>
    <td align="right">   197692.17</td>
    <td align="right">05-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     2095.35</td>
    <td align="right">     9317.25</td>
    <td align="right">01-AUG-04:45</td>
    <td align="right">   161844.06</td>
    <td align="right">05-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     1253.10</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    92040.35</td>
    <td align="right">17-FEB-08:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">     1253.10</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    92040.35</td>
    <td align="right">17-FEB-08:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      234.16</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-21:15</td>
    <td align="right">    41651.09</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1076.40</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAY-14:45</td>
    <td align="right">   125992.71</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      842.25</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAY-14:30</td>
    <td align="right">    84341.62</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3530.59</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3530.59</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3530.59</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     5559.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     5559.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     4794.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     5559.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     5559.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     4794.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     4794.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     4794.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">      765.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">      765.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-AUG-11:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1673.84</td>
    <td align="right">    14886.54</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">   133466.73</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      959.02</td>
    <td align="right">     6735.58</td>
    <td align="right">20-AUG-03:30</td>
    <td align="right">    63036.18</td>
    <td align="right">19-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      959.02</td>
    <td align="right">     6735.58</td>
    <td align="right">20-AUG-03:30</td>
    <td align="right">    63036.18</td>
    <td align="right">19-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3184.08</td>
    <td align="right">    35855.91</td>
    <td align="right">03-SEP-05:00</td>
    <td align="right">   272315.88</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      509.52</td>
    <td align="right">     7370.20</td>
    <td align="right">04-NOV-18:00</td>
    <td align="right">    41005.76</td>
    <td align="right">09-AUG-22:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">10-FEB-17:30</td>
    <td align="right">     2343.91</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-01:15</td>
    <td align="right">    38556.98</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2316.51</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      442.31</td>
    <td align="right">      418.69</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">    41005.76</td>
    <td align="right">09-AUG-22:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       13.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1035.39</td>
    <td align="right">07-MAR-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.80</td>
    <td align="right">        0.07</td>
    <td align="right">19-MAR-17:45</td>
    <td align="right">      875.94</td>
    <td align="right">01-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      194.50</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      875.94</td>
    <td align="right">01-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.01</td>
    <td align="right">        0.03</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">      882.57</td>
    <td align="right">01-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      594.95</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      882.57</td>
    <td align="right">01-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       10.32</td>
    <td align="right">        0.02</td>
    <td align="right">17-DEC-08:00</td>
    <td align="right">     2641.11</td>
    <td align="right">03-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2641.11</td>
    <td align="right">03-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1215.98</td>
    <td align="right">23-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">13-NOV-11:30</td>
    <td align="right">      557.28</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      443.86</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">      557.28</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:45</td>
    <td align="right">      542.97</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      333.89</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">      542.97</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.83</td>
    <td align="right">        0.02</td>
    <td align="right">26-DEC-11:00</td>
    <td align="right">      543.40</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      339.43</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">      543.40</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.51</td>
    <td align="right">        0.02</td>
    <td align="right">13-MAR-12:45</td>
    <td align="right">      662.78</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      630.29</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:15</td>
    <td align="right">      525.57</td>
    <td align="right">22-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        9.25</td>
    <td align="right">        0.04</td>
    <td align="right">15-JAN-17:30</td>
    <td align="right">      796.57</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      754.90</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        8.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">      680.79</td>
    <td align="right">23-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      914.00</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      148.97</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      914.00</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       65.86</td>
    <td align="right">      165.47</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     2956.50</td>
    <td align="right">15-JUN-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1942.06</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       65.67</td>
    <td align="right">      165.47</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     2956.50</td>
    <td align="right">15-JUN-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3101.42</td>
    <td align="right">21-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      879.10</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3101.42</td>
    <td align="right">21-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">07-SEP-13:15</td>
    <td align="right">      731.60</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      731.60</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.35</td>
    <td align="right">06-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.05</td>
    <td align="right">        0.01</td>
    <td align="right">26-MAY-15:45</td>
    <td align="right">      626.37</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      626.37</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      163.74</td>
    <td align="right">06-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAY-20:45</td>
    <td align="right">      684.05</td>
    <td align="right">28-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      684.05</td>
    <td align="right">28-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.48</td>
    <td align="right">06-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.53</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-23:00</td>
    <td align="right">     1146.72</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1146.72</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.42</td>
    <td align="right">06-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.70</td>
    <td align="right">        0.01</td>
    <td align="right">23-NOV-11:30</td>
    <td align="right">      333.35</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      333.35</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">      116.37</td>
    <td align="right">06-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">19-DEC-14:30</td>
    <td align="right">      248.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      248.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">       95.80</td>
    <td align="right">11-APR-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">29-NOV-11:45</td>
    <td align="right">      269.81</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      269.81</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">      100.71</td>
    <td align="right">03-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.54</td>
    <td align="right">        0.01</td>
    <td align="right">26-APR-11:30</td>
    <td align="right">      540.24</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      540.24</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:45</td>
    <td align="right">      142.55</td>
    <td align="right">09-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">18-DEC-16:45</td>
    <td align="right">      362.77</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.41</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">      362.77</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.74</td>
    <td align="right">        0.02</td>
    <td align="right">02-JAN-13:45</td>
    <td align="right">      356.58</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      108.29</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">      356.58</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-13:15</td>
    <td align="right">      337.39</td>
    <td align="right">24-JUL-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      222.30</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      337.39</td>
    <td align="right">24-JUL-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.06</td>
    <td align="right">        0.03</td>
    <td align="right">27-DEC-15:00</td>
    <td align="right">      463.71</td>
    <td align="right">23-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      176.74</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      463.71</td>
    <td align="right">23-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.33</td>
    <td align="right">        0.11</td>
    <td align="right">01-DEC-13:15</td>
    <td align="right">      534.35</td>
    <td align="right">23-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      126.60</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      534.35</td>
    <td align="right">23-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">14-DEC-10:15</td>
    <td align="right">      425.10</td>
    <td align="right">09-AUG-22:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      234.84</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      425.10</td>
    <td align="right">09-AUG-22:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">        0.27</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">     1625.16</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       63.78</td>
    <td align="right">27-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">     1625.16</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.67</td>
    <td align="right">        0.03</td>
    <td align="right">24-JAN-14:30</td>
    <td align="right">     1217.33</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      208.06</td>
    <td align="right">27-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">     1217.33</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.29</td>
    <td align="right">        0.45</td>
    <td align="right">07-JAN-16:30</td>
    <td align="right">     1473.39</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      242.13</td>
    <td align="right">27-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     1473.39</td>
    <td align="right">26-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-13:15</td>
    <td align="right">      362.10</td>
    <td align="right">24-JUL-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      127.44</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      362.10</td>
    <td align="right">24-JUL-21:45</td>
  </tr>
  <tr>
