    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.33</td>
    <td align="right">        0.04</td>
    <td align="right">21-NOV-13:45</td>
    <td align="right">      408.88</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      173.05</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">      408.88</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">27-NOV-10:45</td>
    <td align="right">      477.68</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      146.96</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:00</td>
    <td align="right">      477.68</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       18.33</td>
    <td align="right">        0.34</td>
    <td align="right">20-NOV-15:15</td>
    <td align="right">     1797.77</td>
    <td align="right">13-SEP-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      382.95</td>
    <td align="right">16-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-16:00</td>
    <td align="right">     1797.77</td>
    <td align="right">13-SEP-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.81</td>
    <td align="right">        0.02</td>
    <td align="right">19-JAN-19:00</td>
    <td align="right">      439.61</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      114.20</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-14:45</td>
    <td align="right">      439.61</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       20.03</td>
    <td align="right">        0.14</td>
    <td align="right">15-DEC-12:30</td>
    <td align="right">     1885.40</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      284.64</td>
    <td align="right">16-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-16:45</td>
    <td align="right">     1885.40</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.84</td>
    <td align="right">        0.18</td>
    <td align="right">27-NOV-14:45</td>
    <td align="right">      516.66</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.92</td>
    <td align="right">16-DEC-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-15:30</td>
    <td align="right">      516.66</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.57</td>
    <td align="right">        0.01</td>
    <td align="right">14-DEC-21:00</td>
    <td align="right">      475.11</td>
    <td align="right">16-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      475.11</td>
    <td align="right">16-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">      455.46</td>
    <td align="right">03-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.12</td>
    <td align="right">        0.01</td>
    <td align="right">10-JAN-14:45</td>
    <td align="right">     1679.93</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      594.11</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:00</td>
    <td align="right">     1679.93</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.03</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-14:45</td>
    <td align="right">     1353.46</td>
    <td align="right">28-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      567.42</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">     1353.46</td>
    <td align="right">28-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.63</td>
    <td align="right">        0.03</td>
    <td align="right">22-NOV-16:15</td>
    <td align="right">     1647.61</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      637.15</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:30</td>
    <td align="right">     1647.61</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.04</td>
    <td align="right">08-DEC-17:45</td>
    <td align="right">      420.51</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      224.89</td>
    <td align="right">18-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      420.51</td>
    <td align="right">28-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.47</td>
    <td align="right">        0.04</td>
    <td align="right">19-MAR-18:45</td>
    <td align="right">      488.18</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      199.59</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">      488.18</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.17</td>
    <td align="right">        0.15</td>
    <td align="right">26-NOV-16:45</td>
    <td align="right">     1889.52</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      625.46</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:00</td>
    <td align="right">     1889.52</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.85</td>
    <td align="right">        0.05</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">      441.02</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      179.11</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">      441.02</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.55</td>
    <td align="right">        0.31</td>
    <td align="right">15-DEC-17:30</td>
    <td align="right">     1886.27</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      574.78</td>
    <td align="right">16-DEC-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">     1886.27</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.55</td>
    <td align="right">        0.02</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">      496.48</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      179.62</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.53</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-15:30</td>
    <td align="right">      496.48</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:15</td>
    <td align="right">      899.35</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      899.35</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      489.65</td>
    <td align="right">16-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.49</td>
    <td align="right">        0.01</td>
    <td align="right">31-JAN-08:00</td>
    <td align="right">     2158.15</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2158.15</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1853.49</td>
    <td align="right">23-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">     1810.36</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1810.36</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        8.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1534.64</td>
    <td align="right">23-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.42</td>
    <td align="right">        0.04</td>
    <td align="right">17-JAN-03:30</td>
    <td align="right">     2159.35</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2159.35</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:15</td>
    <td align="right">     1841.62</td>
    <td align="right">23-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.88</td>
    <td align="right">        0.01</td>
    <td align="right">16-MAR-05:30</td>
    <td align="right">      705.37</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      705.37</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      480.19</td>
    <td align="right">16-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.29</td>
    <td align="right">        0.01</td>
    <td align="right">30-OCT-17:45</td>
    <td align="right">      694.48</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      657.01</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      694.48</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       17.50</td>
    <td align="right">        0.04</td>
    <td align="right">10-MAR-19:00</td>
    <td align="right">     2746.53</td>
    <td align="right">13-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2153.87</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">     2746.53</td>
    <td align="right">13-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-03:30</td>
    <td align="right">      677.47</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      632.04</td>
    <td align="right">03-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      677.47</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       17.44</td>
    <td align="right">        0.02</td>
    <td align="right">18-FEB-05:00</td>
    <td align="right">     2713.07</td>
    <td align="right">13-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2135.22</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">     2713.07</td>
    <td align="right">13-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.32</td>
    <td align="right">        0.00</td>
    <td align="right">29-NOV-08:00</td>
    <td align="right">      701.17</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      640.04</td>
    <td align="right">03-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      701.17</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       11.17</td>
    <td align="right">        0.02</td>
    <td align="right">15-FEB-08:00</td>
    <td align="right">     1767.18</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.22</td>
    <td align="right">18-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">     1312.02</td>
    <td align="right">13-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.13</td>
    <td align="right">        0.02</td>
    <td align="right">04-FEB-10:45</td>
    <td align="right">      450.74</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      423.53</td>
    <td align="right">18-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      268.83</td>
    <td align="right">03-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        7.42</td>
    <td align="right">        0.01</td>
    <td align="right">03-NOV-18:00</td>
    <td align="right">     1117.96</td>
    <td align="right">28-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1048.31</td>
    <td align="right">14-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      609.53</td>
    <td align="right">03-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-04:30</td>
    <td align="right">      497.86</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      497.86</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      141.80</td>
    <td align="right">03-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">12-FEB-05:15</td>
    <td align="right">      411.89</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      411.89</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      143.01</td>
    <td align="right">25-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">24-NOV-04:15</td>
    <td align="right">      462.26</td>
    <td align="right">16-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      462.26</td>
    <td align="right">16-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      147.83</td>
    <td align="right">03-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">14-NOV-06:00</td>
    <td align="right">      750.84</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      750.84</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      203.55</td>
    <td align="right">13-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-14:15</td>
    <td align="right">      784.55</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      784.55</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      162.53</td>
    <td align="right">21-NOV-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-10:30</td>
    <td align="right">      714.31</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      714.31</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      170.13</td>
    <td align="right">21-NOV-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">11-DEC-01:45</td>
    <td align="right">      761.65</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      761.65</td>
    <td align="right">09-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:00</td>
    <td align="right">      163.90</td>
    <td align="right">21-NOV-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">30-MAY-19:30</td>
    <td align="right">     1018.19</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1018.19</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      255.53</td>
    <td align="right">11-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.45</td>
    <td align="right">        0.05</td>
    <td align="right">21-NOV-18:15</td>
    <td align="right">      422.99</td>
    <td align="right">18-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.72</td>
    <td align="right">18-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      277.82</td>
    <td align="right">03-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1544.20</td>
    <td align="right">     9941.25</td>
    <td align="right">31-JUL-03:15</td>
    <td align="right">   123850.19</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      920.75</td>
    <td align="right">     6313.35</td>
    <td align="right">13-AUG-04:45</td>
    <td align="right">    61725.64</td>
    <td align="right">19-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      920.75</td>
    <td align="right">     6313.35</td>
    <td align="right">13-AUG-04:45</td>
    <td align="right">    61725.64</td>
    <td align="right">19-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      967.91</td>
    <td align="right">     5832.33</td>
    <td align="right">07-MAY-16:30</td>
    <td align="right">    98356.46</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       49.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    29801.68</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      600.95</td>
    <td align="right">        0.00</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">    67555.42</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       49.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    29801.68</td>
    <td align="right">16-DEC-17:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      709.59</td>
    <td align="right">        0.00</td>
    <td align="right">28-APR-10:15</td>
    <td align="right">    75610.95</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      208.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    73810.27</td>
    <td align="right">12-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      551.08</td>
    <td align="right">        0.00</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">    51283.41</td>
    <td align="right">21-NOV-21:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6616.23</td>
    <td align="right">12-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8009.00</td>
    <td align="right">12-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      584.42</td>
    <td align="right">        0.00</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">    65940.42</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:08</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.825</td>
    <td align="right">     -12.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.138</td>
    <td align="right">      11.453</td>
    <td align="right">       0.000</td>
    <td align="right">       5.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.129</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.467</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.207</td>
    <td align="right">      -3.130</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.709</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.783</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.080</td>
    <td align="right">      -3.739</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.477</td>
    <td align="right">      -3.012</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.714</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.779</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.192</td>
    <td align="right">      -4.081</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       6.293</td>
    <td align="right">      -2.652</td>
    <td align="right">       0.047</td>
    <td align="right">      -3.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.794</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.678</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.522</td>
    <td align="right">      -2.985</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">      -6.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.969</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.238</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.190</td>
    <td align="right">      -7.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.971</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.246</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">      -7.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.971</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.272</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.569</td>
    <td align="right">      -5.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.967</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.213</td>
    <td align="right">      -8.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.646</td>
    <td align="right">       5.364</td>
    <td align="right">       0.634</td>
    <td align="right">       2.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.031</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.578</td>
    <td align="right">      -0.709</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.027</td>
    <td align="right">       0.018</td>
    <td align="right">       0.005</td>
    <td align="right">      -9.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.242</td>
    <td align="right">       6.213</td>
    <td align="right">       0.634</td>
    <td align="right">       2.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.080</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.609</td>
    <td align="right">      -2.973</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.189</td>
    <td align="right">     -64.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.283</td>
    <td align="right">      52.758</td>
    <td align="right">      11.570</td>
    <td align="right">       5.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.484</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.178</td>
    <td align="right">     -27.829</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.048</td>
    <td align="right">       0.001</td>
    <td align="right">       0.054</td>
    <td align="right">     -21.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.826</td>
    <td align="right">      16.395</td>
    <td align="right">      13.037</td>
    <td align="right">       9.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.240</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.428</td>
    <td align="right">     -13.962</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       2.327</td>
    <td align="right">      -0.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.548</td>
    <td align="right">      -1.956</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       1.908</td>
    <td align="right">      -0.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.601</td>
    <td align="right">      -1.281</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       2.180</td>
    <td align="right">      -0.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.771</td>
    <td align="right">      -1.463</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       3.776</td>
    <td align="right">      -0.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.142</td>
    <td align="right">      -2.041</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.140</td>
    <td align="right">      -1.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.222</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">      -1.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.231</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
    <td align="right">      -1.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.255</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.550</td>
    <td align="right">      -0.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.052</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.037</td>
    <td align="right">      -0.982</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.782</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.095</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.618</td>
    <td align="right">      -1.265</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.049</td>
    <td align="right">      -0.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.784</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.093</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.617</td>
    <td align="right">      -1.335</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.206</td>
    <td align="right">      -0.671</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.810</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.067</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.607</td>
    <td align="right">      -1.971</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.045</td>
    <td align="right">      -1.493</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.773</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.077</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.622</td>
    <td align="right">      -2.392</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.029</td>
    <td align="right">      -1.824</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.766</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.085</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.625</td>
    <td align="right">      -1.983</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.324</td>
    <td align="right">      -1.411</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.796</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.103</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.929</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.014</td>
    <td align="right">      -7.498</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.002</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.528</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.596</td>
    <td align="right">      -0.116</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.043</td>
    <td align="right">      -4.772</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.696</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.543</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.078</td>
    <td align="right">      -1.310</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.039</td>
    <td align="right">      -5.604</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.042</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.464</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.577</td>
    <td align="right">      -2.443</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.079</td>
    <td align="right">      -1.160</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.789</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.096</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.633</td>
    <td align="right">      -1.151</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.012</td>
    <td align="right">      -2.181</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.752</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.109</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.649</td>
    <td align="right">      -1.460</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.030</td>
    <td align="right">      -8.852</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.983</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.438</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.604</td>
    <td align="right">      -5.521</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.022</td>
    <td align="right">      -1.552</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.769</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.090</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.642</td>
    <td align="right">      -2.246</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.013</td>
    <td align="right">     -10.336</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.947</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.492</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.622</td>
    <td align="right">      -3.660</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.009</td>
    <td align="right">      -2.468</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.747</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.117</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.651</td>
    <td align="right">      -1.124</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.701</td>
    <td align="right">      -0.932</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.815</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.084</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.111</td>
    <td align="right">      -0.713</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.092</td>
    <td align="right">      -6.121</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.059</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.464</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.844</td>
    <td align="right">      -1.823</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.117</td>
    <td align="right">      -4.810</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.718</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.526</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.291</td>
    <td align="right">      -1.298</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.111</td>
    <td align="right">      -5.683</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.072</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.445</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.839</td>
    <td align="right">      -2.401</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.160</td>
    <td align="right">      -1.140</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.796</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.092</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.698</td>
    <td align="right">      -1.241</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.030</td>
    <td align="right">      -2.157</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.759</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.106</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.715</td>
    <td align="right">      -1.490</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.052</td>
    <td align="right">      -9.702</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.989</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.449</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.880</td>
    <td align="right">      -4.431</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.029</td>
    <td align="right">      -1.587</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.769</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.094</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.711</td>
    <td align="right">      -2.143</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.040</td>
    <td align="right">     -10.020</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.977</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.465</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.886</td>
    <td align="right">      -3.988</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.024</td>
    <td align="right">      -2.232</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.757</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.108</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.716</td>
    <td align="right">      -1.392</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       2.466</td>
    <td align="right">      -0.607</td>
    <td align="right">       0.050</td>
    <td align="right">      -1.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.025</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.298</td>
    <td align="right">      -1.076</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.496</td>
    <td align="right">      -3.684</td>
    <td align="right">       0.078</td>
    <td align="right">      -7.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.395</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.178</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.556</td>
    <td align="right">      -1.309</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.010</td>
    <td align="right">      -3.159</td>
    <td align="right">       0.067</td>
    <td align="right">      -5.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.979</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.249</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.332</td>
    <td align="right">      -0.664</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.531</td>
    <td align="right">      -3.594</td>
    <td align="right">       0.078</td>
    <td align="right">      -7.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.399</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.174</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.552</td>
    <td align="right">      -1.469</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.420</td>
    <td align="right">      -0.724</td>
    <td align="right">       0.029</td>
    <td align="right">      -1.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.869</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.032</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.862</td>
    <td align="right">      -1.253</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.856</td>
    <td align="right">      -1.540</td>
    <td align="right">       0.016</td>
    <td align="right">      -1.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.840</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.911</td>
    <td align="right">      -1.310</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.571</td>
    <td align="right">      -7.151</td>
    <td align="right">       0.058</td>
    <td align="right">      -7.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.323</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       8.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.152</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.695</td>
    <td align="right">      -3.036</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.840</td>
    <td align="right">      -1.274</td>
    <td align="right">       0.017</td>
    <td align="right">      -1.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.856</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.025</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.894</td>
    <td align="right">      -1.677</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.511</td>
    <td align="right">      -7.137</td>
    <td align="right">       0.055</td>
    <td align="right">      -7.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.318</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       8.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.158</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.702</td>
    <td align="right">      -2.950</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.848</td>
    <td align="right">      -1.586</td>
    <td align="right">       0.016</td>
    <td align="right">      -1.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.840</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.913</td>
    <td align="right">      -1.251</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.844</td>
    <td align="right">     -10.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.552</td>
    <td align="right">       6.161</td>
    <td align="right">       1.007</td>
    <td align="right">       6.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.996</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.697</td>
    <td align="right">      -0.518</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
    <td align="right">      -2.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.228</td>
    <td align="right">       4.649</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.596</td>
    <td align="right">      -2.042</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.975</td>
    <td align="right">      -6.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.569</td>
    <td align="right">      11.443</td>
    <td align="right">       0.860</td>
    <td align="right">       1.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.163</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.452</td>
    <td align="right">      -4.565</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       1.603</td>
    <td align="right">       0.054</td>
    <td align="right">       0.004</td>
    <td align="right">      -0.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.570</td>
    <td align="right">      -1.269</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       1.223</td>
    <td align="right">      -0.012</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.141</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.629</td>
    <td align="right">      -0.735</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       1.481</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.141</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.796</td>
    <td align="right">      -0.848</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.023</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.027</td>
    <td align="right">      -0.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.148</td>
    <td align="right">      -1.125</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       1.335</td>
    <td align="right">      -1.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.473</td>
    <td align="right">      -0.454</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       1.135</td>
    <td align="right">      -1.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.523</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       1.326</td>
    <td align="right">      -1.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.681</td>
    <td align="right">      -0.173</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       2.304</td>
    <td align="right">      -0.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.950</td>
    <td align="right">      -0.381</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">      -3.293</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.527</td>
    <td align="right">       3.303</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.601</td>
    <td align="right">      -1.442</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      38.654</td>
    <td align="right">    -135.330</td>
    <td align="right">      23.631</td>
    <td align="right">    -359.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     202.850</td>
    <td align="right">     393.129</td>
    <td align="right">      98.520</td>
    <td align="right">     144.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">      19.706</td>
    <td align="right">       0.000</td>
    <td align="right">    -120.658</td>
    <td align="right">       0.000</td>
    <td align="right">    -163.384</td>
    <td align="right">    -141.663</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">29-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1230.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.51</td>
    <td align="right">      534.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -409.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -823.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.73</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-JUL-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -833.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.55</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1487.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
    <td align="right">      178.10</td>
    <td align="right">        0.00</td>
    <td align="right">      551.27</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">      918.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -693.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">13-OCT-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -682.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">13-OCT-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -682.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">17-OCT-21:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -638.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.19</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -712.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.80</td>
    <td align="right">      248.28</td>
    <td align="right">       29.35</td>
    <td align="right">      660.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.41</td>
    <td align="right">     -430.72</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">10-SEP-15:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1669.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.30</td>
    <td align="right">      287.61</td>
    <td align="right">       29.35</td>
    <td align="right">      308.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      963.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">12-JUL-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2924.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1106.02</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">      642.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.79</td>
    <td align="right">     -812.98</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">25-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3610.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3385.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">04-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">16-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">16-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -191.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.62</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">16-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">16-JAN-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">04-JAN-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-JUL-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       69.08</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.60</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.61</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.61</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -400.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.59</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      616.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.91</td>
    <td align="right">     -165.31</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -400.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.69</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1638.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.20</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      677.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1224.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.62</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -162.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1483.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.31</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      519.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -363.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.73</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.70</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1809.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.17</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      875.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -407.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.71</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-SEP-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1933.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.15</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.68</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.84</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">07-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1555.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.25</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      596.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1251.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.59</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      511.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1526.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.27</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -439.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.69</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1841.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.14</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      912.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1853.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.14</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">08-SEP-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -444.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.69</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">23-JUL-10:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -415.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.90</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">       74.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUL-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">    -1621.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.71</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">      374.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      997.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUL-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">    -1351.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.02</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">      380.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      770.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUL-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">    -1610.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.71</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">      374.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      986.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">23-JUL-10:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -409.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.91</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">       74.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -609.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      613.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2407.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -339.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.04</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2622.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.84</td>
    <td align="right">     -184.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -592.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      613.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.60</td>
    <td align="right">      -14.70</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2373.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -339.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.05</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2622.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.83</td>
    <td align="right">     -218.26</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -615.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      613.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1312.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.40</td>
    <td align="right">      538.83</td>
    <td align="right">       88.04</td>
    <td align="right">     1850.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.50</td>
    <td align="right">    -1221.16</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-JUL-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">      390.35</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.50</td>
    <td align="right">     -153.37</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-JUL-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -609.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">      960.87</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.55</td>
    <td align="right">     -354.80</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">03-JUL-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-JUL-21:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-JUL-21:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">13-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
    <td align="right">       44.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">04-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">04-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">04-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -231.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11-JUL-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -255.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">      110.56</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.92</td>
    <td align="right">      110.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-JUL-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.93</td>
    <td align="right">      277.36</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.75</td>
    <td align="right">      -79.05</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">   -29581.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -16341.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7218.79</td>
    <td align="right">    26988.09</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11921.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -4483.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -2189.57</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-07:02</td>
    <td align="right">     1306.61</td>
    <td align="right">        0.00</td>
    <td align="right">     3112.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.10</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.03</td>
    <td align="right">    -4444.31</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      494.00</td>
    <td align="right">       68.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.67</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">       51.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.26</td>
    <td align="right">     -996.94</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      986.52</td>
    <td align="right">       84.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.08</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1344.76</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">     3442.85</td>
    <td align="right">        0.00</td>
    <td align="right">       66.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.67</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -526.11</td>
    <td align="right">    -3297.46</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:02</td>
    <td align="right">      196.60</td>
    <td align="right">        0.00</td>
    <td align="right">     1590.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.52</td>
    <td align="right">    -1839.67</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">21-NOV-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1421.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.20</td>
    <td align="right">    -1472.08</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-MAR-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.15</td>
    <td align="right">    -1466.88</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">18-DEC-08:02</td>
    <td align="right">      106.74</td>
    <td align="right">        0.00</td>
    <td align="right">     1598.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.95</td>
    <td align="right">    -1644.78</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      288.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1705.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.59</td>
    <td align="right">        3.26</td>
    <td align="right">       97.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.36</td>
    <td align="right">    -2104.33</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:04</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">      198.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.96</td>
    <td align="right">        3.26</td>
    <td align="right">       94.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.85</td>
    <td align="right">     -493.19</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6403.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1303.08</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -607.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.96</td>
    <td align="right">    -8656.01</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:04</td>
    <td align="right">     1035.03</td>
    <td align="right">        0.00</td>
    <td align="right">      938.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.25</td>
    <td align="right">      465.65</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -338.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -149.83</td>
    <td align="right">    -2298.10</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      635.53</td>
    <td align="right">        0.00</td>
    <td align="right">      851.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.07</td>
    <td align="right">    -1462.65</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      527.76</td>
    <td align="right">        0.00</td>
    <td align="right">      714.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.84</td>
    <td align="right">    -1215.22</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      596.19</td>
    <td align="right">        0.00</td>
    <td align="right">      794.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.23</td>
    <td align="right">    -1353.86</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      867.42</td>
    <td align="right">        0.00</td>
    <td align="right">     1122.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.82</td>
    <td align="right">    -1866.81</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-07:02</td>
    <td align="right">      240.49</td>
    <td align="right">        0.00</td>
    <td align="right">      361.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.32</td>
    <td align="right">     -601.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      193.34</td>
    <td align="right">        0.00</td>
    <td align="right">      274.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -505.82</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      239.08</td>
    <td align="right">        0.00</td>
    <td align="right">      316.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -593.25</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      482.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.88</td>
    <td align="right">    -1057.64</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      177.38</td>
    <td align="right">       44.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.18</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.93</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      209.98</td>
    <td align="right">       43.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.28</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.77</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      360.08</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.68</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -499.40</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      287.39</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.86</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       90.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.48</td>
    <td align="right">     -573.49</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      230.38</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.96</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       91.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.42</td>
    <td align="right">     -516.80</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-08:02</td>
    <td align="right">      369.42</td>
    <td align="right">       28.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.11</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.55</td>
    <td align="right">     -419.37</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-DEC-17:01</td>
    <td align="right">      194.83</td>
    <td align="right">      125.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -125.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.85</td>
    <td align="right">      211.32</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -298.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -500.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">10-DEC-19:01</td>
    <td align="right">      333.16</td>
    <td align="right">      138.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.38</td>
    <td align="right">      426.70</td>
    <td align="right">      131.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -347.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.53</td>
    <td align="right">     -558.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">10-DEC-19:01</td>
    <td align="right">      380.17</td>
    <td align="right">      170.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.85</td>
    <td align="right">      528.30</td>
    <td align="right">      163.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -341.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.45</td>
    <td align="right">     -748.39</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      231.55</td>
    <td align="right">       40.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.72</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.58</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:02</td>
    <td align="right">      160.77</td>
    <td align="right">       31.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.18</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.94</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.22</td>
    <td align="right">     -268.04</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:02</td>
    <td align="right">      401.19</td>
    <td align="right">      131.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.25</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -249.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -177.38</td>
    <td align="right">     -830.91</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      127.98</td>
    <td align="right">       39.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.65</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       89.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.09</td>
    <td align="right">     -412.26</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-DEC-17:30</td>
    <td align="right">      284.69</td>
    <td align="right">      126.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.73</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -481.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:02</td>
    <td align="right">      100.04</td>
    <td align="right">       26.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.90</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.71</td>
    <td align="right">     -209.35</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-08:02</td>
    <td align="right">      562.38</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.49</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -70.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.45</td>
    <td align="right">     -607.95</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">10-DEC-08:02</td>
    <td align="right">      690.54</td>
    <td align="right">      155.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.55</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -301.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.61</td>
    <td align="right">    -1069.13</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-08:02</td>
    <td align="right">      677.28</td>
    <td align="right">      127.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.12</td>
    <td align="right">      426.70</td>
    <td align="right">      131.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -295.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.14</td>
    <td align="right">     -965.89</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">10-DEC-08:02</td>
    <td align="right">      746.22</td>
    <td align="right">      151.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.41</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -300.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.29</td>
    <td align="right">    -1127.07</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      348.64</td>
    <td align="right">       36.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.25</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -486.96</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      278.01</td>
    <td align="right">       43.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.45</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.50</td>
    <td align="right">     -558.89</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:02</td>
    <td align="right">      688.56</td>
    <td align="right">      121.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.85</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.16</td>
    <td align="right">    -1104.36</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      214.96</td>
    <td align="right">       39.68</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.75</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       89.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.35</td>
    <td align="right">     -496.79</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:02</td>
    <td align="right">      633.54</td>
    <td align="right">      122.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -122.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.47</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -248.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.32</td>
    <td align="right">    -1048.43</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      228.65</td>
    <td align="right">       42.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.49</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       89.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.46</td>
    <td align="right">     -509.65</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">     1075.15</td>
    <td align="right">        0.00</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.91</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -242.43</td>
    <td align="right">    -1012.60</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">     2582.21</td>
    <td align="right">        0.00</td>
    <td align="right">      112.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.30</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -307.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -640.86</td>
    <td align="right">    -2646.95</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">     2184.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      282.36</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -515.86</td>
    <td align="right">    -2180.94</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">     2587.85</td>
    <td align="right">        0.00</td>
    <td align="right">      112.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.40</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -307.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -640.68</td>
    <td align="right">    -2653.52</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      846.69</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.83</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.42</td>
    <td align="right">     -866.80</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      814.93</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.61</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.81</td>
    <td align="right">     -815.01</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-NOV-07:02</td>
    <td align="right">     2521.21</td>
    <td align="right">        0.00</td>
    <td align="right">       83.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.66</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -305.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -815.94</td>
    <td align="right">    -2380.42</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      780.90</td>
    <td align="right">        0.00</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.49</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.92</td>
    <td align="right">     -780.29</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-NOV-07:02</td>
    <td align="right">     2499.02</td>
    <td align="right">        0.00</td>
    <td align="right">       82.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.31</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -305.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -816.72</td>
    <td align="right">    -2354.80</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      791.02</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.44</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.06</td>
    <td align="right">     -789.74</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">21-NOV-07:02</td>
    <td align="right">     1202.16</td>
    <td align="right">        0.00</td>
    <td align="right">     3290.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.93</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -231.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.92</td>
    <td align="right">    -4171.65</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">      206.23</td>
    <td align="right">        0.00</td>
    <td align="right">      605.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.73</td>
    <td align="right">      216.86</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1050.44</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      691.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.74</td>
    <td align="right">      427.05</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -244.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.73</td>
    <td align="right">    -2259.94</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      604.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.34</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.79</td>
    <td align="right">     -578.80</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">      483.94</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.82</td>
    <td align="right">     -507.92</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      560.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.34</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.90</td>
    <td align="right">     -521.01</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">29-NOV-07:02</td>
    <td align="right">      859.80</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.75</td>
    <td align="right">     -773.60</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      732.79</td>
    <td align="right">        0.00</td>
    <td align="right">      975.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.55</td>
    <td align="right">    -1624.66</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      640.85</td>
    <td align="right">        0.00</td>
    <td align="right">      857.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.57</td>
    <td align="right">    -1411.53</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      703.66</td>
    <td align="right">        0.00</td>
    <td align="right">      932.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.98</td>
    <td align="right">    -1539.05</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">      915.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1184.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.25</td>
    <td align="right">    -1918.19</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">28-NOV-08:02</td>
    <td align="right">       77.48</td>
    <td align="right">        0.00</td>
    <td align="right">      625.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.56</td>
    <td align="right">      154.09</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.46</td>
    <td align="right">     -892.45</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-NOV-08:02</td>
    <td align="right">    36206.71</td>
    <td align="right">     3460.14</td>
    <td align="right">    31688.53</td>
    <td align="right">    -3460.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5384.74</td>
    <td align="right">    17370.44</td>
    <td align="right">     4517.10</td>
    <td align="right">     6038.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3919.22</td>
    <td align="right">        0.00</td>
    <td align="right">   -12358.83</td>
    <td align="right">   -84928.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       2.726</td>
    <td align="right">       95.05</td>
    <td align="right">      105.61</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.555</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5549</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.111</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.111</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.059</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.059</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.112</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.112</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.022</td>
    <td align="right">        0.15</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.022</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.050</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.050</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.023</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.023</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.383</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.383</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       2.200</td>
    <td align="right">       95.05</td>
    <td align="right">      105.61</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.555</td>
    <td align="right">       0.707</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5549</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.066</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.066</td>
    <td align="right">       0.693</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.031</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.031</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.026</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.026</td>
    <td align="right">       0.238</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.029</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.029</td>
    <td align="right">       0.210</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.042</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.042</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.012</td>
    <td align="right">       0.371</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.009</td>
    <td align="right">       0.470</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.012</td>
    <td align="right">       0.379</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.024</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.024</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.059</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.059</td>
    <td align="right">       0.594</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.15</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.010</td>
    <td align="right">       0.981</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.034</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.034</td>
    <td align="right">       0.724</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.036</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.036</td>
    <td align="right">       0.200</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.031</td>
    <td align="right">       0.228</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.034</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.034</td>
    <td align="right">       0.208</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.045</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.045</td>
    <td align="right">       0.159</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.199</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.199</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.52</td>
    <td align="right">    0.004369</td>
    <td align="right">       32.61</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.53</td>
    <td align="right">    0.000432</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.61</td>
    <td align="right">    0.000520</td>
    <td align="right">     2990.11</td>
    <td align="right">      1.5549</td>
    <td align="right">      1.5549</td>
    <td align="right">      1.5549</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.05</td>
    <td align="right">    0.001219</td>
    <td align="right">      163.04</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">      0.1112</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.085</td>
    <td align="right">      0.0851</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0868</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.138</td>
    <td align="right">      0.1377</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.059</td>
    <td align="right">      0.0588</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.1425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2407</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0114</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0121</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0124</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0169</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0127</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0167</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0211</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0206</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
    <td align="right">      0.0322</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.037</td>
    <td align="right">      0.0366</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0289</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0997</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      0.0719</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.085</td>
    <td align="right">      0.0855</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0231</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.118</td>
    <td align="right">      0.1185</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0329</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1240</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0268</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.094</td>
    <td align="right">      0.0938</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.075</td>
    <td align="right">      0.0751</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.091</td>
    <td align="right">      0.0906</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.024</td>
    <td align="right">      0.0242</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1247</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1238</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
    <td align="right">      0.0315</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1061</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.090</td>
    <td align="right">      0.0896</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0279</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.052</td>
    <td align="right">      0.0519</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.203</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.053</td>
    <td align="right">      0.0526</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.200</td>
    <td align="right">      0.2005</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.052</td>
    <td align="right">      0.0520</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.112</td>
    <td align="right">      0.1124</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0221</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.050</td>
    <td align="right">      0.0497</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0126</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0128</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0132</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0179</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0107</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0117</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0123</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0206</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0228</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        2.73</td>
    <td align="right">       1.555</td>
    <td align="right">        2.73</td>
    <td align="right">      2.2785</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">       0.111</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.059</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">       0.112</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.022</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.050</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.021</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.023</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.38</td>
    <td align="right">       0.383</td>
    <td align="right">        0.38</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.066</td>
    <td align="right">       0.066</td>
    <td align="right">       0.066</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.693</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.038</td>
    <td align="right">       0.038</td>
    <td align="right">       0.038</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.697</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.228</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.238</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.210</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">       0.012</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.371</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.470</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">       0.012</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.379</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.024</td>
    <td align="right">       0.024</td>
    <td align="right">       0.024</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.927</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.874</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.606</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.935</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.053</td>
    <td align="right">       0.053</td>
    <td align="right">       0.053</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.347</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.578</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.577</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.441</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.452</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">       0.126</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.578</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.472</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.583</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.466</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.594</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.981</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.724</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.217</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.146</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.200</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.228</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.208</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.159</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        2.20</td>
    <td align="right">       1.555</td>
    <td align="right">        2.20</td>
    <td align="right">        2.20</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.066</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.026</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.029</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.042</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.024</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.059</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.034</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.036</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.034</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.045</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.20</td>
    <td align="right">       0.199</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Vancouver Int'l BC CAN WYEC2-B-94238 WMO#=718920</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
