<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-SmallHotel-NECB HDD Method-CAN_MB_Churchill.719130_CWEC.epw created: 2017-07-10 18:39:33 +0000 RUN PERIOD 1 ** Churchill MB CAN WYEC2-B-15901 WMO#=719130
  2017-07-10
  18:43:49
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-SmallHotel-NECB HDD Method-CAN_MB_Churchill.719130_CWEC.epw created: 2017-07-10 18:39:33 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Churchill MB CAN WYEC2-B-15901 WMO#=719130</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:43:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4629.90</td>
    <td align="right">     1153.56</td>
    <td align="right">     1153.56</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4629.90</td>
    <td align="right">     1153.56</td>
    <td align="right">     1153.56</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    14662.91</td>
    <td align="right">     3653.32</td>
    <td align="right">     3653.32</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    14662.91</td>
    <td align="right">     3653.32</td>
    <td align="right">     3653.32</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2753.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      393.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       98.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      704.86</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1189.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4794.59</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4629.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5499.45</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     2753.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      393.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       98.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      704.86</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     1189.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4794.59</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       97.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1031.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1153.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       97.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1031.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1153.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    4629.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    4629.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    4629.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    4629.904</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     5499.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     5499.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     5499.45</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      125.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5254.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NONEGAS">NONEGAS</a>   |  
<a href="#TariffReport::MANITOBAHYDRO">MANITOBAHYDRO</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Churchill MB CAN WYEC2-B-15901 WMO#=719130</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       58.75</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -94.1</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.20</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.20</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1003.40</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.4599</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      9.7999</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       14.83</td>
    <td align="right">     11.3999</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4013.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11621.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">        0.00</td>
    <td align="right">      184.20</td>
    <td align="right">      184.20</td>
    <td align="right">      8.2416</td>
    <td align="right">       26.74</td>
    <td align="right">      2.0478</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4013.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11621.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">        0.00</td>
    <td align="right">      184.20</td>
    <td align="right">      184.20</td>
    <td align="right">      8.2416</td>
    <td align="right">       26.74</td>
    <td align="right">      2.0478</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">29-DEC-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">27-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   291065.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5494.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    75478.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   393945.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   291065.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     5494.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">    75478.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     8721.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1245.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      312.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      552.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3766.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    14662.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2173.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      310.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       77.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      137.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      938.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3653.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2173.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      310.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       77.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      137.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      938.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3653.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       25.70</td>
    <td align="right">        9.90</td>
    <td align="right">       17.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       23.80</td>
    <td align="right">        9.90</td>
    <td align="right">       18.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -38.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.13</td>
    <td align="right">        1.69</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.22</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.13</td>
    <td align="right">        3.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_CORRIDORFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.13</td>
    <td align="right">        6.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_ELEVATORCOREFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       66.43</td>
    <td align="right">       51.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       53.14</td>
    <td align="right">       46.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">R_FRONTSTAIRSFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_FRONTSTORAGEFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM401_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM402_405_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM406_408_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      105.36</td>
    <td align="right">      105.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM409_412_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM413_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM414_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM415_418_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM419_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM420_423_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM424_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       39.86</td>
    <td align="right">       34.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       97.83</td>
    <td align="right">       97.83</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       32.70</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       80.27</td>
    <td align="right">       80.27</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_REARSTAIRSFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_REARSTORAGEFLR4_1_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3096DB78-9538-4BF3-B902-753ACE2C7358} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {62BFFF19-2CB8-4840-8E54-616C2C1AF23F} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       13.29</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CE6AB3C-F1F7-4B46-8E64-53353EF18455} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       96.82</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.38</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">        0.50</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-F LIGHTS</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      150.51</td>
    <td align="right">     1068.58</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.45</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-F LIGHTS</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      125.42</td>
    <td align="right">      890.48</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-F LIGHTS</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      125.42</td>
    <td align="right">      890.48</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-F LIGHTS</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      125.42</td>
    <td align="right">      890.48</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-F LIGHTS</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">       32.61</td>
    <td align="right">      433.73</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-F LIGHTS</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">       80.27</td>
    <td align="right">     1067.63</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION GYM - FITNESS LIGHTS</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.7999</td>
    <td align="right">       32.61</td>
    <td align="right">      319.57</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - LOBBY LIGHTS</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     11.3999</td>
    <td align="right">      163.06</td>
    <td align="right">     1858.83</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.76</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      105.36</td>
    <td align="right">      853.41</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      105.36</td>
    <td align="right">      853.41</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      105.36</td>
    <td align="right">      853.41</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.45</td>
    <td align="right">     1056.60</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.15</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">      130.44</td>
    <td align="right">     1056.52</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HWAY LODGING - ROOMS LIGHTS</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      8.0999</td>
    <td align="right">       32.61</td>
    <td align="right">      264.13</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       15.05</td>
    <td align="right">      103.85</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       15.05</td>
    <td align="right">      103.85</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       15.05</td>
    <td align="right">      103.85</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       15.05</td>
    <td align="right">      103.85</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION LOUNGE/RECREATION LIGHTS</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      8.4599</td>
    <td align="right">       32.61</td>
    <td align="right">      275.87</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      130.44</td>
    <td align="right">     1552.17</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.49</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.49</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.49</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.49</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.53</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.53</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.53</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN SPACE FUNCTION STAIRWAY-SCH-F LIGHTS</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       20.07</td>
    <td align="right">      148.53</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       12.54</td>
    <td align="right">       76.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       12.54</td>
    <td align="right">       76.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       12.54</td>
    <td align="right">       76.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       12.54</td>
    <td align="right">       76.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       97.83</td>
    <td align="right">      598.70</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.16</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       20.07</td>
    <td align="right">      122.85</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       20.07</td>
    <td align="right">      122.85</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       20.07</td>
    <td align="right">      122.85</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       20.07</td>
    <td align="right">      122.85</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION WASHROOM-SCH-F LIGHTS</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      9.4499</td>
    <td align="right">       32.61</td>
    <td align="right">      308.17</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2416</td>
    <td align="right">     4013.58</td>
    <td align="right">    33078.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      393.12</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:49</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">     7156.26</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">     6996.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1508.05</td>
    <td align="right">     1204.41</td>
    <td align="right">      303.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1807.68</td>
    <td align="right">     1443.71</td>
    <td align="right">      363.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5117.57</td>
    <td align="right">     4087.17</td>
    <td align="right">     1030.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      513.20</td>
    <td align="right">      409.87</td>
    <td align="right">      103.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.87</td>
    <td align="right">      427.97</td>
    <td align="right">      107.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.87</td>
    <td align="right">      493.46</td>
    <td align="right">      124.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      581.37</td>
    <td align="right">      464.31</td>
    <td align="right">      117.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      664.38</td>
    <td align="right">      530.61</td>
    <td align="right">      133.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.47</td>
    <td align="right">      761.50</td>
    <td align="right">      191.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1835.63</td>
    <td align="right">     1466.03</td>
    <td align="right">      369.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1329.10</td>
    <td align="right">     1061.49</td>
    <td align="right">      267.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1560.20</td>
    <td align="right">     1246.06</td>
    <td align="right">      314.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      517.76</td>
    <td align="right">      413.51</td>
    <td align="right">      104.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      532.11</td>
    <td align="right">      424.97</td>
    <td align="right">      107.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2036.68</td>
    <td align="right">     1626.61</td>
    <td align="right">      410.08</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      566.35</td>
    <td align="right">      452.32</td>
    <td align="right">      114.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2136.37</td>
    <td align="right">     1706.22</td>
    <td align="right">      430.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      594.39</td>
    <td align="right">      474.71</td>
    <td align="right">      119.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1124.00</td>
    <td align="right">      897.69</td>
    <td align="right">      226.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1919.78</td>
    <td align="right">     1533.24</td>
    <td align="right">      386.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1648.75</td>
    <td align="right">     1316.78</td>
    <td align="right">      331.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1916.29</td>
    <td align="right">     1530.46</td>
    <td align="right">      385.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      610.11</td>
    <td align="right">      487.27</td>
    <td align="right">      122.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      572.43</td>
    <td align="right">      457.17</td>
    <td align="right">      115.26</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2118.02</td>
    <td align="right">     1691.57</td>
    <td align="right">      426.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.31</td>
    <td align="right">      449.89</td>
    <td align="right">      113.42</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2103.63</td>
    <td align="right">     1680.08</td>
    <td align="right">      423.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.89</td>
    <td align="right">      446.36</td>
    <td align="right">      112.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1899.33</td>
    <td align="right">     1516.91</td>
    <td align="right">      382.42</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4833.31</td>
    <td align="right">     3860.15</td>
    <td align="right">      973.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4003.03</td>
    <td align="right">     3197.04</td>
    <td align="right">      805.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4818.63</td>
    <td align="right">     3848.42</td>
    <td align="right">      970.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1377.78</td>
    <td align="right">     1100.37</td>
    <td align="right">      277.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1359.12</td>
    <td align="right">     1085.47</td>
    <td align="right">      273.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4797.06</td>
    <td align="right">     3831.20</td>
    <td align="right">      965.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1332.12</td>
    <td align="right">     1063.91</td>
    <td align="right">      268.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4784.08</td>
    <td align="right">     3820.83</td>
    <td align="right">      963.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1340.93</td>
    <td align="right">     1070.94</td>
    <td align="right">      269.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      942.21</td>
    <td align="right">      752.50</td>
    <td align="right">      189.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      849.44</td>
    <td align="right">      678.41</td>
    <td align="right">      171.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      927.50</td>
    <td align="right">      740.76</td>
    <td align="right">      186.75</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1433.51</td>
    <td align="right">     1144.88</td>
    <td align="right">      288.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25739.31</td>
    <td align="right">    20556.84</td>
    <td align="right">     5182.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2502.79</td>
    <td align="right">     1998.87</td>
    <td align="right">      503.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.14</td>
    <td align="right">      818.74</td>
    <td align="right">      206.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.14</td>
    <td align="right">      818.74</td>
    <td align="right">      206.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.14</td>
    <td align="right">      818.74</td>
    <td align="right">      206.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1104.98</td>
    <td align="right">      853.14</td>
    <td align="right">      251.83</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1084.57</td>
    <td align="right">      850.16</td>
    <td align="right">      234.41</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4328.62</td>
    <td align="right">     3341.88</td>
    <td align="right">      986.74</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      958.95</td>
    <td align="right">      765.87</td>
    <td align="right">      193.08</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      865.73</td>
    <td align="right">      691.42</td>
    <td align="right">      174.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      942.38</td>
    <td align="right">      752.64</td>
    <td align="right">      189.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1441.27</td>
    <td align="right">     1150.11</td>
    <td align="right">      291.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      347.46</td>
    <td align="right">      277.50</td>
    <td align="right">       69.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.31</td>
    <td align="right">      234.25</td>
    <td align="right">       59.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      332.77</td>
    <td align="right">      265.77</td>
    <td align="right">       67.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      662.83</td>
    <td align="right">      529.37</td>
    <td align="right">      133.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2039.92</td>
    <td align="right">     1629.19</td>
    <td align="right">      410.73</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      455.11</td>
    <td align="right">      363.47</td>
    <td align="right">       91.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.34</td>
    <td align="right">      945.88</td>
    <td align="right">      238.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.87</td>
    <td align="right">      819.77</td>
    <td align="right">      207.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.95</td>
    <td align="right">      753.88</td>
    <td align="right">      190.07</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1024.92</td>
    <td align="right">      818.56</td>
    <td align="right">      206.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1477.39</td>
    <td align="right">     1179.93</td>
    <td align="right">      297.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      438.84</td>
    <td align="right">      350.49</td>
    <td align="right">       88.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     7542.87</td>
    <td align="right">     9830.66</td>
    <td align="right">     6910.30</td>
    <td align="right">     2920.36</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     1179.51</td>
    <td align="right">       11.96</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1437.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1722.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4877.3</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       489.1</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       510.7</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       588.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       554.1</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       633.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       908.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1749.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1266.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1486.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       493.4</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       507.1</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1941.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       539.8</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2036.0</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">10.83</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       566.5</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1071.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1829.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1571.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1826.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       581.5</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       545.5</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2018.6</td>
    <td align="right">3.01</td>
    <td align="right">10.29</td>
    <td align="right">10.84</td>
    <td align="right">10.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       536.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2004.8</td>
    <td align="right">3.02</td>
    <td align="right">10.29</td>
    <td align="right">10.85</td>
    <td align="right">10.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       532.6</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1810.1</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 16KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4606.4</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3815.1</td>
    <td align="right">2.69</td>
    <td align="right">9.18</td>
    <td align="right">9.69</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4592.4</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1313.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1295.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 16KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4571.8</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1269.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 16KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4559.4</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1278.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       898.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       809.5</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       884.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1366.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24530.6</td>
    <td align="right">2.76</td>
    <td align="right">9.41</td>
    <td align="right">9.93</td>
    <td align="right">9.39</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2385.3</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       977.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       977.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       977.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1056.8</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.29</td>
    <td align="right">10.63</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1035.7</td>
    <td align="right">3.12</td>
    <td align="right">10.64</td>
    <td align="right">11.22</td>
    <td align="right">10.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4140.0</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.29</td>
    <td align="right">10.63</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       913.9</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       825.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       898.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1373.7</td>
    <td align="right">3.09</td>
    <td align="right">10.56</td>
    <td align="right">11.13</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       331.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       279.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       317.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       631.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1944.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 2KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       433.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1128.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       978.7</td>
    <td align="right">3.09</td>
    <td align="right">10.56</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       899.6</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       976.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1408.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       418.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
