    <td align="right">         776</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.63811E-002</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.63811E-002</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">485.72497</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76155</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1291.11352</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.63811E-002</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.37309</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10026.44328</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37309</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.53485</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.07953E-002</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.63146E-003</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5963.99063</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37309</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.77726E-002</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">107.06389</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 3TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 3TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">10026.27609</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 3TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">9665.01246</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 3TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.71005E-004</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.98105E-004</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">10026.27609</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.71005E-004</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.65206E-002</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.71005E-004</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">126.66926</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">4.71005E-004</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47967</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">620.91504</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">4.79671E-002</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">62.09150</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.08978E-002</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18.65804</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL ELECTRICITY WATER HEATER - 300KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 5KBTU/HR 11.0EER</td>
    <td align="right">1477.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 6KBTU/HR 11.0EER</td>
    <td align="right">1624.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">4525.0</td>
    <td align="right">2.67</td>
    <td align="right">9.12</td>
    <td align="right">9.64</td>
    <td align="right">9.25</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">502.2</td>
    <td align="right">3.09</td>
    <td align="right">10.56</td>
    <td align="right">11.14</td>
    <td align="right">10.55</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">529.2</td>
    <td align="right">3.09</td>
    <td align="right">10.56</td>
    <td align="right">11.14</td>
    <td align="right">10.55</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">620.2</td>
    <td align="right">3.10</td>
    <td align="right">10.56</td>
    <td align="right">11.14</td>
    <td align="right">10.56</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 3KBTU/HR 11.0EER</td>
    <td align="right">722.1</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">11.55</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">688.1</td>
    <td align="right">3.19</td>
    <td align="right">10.87</td>
    <td align="right">11.48</td>
    <td align="right">11.03</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">804.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">11.04</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 10.9EER</td>
    <td align="right">2048.0</td>
    <td align="right">3.06</td>
    <td align="right">10.45</td>
    <td align="right">11.02</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">1527.8</td>
    <td align="right">3.09</td>
    <td align="right">10.54</td>
    <td align="right">11.12</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">1821.6</td>
    <td align="right">3.09</td>
    <td align="right">10.56</td>
    <td align="right">11.14</td>
    <td align="right">10.55</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">489.5</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.09</td>
    <td align="right">10.49</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">521.1</td>
    <td align="right">3.07</td>
    <td align="right">10.48</td>
    <td align="right">11.06</td>
    <td align="right">10.44</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">2035.2</td>
    <td align="right">3.07</td>
    <td align="right">10.46</td>
    <td align="right">11.03</td>
    <td align="right">10.43</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">534.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">11.04</td>
    <td align="right">10.42</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 8KBTU/HR 10.9EER</td>
    <td align="right">2119.2</td>
    <td align="right">3.04</td>
    <td align="right">10.39</td>
    <td align="right">10.96</td>
    <td align="right">10.35</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">561.3</td>
    <td align="right">3.06</td>
    <td align="right">10.44</td>
    <td align="right">11.01</td>
    <td align="right">10.38</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 3KBTU/HR 11.0EER</td>
    <td align="right">979.7</td>
    <td align="right">3.08</td>
    <td align="right">10.50</td>
    <td align="right">11.07</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 7KBTU/HR 11.0EER</td>
    <td align="right">1973.7</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.09</td>
    <td align="right">10.49</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">1603.4</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.09</td>
    <td align="right">10.49</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 7KBTU/HR 11.0EER</td>
    <td align="right">1927.6</td>
    <td align="right">3.09</td>
    <td align="right">10.53</td>
    <td align="right">11.11</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">582.4</td>
    <td align="right">3.08</td>
    <td align="right">10.50</td>
    <td align="right">11.07</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">540.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">11.04</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 10.9EER</td>
    <td align="right">2111.0</td>
    <td align="right">3.05</td>
    <td align="right">10.40</td>
    <td align="right">10.97</td>
    <td align="right">10.36</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">542.3</td>
    <td align="right">3.07</td>
    <td align="right">10.46</td>
    <td align="right">11.04</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 8KBTU/HR 10.9EER</td>
    <td align="right">2116.7</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
    <td align="right">10.96</td>
    <td align="right">10.35</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">545.8</td>
    <td align="right">3.07</td>
    <td align="right">10.46</td>
    <td align="right">11.03</td>
    <td align="right">10.41</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">1825.8</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.40</td>
    <td align="right">10.92</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 17KBTU/HR 9.3EER</td>
    <td align="right">4841.4</td>
    <td align="right">2.75</td>
    <td align="right">9.38</td>
    <td align="right">9.92</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 14KBTU/HR 9.5EER</td>
    <td align="right">4001.8</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.06</td>
    <td align="right">9.76</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 17KBTU/HR 9.3EER</td>
    <td align="right">4831.0</td>
    <td align="right">2.75</td>
    <td align="right">9.38</td>
    <td align="right">9.92</td>
    <td align="right">9.65</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 5KBTU/HR 11.0EER</td>
    <td align="right">1417.5</td>
    <td align="right">3.18</td>
    <td align="right">10.85</td>
    <td align="right">11.46</td>
    <td align="right">11.00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">1256.9</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.28</td>
    <td align="right">10.74</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 15KBTU/HR 9.3EER</td>
    <td align="right">4271.3</td>
    <td align="right">2.71</td>
    <td align="right">9.23</td>
    <td align="right">9.76</td>
    <td align="right">9.41</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">1218.5</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.27</td>
    <td align="right">10.73</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 15KBTU/HR 9.3EER</td>
    <td align="right">4267.4</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">9.76</td>
    <td align="right">9.42</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">1232.9</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.27</td>
    <td align="right">10.74</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 11.0EER</td>
    <td align="right">404.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">797.9</td>
    <td align="right">3.06</td>
    <td align="right">10.45</td>
    <td align="right">11.02</td>
    <td align="right">10.38</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 2KBTU/HR 11.0EER</td>
    <td align="right">691.9</td>
    <td align="right">3.06</td>
    <td align="right">10.44</td>
    <td align="right">11.00</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">751.3</td>
    <td align="right">3.06</td>
    <td align="right">10.43</td>
    <td align="right">11.00</td>
    <td align="right">10.36</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 11.0EER</td>
    <td align="right">1247.9</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">11.23</td>
    <td align="right">10.68</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 125KBTU/HR 9.7EER</td>
    <td align="right">37095.7</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.65</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 10KBTU/HR 14.0SEER</td>
    <td align="right">2893.7</td>
    <td align="right">3.21</td>
    <td align="right">10.96</td>
    <td align="right">11.57</td>
    <td align="right">11.01</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 5KBTU/HR 14.0SEER</td>
    <td align="right">1489.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 5KBTU/HR 14.0SEER</td>
    <td align="right">1489.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 5KBTU/HR 14.0SEER</td>
    <td align="right">1489.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">1489.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">1283.7</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">11.92</td>
    <td align="right">11.50</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 21KBTU/HR 14.0SEER</td>
    <td align="right">6089.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">896.8</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">11.48</td>
    <td align="right">10.89</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">777.8</td>
    <td align="right">3.18</td>
    <td align="right">10.87</td>
    <td align="right">11.46</td>
    <td align="right">10.86</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">843.5</td>
    <td align="right">3.18</td>
    <td align="right">10.86</td>
    <td align="right">11.46</td>
    <td align="right">10.86</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 5KBTU/HR 14.0SEER</td>
    <td align="right">1378.3</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">11.68</td>
    <td align="right">11.16</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">385.7</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">11.61</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">329.7</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.71</td>
    <td align="right">11.21</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">381.5</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.71</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">657.5</td>
    <td align="right">3.22</td>
    <td align="right">10.97</td>
    <td align="right">11.58</td>
    <td align="right">11.02</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 14.0SEER</td>
    <td align="right">2067.3</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">11.64</td>
    <td align="right">11.11</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">1128.9</td>
    <td align="right">3.14</td>
    <td align="right">10.73</td>
    <td align="right">11.31</td>
    <td align="right">10.65</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 4KBTU/HR 14.0SEER</td>
    <td align="right">1153.7</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">11.79</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">1037.5</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">11.79</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">1089.3</td>
    <td align="right">3.26</td>
    <td align="right">11.11</td>
    <td align="right">11.73</td>
    <td align="right">11.24</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 5KBTU/HR 14.0SEER</td>
    <td align="right">1397.9</td>
    <td align="right">3.23</td>
    <td align="right">11.02</td>
    <td align="right">11.63</td>
    <td align="right">11.10</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">465.2</td>
    <td align="right">3.16</td>
    <td align="right">10.77</td>
    <td align="right">11.36</td>
    <td align="right">10.72</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">10397.42</td>
    <td align="right">6881.83</td>
    <td align="right">3515.59</td>
    <td align="right">0.66</td>
    <td align="right">1183.39</td>
    <td align="right">12.00</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 3TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9213041488E-002</td>
    <td align="right">0.2581410382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9557887499E-002</td>
    <td align="right">0.2085905170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9806788182E-002</td>
    <td align="right">0.1071922970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1188698354</td>
    <td align="right">0.2253839461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2615112590E-002</td>
    <td align="right">0.1220054477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1018514452</td>
    <td align="right">0.2094185527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5797009551E-002</td>
    <td align="right">0.2777995437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4878978396</td>
    <td align="right">3.1302992764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348624830E-002</td>
    <td align="right">0.4118545426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4539762327E-002</td>
    <td align="right">0.2285193183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348557056E-002</td>
    <td align="right">0.4215248212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1887274725E-002</td>
    <td align="right">0.2000992518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348912270E-002</td>
    <td align="right">0.4221185483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5194662219E-002</td>
    <td align="right">0.1977250738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3353044181E-002</td>
    <td align="right">0.4408870303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1610885157</td>
    <td align="right">0.3725827987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1475014776</td>
    <td align="right">0.4560333860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5503903315</td>
    <td align="right">1.2372282322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5856489362E-002</td>
    <td align="right">0.1830852363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5890371888E-002</td>
    <td align="right">0.2371689395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6473158479E-002</td>
    <td align="right">0.2197797334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3709091301</td>
    <td align="right">2.4713974669</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5631593330E-002</td>
    <td align="right">8.7545199570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4514607818E-002</td>
    <td align="right">0.1232427910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5322826349E-002</td>
    <td align="right">0.3338505279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7005364552</td>
    <td align="right">5.6647190988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4863354242E-002</td>
    <td align="right">0.3380293760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4693529952</td>
    <td align="right">1.7444400122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4956555510E-002</td>
    <td align="right">0.3397898397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1373798659</td>
    <td align="right">0.3218461430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3343498974E-002</td>
    <td align="right">0.3509208563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1508972707</td>
    <td align="right">0.4534143294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7975533012E-002</td>
    <td align="right">1.9942894800E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6205262884E-002</td>
    <td align="right">2.1520470129E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9078602136E-002</td>
    <td align="right">1.6432533151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1394942070E-003</td>
    <td align="right">5.3679994760E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1189643328E-002</td>
    <td align="right">1.8118934544E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9255262909E-003</td>
    <td align="right">1.3210537164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4601239428E-003</td>
    <td align="right">1.5753953676E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4597235407</td>
    <td align="right">1.2987449096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9037686463E-002</td>
    <td align="right">0.1062577314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1829525653</td>
    <td align="right">0.4203386261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8776090637E-002</td>
    <td align="right">0.1134866339</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6640932032</td>
    <td align="right">23.1150992230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8984545481E-002</td>
    <td align="right">0.1598212150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2188538331</td>
    <td align="right">0.4002219464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0953869366E-002</td>
    <td align="right">0.1179823638</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1405374184</td>
    <td align="right">18.5273795997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4710392158E-002</td>
    <td align="right">0.1173445134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6916983553</td>
    <td align="right">3.8058597733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2378843270E-002</td>
    <td align="right">0.1935064049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6601053190</td>
    <td align="right">3.7042288739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5950811517E-002</td>
    <td align="right">7.8861025931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1944274513</td>
    <td align="right">0.3573367817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5585432035E-002</td>
    <td align="right">0.1009710813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2073095921</td>
    <td align="right">0.5341176005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4863380059E-002</td>
    <td align="right">8.7563328178E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3323613443</td>
    <td align="right">1.0562306537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3629083374E-002</td>
    <td align="right">0.1321855710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1785400312</td>
    <td align="right">0.2635394642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9761624814E-002</td>
    <td align="right">8.7068536888E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">330.9306080706</td>
    <td align="right">3223.4915367703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3900907804E-002</td>
    <td align="right">9.1735263123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2649040878</td>
    <td align="right">0.4866358079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1902534996E-002</td>
    <td align="right">0.1182352773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5099713985</td>
    <td align="right">1.8837088441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5603738459E-002</td>
    <td align="right">8.6430944463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5285702732</td>
    <td align="right">2.8141742706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9733269883E-002</td>
    <td align="right">0.1117289575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7136621849</td>
    <td align="right">3.5077144154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3169130862E-002</td>
    <td align="right">0.2116644445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1846624293</td>
    <td align="right">0.4079734895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6000402514E-002</td>
    <td align="right">0.1144208840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1548243082</td>
    <td align="right">0.2907292414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5367380167E-002</td>
    <td align="right">0.1256047318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2442776236</td>
    <td align="right">0.8615112993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5639299576E-002</td>
    <td align="right">0.1165785760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1590781463</td>
    <td align="right">0.3122916899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8096285871E-002</td>
    <td align="right">0.1545535786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1618755340</td>
    <td align="right">0.2308423818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5895695811E-002</td>
    <td align="right">0.1082227960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6902650428</td>
    <td align="right">4.3827153386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4729341187E-002</td>
    <td align="right">9.8652091708E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4102875352</td>
    <td align="right">1.1860491680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3840300997E-002</td>
    <td align="right">0.1223078102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4803294040</td>
    <td align="right">1.4974800363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4207503296E-002</td>
    <td align="right">9.8489363491E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9316352203</td>
    <td align="right">5.4557129101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1909537444E-002</td>
    <td align="right">0.1266153925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3319025591</td>
    <td align="right">1.1339606024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9139442077E-002</td>
    <td align="right">0.2867488945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6394465678</td>
    <td align="right">4.5091046787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0404613572E-002</td>
    <td align="right">0.2776781177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2208455649</td>
    <td align="right">0.4804489055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0274389164E-002</td>
    <td align="right">0.2772422974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2731602616</td>
    <td align="right">0.7158386693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0504390741E-002</td>
    <td align="right">0.2774795189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2245902860</td>
    <td align="right">0.5022593306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8461757013E-002</td>
    <td align="right">0.2787654306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4712470162</td>
    <td align="right">2.5676734961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8732112525E-002</td>
    <td align="right">0.2775756457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1897369385</td>
    <td align="right">0.3481119386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0984722195E-002</td>
    <td align="right">0.2796893795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2064809664</td>
    <td align="right">0.3251274928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9039508658E-002</td>
    <td align="right">0.2773905004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2421629692</td>
    <td align="right">0.8134658450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0897771443E-002</td>
    <td align="right">0.2796295922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2079086277</td>
    <td align="right">0.3275842977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8212197808E-002</td>
    <td align="right">0.2776925823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2508384524</td>
    <td align="right">0.9189758795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6228101453E-002</td>
    <td align="right">3.9963865414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3539774424E-002</td>
    <td align="right">7.2742099801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8757378297E-002</td>
    <td align="right">0.1323843533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2974837989</td>
    <td align="right">1.0147959225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6138028471E-002</td>
    <td align="right">0.2644185190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1396620116</td>
    <td align="right">0.3392288846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2052219122E-002</td>
    <td align="right">0.2552232387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4384345882</td>
    <td align="right">2.9779625850</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9489352094E-002</td>
    <td align="right">0.2407734153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4027102566</td>
    <td align="right">2.1647600156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4073092431E-002</td>
    <td align="right">0.2547951537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4061255295</td>
    <td align="right">2.5735860168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6380661906E-002</td>
    <td align="right">0.3001254725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1062085692</td>
    <td align="right">37.4986466320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2923463131E-006</td>
    <td align="right">4.4790527837E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3869025792</td>
    <td align="right">2.0716519187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9564933865E-006</td>
    <td align="right">5.4739389637E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0005077944</td>
    <td align="right">46.5197360982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3378053355E-006</td>
    <td align="right">6.0594195775E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3090540820</td>
    <td align="right">1.3744621972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8541561105E-006</td>
    <td align="right">9.7389396802E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7743092004E-002</td>
    <td align="right">7.9020280477E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8956458807E-002</td>
    <td align="right">0.2130115422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4963014062</td>
    <td align="right">1.8340389831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135210E+11</td>
    <td align="right"> 94149273.57</td>
    <td align="right">0.344927E+12</td>
    <td align="right"> 56135203.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.986078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122029E+11</td>
    <td align="right"> 74167199.88</td>
    <td align="right">0.261849E+12</td>
    <td align="right"> 60659594.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.911290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135770E+11</td>
    <td align="right"> 74428038.56</td>
    <td align="right">0.206818E+12</td>
    <td align="right">0.229012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100747E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.803842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134420E+11</td>
    <td align="right">0.167376E+09</td>
    <td align="right">0.982541E+11</td>
    <td align="right">0.124029E+10</td>
    <td align="right">   448125.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149980E+11</td>
    <td align="right">0.365415E+09</td>
    <td align="right">0.463232E+11</td>
    <td align="right">0.526503E+10</td>
    <td align="right">  2409438.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.930552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167111E+11</td>
    <td align="right">0.456965E+09</td>
    <td align="right">0.159473E+11</td>
    <td align="right">0.161431E+11</td>
    <td align="right"> 24777718.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.847761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193459E+11</td>
    <td align="right">0.488413E+09</td>
    <td align="right">0.627731E+10</td>
    <td align="right">0.307571E+11</td>
    <td align="right"> 70395802.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185123E+11</td>
    <td align="right">0.488735E+09</td>
    <td align="right">0.133485E+11</td>
    <td align="right">0.253474E+11</td>
    <td align="right"> 56365427.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.805813E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.807718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149327E+11</td>
    <td align="right">0.353099E+09</td>
    <td align="right">0.420635E+11</td>
    <td align="right">0.817475E+10</td>
    <td align="right"> 13708528.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.782389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140337E+11</td>
    <td align="right">0.201661E+09</td>
    <td align="right">0.879547E+11</td>
    <td align="right">0.165177E+10</td>
    <td align="right">  2059335.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131199E+11</td>
    <td align="right">0.100356E+09</td>
    <td align="right">0.193725E+12</td>
    <td align="right">0.127357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.858917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134866E+11</td>
    <td align="right"> 80405764.02</td>
    <td align="right">0.294278E+12</td>
    <td align="right"> 42403178.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.939980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393129E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.985196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177883E+12</td>
    <td align="right">0.294517E+10</td>
    <td align="right">0.161177E+13</td>
    <td align="right">0.890950E+11</td>
    <td align="right">0.170164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106816E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122029E+11</td>
    <td align="right"> 74167199.88</td>
    <td align="right">0.627731E+10</td>
    <td align="right"> 42403178.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.782389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193459E+11</td>
    <td align="right">0.488735E+09</td>
    <td align="right">0.344927E+12</td>
    <td align="right">0.307571E+11</td>
    <td align="right"> 70395802.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100747E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   355210.81</td>
    <td align="right">18-JAN-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   252790.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75311.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   333355.60</td>
    <td align="right">06-FEB-08:30</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   230705.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75541.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   307378.69</td>
    <td align="right">15-MAR-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   205108.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75160.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   221790.41</td>
    <td align="right">03-APR-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   119291.36</td>
    <td align="right">       26.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75363.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   155587.20</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5203.57</td>
    <td align="right">       18.66</td>
    <td align="right">    59841.89</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68592.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   129600.24</td>
    <td align="right">19-JUN-08:00</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9312.98</td>
    <td align="right">      252.39</td>
    <td align="right">        0.00</td>
    <td align="right">    24512.56</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73571.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   126952.59</td>
    <td align="right">07-JUL-20:30</td>
    <td align="right">    24759.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5944.05</td>
    <td align="right">        0.00</td>
    <td align="right">    10653.62</td>
    <td align="right">      252.39</td>
    <td align="right">        0.00</td>
    <td align="right">    34951.83</td>
    <td align="right">      121.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50269.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   116161.99</td>
    <td align="right">29-AUG-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     9706.87</td>
    <td align="right">      252.39</td>
    <td align="right">        0.00</td>
    <td align="right">    24445.35</td>
    <td align="right">       39.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48262.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   149927.77</td>
    <td align="right">29-SEP-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5217.83</td>
    <td align="right">       18.66</td>
    <td align="right">    61615.87</td>
    <td align="right">       50.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61137.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   183743.01</td>
    <td align="right">30-OCT-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">    89409.59</td>
    <td align="right">       41.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67183.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   304129.00</td>
    <td align="right">24-NOV-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   205987.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71032.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   334529.06</td>
    <td align="right">14-DEC-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">   232805.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74615.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   116161.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5202.68</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48262.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   355210.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">    10653.62</td>
    <td align="right">      252.39</td>
    <td align="right">   252790.82</td>
    <td align="right">    34951.83</td>
    <td align="right">      121.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75541.68</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.62</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.62</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">MANITOBAHYDRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">CENTRA</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MANITOBAHYDRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MANITOBAHYDRO</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4923.48</td>
    <td align="right">     3976.97</td>
    <td align="right">     3585.46</td>
    <td align="right">     2444.83</td>
    <td align="right">     1992.49</td>
    <td align="right">     1722.64</td>
    <td align="right">     1789.88</td>
    <td align="right">     1778.62</td>
    <td align="right">     1816.64</td>
    <td align="right">     2263.11</td>
    <td align="right">     3290.64</td>
    <td align="right">     4375.73</td>
    <td align="right">    33960.51</td>
    <td align="right">     4923.48</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     3228.87</td>
    <td align="right">     3030.20</td>
    <td align="right">     2794.07</td>
    <td align="right">     2016.07</td>
    <td align="right">     1414.29</td>
    <td align="right">     1178.07</td>
    <td align="right">     1154.00</td>
    <td align="right">     1055.91</td>
    <td align="right">     1362.84</td>
    <td align="right">     1670.22</td>
    <td align="right">     2764.53</td>
    <td align="right">     3040.87</td>
    <td align="right">    24709.95</td>
    <td align="right">     3228.87</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
    <td align="right">    58670.46</td>
    <td align="right">     8152.35</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
    <td align="right">    58670.46</td>
    <td align="right">     8152.35</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
    <td align="right">    58670.46</td>
    <td align="right">     8152.35</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     4923.48</td>
    <td align="right">     3976.97</td>
    <td align="right">     3585.46</td>
    <td align="right">     2444.83</td>
    <td align="right">     1992.49</td>
    <td align="right">     1722.64</td>
    <td align="right">     1789.88</td>
    <td align="right">     1778.62</td>
    <td align="right">     1816.64</td>
    <td align="right">     2263.11</td>
    <td align="right">     3290.64</td>
    <td align="right">     4375.73</td>
    <td align="right">    33960.51</td>
    <td align="right">     4923.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">     3228.87</td>
    <td align="right">     3030.20</td>
    <td align="right">     2794.07</td>
    <td align="right">     2016.07</td>
    <td align="right">     1414.29</td>
    <td align="right">     1178.07</td>
    <td align="right">     1154.00</td>
    <td align="right">     1055.91</td>
    <td align="right">     1362.84</td>
    <td align="right">     1670.22</td>
    <td align="right">     2764.53</td>
    <td align="right">     3040.87</td>
    <td align="right">    24709.95</td>
    <td align="right">     3228.87</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   138611.62</td>
    <td align="right">   111964.33</td>
    <td align="right">   100942.12</td>
    <td align="right">    68829.67</td>
    <td align="right">    56094.96</td>
    <td align="right">    48497.83</td>
    <td align="right">    50390.79</td>
    <td align="right">    50073.72</td>
    <td align="right">    51144.28</td>
    <td align="right">    63713.74</td>
    <td align="right">    92641.77</td>
    <td align="right">   123190.48</td>
    <td align="right">   956095.30</td>
    <td align="right">   138611.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      355.21</td>
    <td align="right">      333.36</td>
    <td align="right">      307.38</td>
    <td align="right">      221.79</td>
    <td align="right">      155.59</td>
    <td align="right">      129.60</td>
    <td align="right">      126.95</td>
    <td align="right">      116.16</td>
    <td align="right">      149.93</td>
    <td align="right">      183.74</td>
    <td align="right">      304.13</td>
    <td align="right">      334.53</td>
    <td align="right">     2718.37</td>
    <td align="right">      355.21</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_MANITOBAHYDRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CENTRA></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CENTRA</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_CENTRA_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_CENTRA_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    58670.46</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    58670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58670.46</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     8152.35</td>
    <td align="right">     7007.18</td>
    <td align="right">     6379.54</td>
    <td align="right">     4460.90</td>
    <td align="right">     3406.78</td>
    <td align="right">     2900.71</td>
    <td align="right">     2943.88</td>
    <td align="right">     2834.53</td>
    <td align="right">     3179.49</td>
    <td align="right">     3933.34</td>
    <td align="right">     6055.17</td>
    <td align="right">     7416.59</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    58670.46</td>
    <td align="right">   982285.00</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   982285.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">   982285.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">   982285.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">   982285.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">   982285.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    58670.46</td>
    <td align="right">    56038.83</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    58670.46</td>
    <td align="right">    53809.36</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    58670.46</td>
    <td align="right">    51715.92</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    58670.46</td>
    <td align="right">    50100.16</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    58670.46</td>
    <td align="right">    48438.50</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    58670.46</td>
    <td align="right">    46939.22</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    58670.46</td>
    <td align="right">    45505.27</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    58670.46</td>
    <td align="right">    44096.51</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    58670.46</td>
    <td align="right">    42924.56</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    58670.46</td>
    <td align="right">    41691.79</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    58670.46</td>
    <td align="right">    40490.19</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    58670.46</td>
    <td align="right">    39356.12</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    58670.46</td>
    <td align="right">    38253.78</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    58670.46</td>
    <td align="right">    37221.04</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    58670.46</td>
    <td align="right">    36219.78</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    58670.46</td>
    <td align="right">    35150.21</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    58670.46</td>
    <td align="right">    34140.62</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    58670.46</td>
    <td align="right">    33146.23</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    58670.46</td>
    <td align="right">    32097.16</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    58670.46</td>
    <td align="right">    31149.30</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    58670.46</td>
    <td align="right">    30298.81</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    58670.46</td>
    <td align="right">    29471.43</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    58670.46</td>
    <td align="right">    28687.36</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    58670.46</td>
    <td align="right">    28019.21</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    58670.46</td>
    <td align="right">    27323.61</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   982285.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
