  {739193a9-e819-44b3-b981-3b1662195d51}, !- Source Object
  3,                                      !- Outlet Port
  {b3d85096-093c-4be5-ba2f-02a70b97086d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00184c34-fdd4-4c7b-ae98-c645d78db721}, !- Handle
  {da1dc636-f600-4499-ac3c-4cd45ec4c66f}, !- Name
  {b3d85096-093c-4be5-ba2f-02a70b97086d}, !- Source Object
  3,                                      !- Outlet Port
  {86d83d76-e319-4fb4-8b23-be61749da322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b558a682-1002-4334-9925-b4810532464a}, !- Handle
  {cb2592c7-192c-46dd-97de-8bc86e147770}, !- Name
  {86d83d76-e319-4fb4-8b23-be61749da322}, !- Source Object
  3,                                      !- Outlet Port
  {a22e1679-b2cc-4845-b8b6-89d5e3761d28}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {948e66a5-08d9-4f46-82be-e50f2fa1119e}, !- Handle
  Water Use Connections 47,               !- Name
  {53e3814e-de4a-4b51-b34d-f0f2acce7cf0}, !- Inlet Node Name
  {2362a88c-25ca-470d-87d2-b72aae1ca447}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2fa31f9-41a7-44b7-bda3-de03e8c82f0d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0900854-2565-4e71-837c-0f8d4fc6ec75}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {1ae693df-7664-4911-8b40-ceebc1ac8e0f}, !- Target Temperature Schedule Name
  {9bc4d931-e914-47dc-bc66-a83cc70d54b3}, !- Sensible Fraction Schedule Name
  {2c200480-0528-4344-92c4-b7a1d394dc20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bc4d931-e914-47dc-bc66-a83cc70d54b3}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87ae9b0d-3e79-4159-ad49-4d140072cab2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87ae9b0d-3e79-4159-ad49-4d140072cab2}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c200480-0528-4344-92c4-b7a1d394dc20}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f6f052f-b994-435e-99d6-2b76ec2cb62b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f6f052f-b994-435e-99d6-2b76ec2cb62b}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ae693df-7664-4911-8b40-ceebc1ac8e0f}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ccc0535b-d7c3-4d17-bbd0-aed162ad4900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccc0535b-d7c3-4d17-bbd0-aed162ad4900}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2fa31f9-41a7-44b7-bda3-de03e8c82f0d}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {c0900854-2565-4e71-837c-0f8d4fc6ec75}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {036b5f14-c4cd-4410-abc3-20dfeae8bbe5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb3c3d2f-619c-457d-9984-e10abe9a24ff}, !- Handle
  Node 647,                               !- Name
  {7abbdb8b-3510-4b8c-aafb-1b6a466fad98}, !- Inlet Port
  {53e3814e-de4a-4b51-b34d-f0f2acce7cf0}; !- Outlet Port

OS:Connection,
  {7abbdb8b-3510-4b8c-aafb-1b6a466fad98}, !- Handle
  {e7c96241-10a1-42dc-88c9-37892b10f332}, !- Name
  {b30bebcf-778b-4295-b434-f56df3f243fc}, !- Source Object
  50,                                     !- Outlet Port
  {cb3c3d2f-619c-457d-9984-e10abe9a24ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d696138e-322c-4c00-812e-0fa7e2c9adae}, !- Handle
  Node 648,                               !- Name
  {2362a88c-25ca-470d-87d2-b72aae1ca447}, !- Inlet Port
  {db44a4ac-bc8c-4b55-b308-5cda4ad9d82a}; !- Outlet Port

OS:Connection,
  {53e3814e-de4a-4b51-b34d-f0f2acce7cf0}, !- Handle
  {6746fca6-75d5-4893-8e19-a763431084da}, !- Name
  {cb3c3d2f-619c-457d-9984-e10abe9a24ff}, !- Source Object
  3,                                      !- Outlet Port
  {948e66a5-08d9-4f46-82be-e50f2fa1119e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2362a88c-25ca-470d-87d2-b72aae1ca447}, !- Handle
  {3dacbffe-1e7d-464a-bcaf-5a949f47c661}, !- Name
  {948e66a5-08d9-4f46-82be-e50f2fa1119e}, !- Source Object
  3,                                      !- Outlet Port
  {d696138e-322c-4c00-812e-0fa7e2c9adae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db44a4ac-bc8c-4b55-b308-5cda4ad9d82a}, !- Handle
  {05801938-4c66-48a1-8509-305a28cf4109}, !- Name
  {d696138e-322c-4c00-812e-0fa7e2c9adae}, !- Source Object
  3,                                      !- Outlet Port
  {a22e1679-b2cc-4845-b8b6-89d5e3761d28}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00c6c43a-1e99-4291-9db0-b6650604f045}, !- Handle
  Water Use Connections 48,               !- Name
  {c0bfd995-7b10-4837-b98b-1219a7d2376f}, !- Inlet Node Name
  {fed2b025-3673-4f02-96ab-d7610b88818c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1342897a-d0f8-403a-9c0b-944361ca7fb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cb814c4-7f1c-4ce6-ac13-bc8bddb1782f}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {fb056ec6-9ffa-41e4-a56e-4abcf86241d7}, !- Target Temperature Schedule Name
  {f1a38143-26a2-4089-886c-950e7ce8d0a8}, !- Sensible Fraction Schedule Name
  {c73dc1a3-f16c-48fc-b19b-2b9d392a7dc6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1a38143-26a2-4089-886c-950e7ce8d0a8}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8feef6f5-c5f3-4fac-b130-67262c74a39d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8feef6f5-c5f3-4fac-b130-67262c74a39d}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c73dc1a3-f16c-48fc-b19b-2b9d392a7dc6}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2468f2d2-04b8-44b5-b93e-133cb587a987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2468f2d2-04b8-44b5-b93e-133cb587a987}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb056ec6-9ffa-41e4-a56e-4abcf86241d7}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3bef0daa-a255-48f7-bb5a-a4feb5feedec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bef0daa-a255-48f7-bb5a-a4feb5feedec}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1342897a-d0f8-403a-9c0b-944361ca7fb1}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {6cb814c4-7f1c-4ce6-ac13-bc8bddb1782f}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {036b5f14-c4cd-4410-abc3-20dfeae8bbe5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b80b1f01-d48d-4720-b568-a7aef5a7b6ed}, !- Handle
  Node 649,                               !- Name
  {c6597bdd-c259-405d-8284-3893a89f2850}, !- Inlet Port
  {c0bfd995-7b10-4837-b98b-1219a7d2376f}; !- Outlet Port

OS:Connection,
  {c6597bdd-c259-405d-8284-3893a89f2850}, !- Handle
  {45775bed-82ea-459e-a025-a133dc11f00f}, !- Name
  {b30bebcf-778b-4295-b434-f56df3f243fc}, !- Source Object
  51,                                     !- Outlet Port
  {b80b1f01-d48d-4720-b568-a7aef5a7b6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6329a890-3a6a-45fb-a797-3b85a22f6b60}, !- Handle
  Node 650,                               !- Name
  {fed2b025-3673-4f02-96ab-d7610b88818c}, !- Inlet Port
  {783723c6-e92d-47de-9530-c7ce99a814f7}; !- Outlet Port

OS:Connection,
  {c0bfd995-7b10-4837-b98b-1219a7d2376f}, !- Handle
  {74e11e08-a75f-42b4-b1ac-7aaae6959367}, !- Name
  {b80b1f01-d48d-4720-b568-a7aef5a7b6ed}, !- Source Object
  3,                                      !- Outlet Port
  {00c6c43a-1e99-4291-9db0-b6650604f045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed2b025-3673-4f02-96ab-d7610b88818c}, !- Handle
  {42af7d9a-3ba7-4755-b55b-371c1e607fde}, !- Name
  {00c6c43a-1e99-4291-9db0-b6650604f045}, !- Source Object
  3,                                      !- Outlet Port
  {6329a890-3a6a-45fb-a797-3b85a22f6b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783723c6-e92d-47de-9530-c7ce99a814f7}, !- Handle
  {e581f77d-4bf2-4335-87a5-8bec99975b74}, !- Name
  {6329a890-3a6a-45fb-a797-3b85a22f6b60}, !- Source Object
  3,                                      !- Outlet Port
  {a22e1679-b2cc-4845-b8b6-89d5e3761d28}, !- Target Object
  51;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7ce94490-1a00-490a-996a-b8a76027b9fa}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0a431b6f-5570-45f6-8de5-b083bd8d8515}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:BuildingStory,
  {c5773e77-cd34-44bf-a95e-73537abdf631}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5039f027-f58a-466c-88bd-8febd8e512d0}; !- Group Rendering Name

OS:BuildingStory,
  {3c2ec88e-b663-4c38-9ae3-df881577c03f}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f2fe97a1-4be0-4cf8-a538-713d558aaf16}; !- Group Rendering Name

OS:BuildingStory,
  {f5b5c8f4-5ffa-4034-949a-c2a57649edd0}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e7dc0010-4c18-4fb2-9e3b-f7af1601d22a}; !- Group Rendering Name

OS:BuildingStory,
  {0f597282-d406-459b-a5ec-572bd3c4648c}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c79f4108-433a-485d-bc32-7a13c30adca3}; !- Group Rendering Name

OS:Curve:Cubic,
  {b4ed2888-fcfb-468a-b24a-ae00dbdc5474}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {439511a2-f55f-4431-9fd0-c17b279efe8f}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e4d16c4b-de01-4e95-8b3e-0a8c8378fba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4d16c4b-de01-4e95-8b3e-0a8c8378fba0}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {533f8f71-971f-47b8-980d-feedc572f647}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  {b5052e1f-5899-4661-93ae-42477367bccb}, !- Default Day Schedule Name
  {7383aa79-b3f2-49d2-8aa1-6e5308defbb1}, !- Summer Design Day Schedule Name
  {343e81bf-942d-41b7-b9d1-134c0a114157}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5052e1f-5899-4661-93ae-42477367bccb}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e585186-ee8f-4879-974a-2763162de51b}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {343e81bf-942d-41b7-b9d1-134c0a114157}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea9ecb2a-ebe6-4f7a-a6ae-24e7104072b1}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7383aa79-b3f2-49d2-8aa1-6e5308defbb1}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {211e6d85-294d-437a-b780-133cd5ca8e61}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {66b6ceff-6f57-459a-95c9-ed0627f9687e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {66b6ceff-6f57-459a-95c9-ed0627f9687e}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6ced817-6eeb-4ca7-a0bd-e53b38134be4}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3afc2f51-6808-48b8-bc71-bd63166a246b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3afc2f51-6808-48b8-bc71-bd63166a246b}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8650fcf-68bd-4382-92a8-62f568b0ef99}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ebd966c4-b669-4d4c-a67e-42e589efe13e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ebd966c4-b669-4d4c-a67e-42e589efe13e}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4be08c1f-f055-46fa-a96f-3231132b1ad8}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f108c9ed-9c2c-40a0-9d10-8799617644e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f108c9ed-9c2c-40a0-9d10-8799617644e1}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5465e0c-9dbc-491a-96b6-6ae1493a48f1}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa8f138e-6247-4149-a93c-b36330662ca9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aa8f138e-6247-4149-a93c-b36330662ca9}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7389df0-f633-4814-9d3d-5e69b68fcfe5}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a105a915-eeb6-47fe-884d-02505dd71abb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a105a915-eeb6-47fe-884d-02505dd71abb}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27dc9f31-517c-41e8-8f24-acbfa0908376}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {d734f591-8539-413f-afbd-1b1e25133005}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fda0db8b-8899-46bc-b184-f4e7bac64729}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fda0db8b-8899-46bc-b184-f4e7bac64729}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {efae5e3a-a63a-4d10-b9ca-41ef7ce3785b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  {f6a1484f-57bf-4e92-9b6b-a06d9dc3adb5}, !- Default Day Schedule Name
  {6403ce1e-a898-49f7-b190-5f0c0e31f01a}, !- Summer Design Day Schedule Name
  {7e03ae4c-1506-4179-bdaf-2321b9083108}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6a1484f-57bf-4e92-9b6b-a06d9dc3adb5}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {675c3ed1-0397-4e6d-8aa3-d0bcfe38892b}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e03ae4c-1506-4179-bdaf-2321b9083108}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f18d07dd-5f53-41e5-8242-3bf097ee5685}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6403ce1e-a898-49f7-b190-5f0c0e31f01a}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddf5e9b2-f1ae-4061-bd8f-63818ab19408}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6970d39c-ac9e-460c-98b2-943e8a57d941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6970d39c-ac9e-460c-98b2-943e8a57d941}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fa24de35-8645-4e7d-ac8a-eeb56bec1e8a}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e3bcda68-6827-489f-a496-afbfe8835338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e3bcda68-6827-489f-a496-afbfe8835338}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a7c7fbbe-baf8-4eeb-b80b-fa5678853a86}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {754afde5-eca3-48df-944f-54a7cfd5c97a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {754afde5-eca3-48df-944f-54a7cfd5c97a}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4ee806aa-e4cd-4891-bcf9-3dbb39fda6b5}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {55d27a54-fb70-43de-aaec-d1892702d1cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {55d27a54-fb70-43de-aaec-d1892702d1cb}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5289bee3-c7c8-43e0-b39b-5f32abaff14e}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39684e51-60cb-4ce2-abb3-cc8ac963319b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {39684e51-60cb-4ce2-abb3-cc8ac963319b}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2bdbea12-3d40-44e5-9ad1-d0d1c9e57b7b}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b24cf05-11dc-4de9-ac7c-a7bb7c6db254}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b24cf05-11dc-4de9-ac7c-a7bb7c6db254}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6c0d128a-9b0f-48c8-a4c0-b9f601ed2c07}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {0a2028c7-7f7b-420c-ae76-7d6c49822676}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {468d1477-4214-45bc-8019-f08d08d56824}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {468d1477-4214-45bc-8019-f08d08d56824}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {c37216e7-ef67-434c-845b-e6e1e64a8471}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Cubic,
  {6da2a5ca-0e61-436f-9898-b0e50c19cd2d}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12a0c1e9-cc56-4370-a965-39a8aba31f49}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f69f276-bf30-43ff-8e81-00c008d1ba37}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e6a1111-07b9-4b7a-96bd-a4112aa7c2ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d83851a6-7dd2-4e10-9c2a-515218afd523}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1dc6f773-b69e-4e3e-a35b-2c523e4eefeb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e72e00ed-d46a-4164-bcf6-1decc4434e79}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90334a39-267e-489e-a849-bdf4ed646e13}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4746b46-0d0e-4ada-b986-98ba089f32fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab9a939e-a29c-42ef-9829-7bc28b98c7e1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ba60fc17-5f67-482a-9fd3-016b6bde7062}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82b6b54f-7792-4c70-9ed6-915264e541a1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27240713-57fb-41a4-9b81-c0bd91c9d473}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9131ead7-cff9-4eb8-b67a-e4b5be02a3fa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c3dc6df-4d6c-4d70-a372-2bc63ecf6302}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {361b3dea-d47e-4792-aead-15d90eb7ceb1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed99cd75-c42c-43f5-abd6-b31698b1c321}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a2752cf-75fb-4772-b8ba-0e8b60ac739b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3680e92a-9b9c-402e-8a0e-32d99ca136a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe617e3b-0030-4438-aa6c-bdf89c1975ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {260e31ea-2426-4d77-8e5a-56a33fb8fe8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8916376-9a96-4716-b934-0befc70438c9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {322c7e6c-5400-4072-9e15-07991c5d84e0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbdb848d-58e4-431f-af0f-6681150bfdb0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0be88d4b-db5c-4262-ae11-a43c863741f7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c00ada3-a4f9-46b4-86da-eeca2b02272f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d87a5a9a-9aa1-4645-a64a-e34e5fd58777}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bb34ff8-e4c1-4a21-86e2-154abe802ae0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab028c83-ea20-4551-92d6-500397ec0787}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cf8c851-c724-4bc6-8f79-2c036a8d8c1e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29a359be-167d-42d8-9327-3056ece473c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca570c30-9858-4cf1-895a-7bf01c7504a4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1768b6d9-a55c-448b-a058-f9d9b55810e4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7444156c-c315-46fc-9ba5-13dad450b396}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {941e4a0c-730e-41a1-bfc1-369257450b28}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c4bbbec5-fa47-4b8e-8dda-5402388b0079}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9381d9c-8ed6-4c5c-a5bd-013cc073e609}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cae60338-8b42-437b-99e8-0797c7b5b5f7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8d46892-74fe-44ec-97b7-676ea81d2c7e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {927770d2-ce4c-49e0-a632-08b48764d4a7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c714c4a-518d-4041-a783-9cee4907e894}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bd87772-20c5-4679-b3a1-7903e466c1fe}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff312fec-983d-4083-aa02-db30e5b9827d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {903e273d-5242-42a0-b8ef-7794afbb119e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dee72511-0554-479c-ae26-c673701a2de3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04cdee53-eea0-4ffe-8c5c-e04aef3af991}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a992796-b684-4600-b29e-2defcf09224b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c12e15d-d228-44ca-8530-0115320e40ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd1e57c7-9df2-4ea5-b8bf-05ea35fd245c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48ef8063-89f3-4fb8-adfd-0c3e1a42ecd1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09f35b5b-8982-48a8-96b4-bcffa558980a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b66c6244-32ed-451d-90fe-b383b85cf16d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7352c49-191e-4e87-a2f9-a0ef936f440a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32e1cbf0-f7e8-4c7e-a3b0-148a39527be3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85ea0eb6-40f3-4189-ae20-33f3bf962f5b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2b908f0-85bc-4840-90f3-ee0fab6e3cf7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a826cb5-9c7c-42df-8406-5b5d1004583e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2385acce-75ea-4290-a85c-e6c109602062}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc04b824-1871-4a1d-b553-91b3b80841a3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f9dc1f0-aa07-431f-983c-d8f5b1dbe3ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {289410a8-38ee-4efe-b5a8-da961049dd62}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32164a9e-af55-445a-80f2-49094dbdaf30}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1906df9c-5034-4f0b-9f64-d1b4b417f8b3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ea88433-1ed9-48e6-98ad-232fa8de4b5c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b4ac027-bd64-46f2-9a28-82d4de99e3b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8b22d8a-8ece-4a44-9361-8f1cac9ebdb9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f48630f-b1f4-4cd4-a269-bf1897286dad}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63b92fa8-bd4d-43e4-8806-866de9e2a14e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c892b926-322f-44ba-88be-61b64721a860}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28b1b441-a91e-49d6-a3f7-234e61f45fee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5aa82f5-4d3f-4ab9-abc5-f403044df7b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad4c5555-0d0c-4768-ae20-a7785febfd55}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c169e52-1e6d-449e-84b6-d8ac90a7617b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c799670-1b1e-4f49-a4fa-03d596dffb4e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f98090e0-3b63-4a03-8b0a-81bfb4818fe7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0c3bec7f-7138-4461-aa1e-fba625233197}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d11abf5-bc04-4082-bece-344c9f2b3466}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f829421-3110-4c36-8d21-54364a4c3c33}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa7b5ac6-2823-47c3-9fc9-783109416804}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fca63cfb-9a9f-491b-9169-0113280131a7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9bc9b83b-d85b-4c85-9816-f511c7f50000}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce5703c8-511b-4d15-88d8-5b7a74f26423}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a0b2cb9-1bf4-4194-8f07-4a7650d6bf9b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {71edb483-e0a2-4323-a5d8-7aea9aaed0f8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dafc288a-0414-4f4e-b861-c96274f35c69}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4355a962-315c-40f9-bb3e-8a05eef32a6f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aeff7e1-5b54-4a26-a249-ff4bcceb33f0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b504a6c-9d2e-4cc6-b97b-7e975e339baf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f21ea9fa-436a-499c-b62f-bcfac1b1a795}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a122d58f-5bbc-41ef-91cc-d7ee59d7b07a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a42640f-c045-47f2-8886-1bfd9b22fd66}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d7d0a77-359f-4653-843a-cc7af223c80e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8580892a-dab2-457d-b464-117151b06ce1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66c3e4fe-6e9e-4759-bb19-70927184d245}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9fd87a2-dfc0-45f1-b927-c8dbcdbc1ccf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {601b5711-3e5d-475a-86ba-3dd91559c3b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96fe07ed-32f6-4f58-aa59-5ed4cdb8600f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77540d46-f66e-4294-bf61-f6662c38b382}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {975e5632-ad84-41a0-b17e-f81dd92408f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5570f8a5-9954-455e-ac22-f9fc0d5069f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50baf2c4-77ba-41cc-b169-c4c593a87d5e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61d6e402-51ca-4351-91cc-50e71ffbddc8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 20,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ce1c803-97e9-43b8-8dd4-f9277b5259c2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c47d2eae-b77b-446b-a163-6af1a3324b08}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 20,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6618a4ec-1edf-4071-afe9-8211a2c2c5f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {44826288-e388-448b-8a3f-19eb6944fe2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 20,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35865005-dc8f-44f8-85f0-a4fa2bab36a0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 21,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d9a6969-6f31-459d-931f-5457fec8a1db}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {872a7f65-805e-46ad-9f67-bd81b07d2d7c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 21,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {167a134e-2f58-4e3e-b8b8-3afac77b4158}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ae09e99-b864-43b3-af2b-03675c64ecd6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 21,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1de28f0f-d144-4017-b1ea-18be6043bf2a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 22,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76eb85fb-8f75-44d7-8db7-1bb1c3a786aa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6eb7a6cd-c6f6-4f58-9e16-f13bae842340}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 22,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dff520a4-4e21-4334-ac2e-094e83fff857}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e03efc6-7a7f-457e-8249-a49358feb79f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 22,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0cbec63-ab0f-4d51-8aa5-8c1a5a055e5f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 23,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f8fd626-d899-4ae4-a2e0-2d4cc9917f4d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b6fec7a-ad90-4d04-86bc-0ed07f42e4bd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 23,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee84af3c-6d2f-4218-ac9e-b9b17729e15d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {06716817-e0d1-4e0f-99a6-1e26e6795af1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 23,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bba8ad5-e476-499b-9a81-ab9bfc6811e2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 24,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee31ae7a-e584-4e98-a307-78da01061629}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 24,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a7a8211-2fa7-40bf-9ecc-8159cd5d8b31}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 24,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f7ae675-76c2-4828-8ec9-f477047ddd07}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2812125c-b4f1-43bd-946d-6c2531084d51}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 24,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83017109-a0f1-4c7b-ab50-4343d67222e8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 25,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41482015-c414-422c-8979-d3dea041ae6a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 25,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d0ea1d4-2d93-4d76-956d-1072e688b631}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 25,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38d053f5-502d-433b-9e7a-4f47ea885664}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c4b2782-d9cb-414a-aebc-e7e552f6d7c2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 25,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f12a79c-44d5-45cc-891b-a73ca61f7be8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 26,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bac27c69-ddcc-43e9-bf7e-769b04359254}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 26,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ad5a115-21be-4637-8ee2-b5af07c0cbba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 26,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f668113b-406a-4592-abdd-5e3560063276}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11d88d9c-ac18-411e-99d3-82681aed9074}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 26,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fd37c17-5427-40de-9eff-c0ab4536c14f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 27,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a180c027-8537-4dc9-b587-246a6d4ebde9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 27,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6182303d-fd01-44d5-a3d6-867fe4a7db8b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 27,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d51620fd-25ab-4356-ac07-b46499237ca2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe1d2a68-6460-4914-a0fa-36fea3de985d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 27,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {290e96b2-81e0-4949-960c-2686b74bc084}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 28,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e095dc73-518a-4132-9460-ef1c38f14ebf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 28,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfc78e42-d29d-46d9-bed4-49a98795203a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 28,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5519d0c9-048e-4dd3-8aed-b2d85750e90d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0387dbe4-efff-4c3d-882b-ccdda349db8f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 28,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d653995e-15c5-49aa-a95f-a8b05f6b03be}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 29,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f1c411c-f765-401c-bead-3fa1d48789a6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 29,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc91bcb9-4488-4bb7-889f-0621a2e76e98}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 29,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4329103-cff0-467e-837b-ee4db0cc277d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec5322db-dea6-4a27-aa92-ba92701decf0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 29,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {027e3e3f-d66c-43ce-bf61-0673129aeecc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 30,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bbbfe8a-c2a2-4f17-ab24-fe94523a0456}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 30,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a2ca966-601b-451f-812c-0e8482ea66f8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 30,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {953cd32a-f500-4512-9e24-adb40beec4ab}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccd4691b-b303-475b-a150-017696b8132b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 30,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1f451e7-0625-48e3-8228-87bb33488f12}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 31,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d58a8f5-2603-4e3e-87c4-1df6fd7b465a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 31,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fb4db11-ae1d-4bea-b16b-bc59f02b902a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 31,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f034e878-3cfd-490f-a555-ee96a299c958}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {44382861-d31c-4852-b576-c50c550da713}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 31,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3517758f-b496-42aa-811a-bc3fa357cf96}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 32,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e20ff0aa-e2e5-4a8b-8ab7-5ae51bd88ccc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 32,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d64c4e3-39e5-4155-831e-c5677089c8ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 32,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {648b8356-d60d-47e7-8bae-81ff166c557d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ae9b473-3c81-4aa2-847b-22f01072f4e9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 32,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40a00122-7a8f-465d-98f1-488557085fe4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 33,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c7402f7-bbc7-491b-b468-dee4d5fed33d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 33,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69232172-a0e6-47ef-9430-44a98069527a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 33,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3013b988-fd74-4282-824c-686d916f8c13}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4bf05f3-a2fe-45ab-ac85-0f4603dcbe2b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 33,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0554c2c2-a3d8-49d1-8e50-c8aca56fc5c3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 34,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ee8a51e-145f-4d35-bc9e-97c623ad0cce}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 34,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb92ca07-8613-46e5-9bd2-49aa92d50a47}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 34,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c830837b-557b-4553-a379-139134600f13}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e185704-71b2-4b92-9ea8-2abc5f84ae80}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 34,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6559db71-7707-471e-a18f-ca6b1c6a7718}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 35,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00fa512a-ba3b-4692-9fc2-527cd8fe3dd6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 35,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13253364-70a9-4c9f-9ab8-4b492abf3f69}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 35,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d88e9964-700b-45fd-83da-00fad67cd1c9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {203cce90-7057-4eb1-b807-b24ceef3bf85}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 35,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b20f4af-0456-4102-a097-deab67306351}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 36,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a401298-2e63-4f5a-9a7e-3bea79c01358}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 36,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbea91c8-7c6e-440d-9a4c-d4dc4e574b08}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 36,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {596550e1-42da-492f-86bf-439025e5e34e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4495d52-0f7a-4f72-bb32-861886f5b2d9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 36,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2a60bdb-189d-4edd-8f6b-7889e09c2824}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 37,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {325ba58d-ebe3-4ad9-b036-87ef15455b61}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 37,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {407353b3-c7c7-4f31-b625-712ebf10fc5d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 37,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f9057f9-56a5-4745-95b9-e33fac4f255e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {142b5bb5-4479-474c-b403-4643a6539bd5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 37,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7f9b24c-51fc-4e56-b171-760084e62ba4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 38,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {029a1304-86f0-4191-a225-80a9fa9b9a70}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 38,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15ca3d65-c747-4ecd-aab2-76d48eaf95aa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 38,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b70a4e47-c315-4a5d-96d4-dbe4166e7fbf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a0a112c2-1d32-48fb-a056-57942b5c7af5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 38,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b34c11e-fbf0-484f-8b51-bdd4e577a3af}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 39,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79a60902-09a7-4d41-91d4-5e5e7016b938}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 39,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9bc5b3b-424b-470a-a896-506d937bb907}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 39,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ad094ac-7352-4f7f-a683-f10b77220af0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab24055b-74e1-4cef-be57-0678118a880c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 39,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {052fbe46-4c86-410c-b82e-955038a37af0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 40,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00cf4b95-91ad-4cec-a483-01faabd51c0f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 40,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {23f375f5-eb10-4f78-a3bf-5173da682f89}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 40,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45761dd7-1514-4203-8b0a-4953ecff3a2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c32e14a-a775-4549-82c6-b31a40d44a53}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 40,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e63eefc-a244-41a1-9eb4-48190c1a0768}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 41,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cf9395b-2421-4ab8-81da-d57d10546025}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 41,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a8e3a8e-8952-4007-830f-0d91e99c8785}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 41,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaa2fdab-09ba-49e7-93e4-40f2a004d6e7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1b4ed683-dd30-4d1e-81cd-2f27db0df0f8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 41,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {892cdb62-7503-44d9-a00c-050081dc158b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 42,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8a324bd-f10b-4b81-8f73-57a1515c85fa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 42,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3865ba0-28a4-4398-bc41-6222222b4353}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 42,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b74ed60c-1717-44e0-9150-b12530a07cc7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cadba7a0-84e5-4703-927a-56ad83dd13e6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 42,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7e72f3e-30dc-4399-a6fe-0c702910c6ab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 43,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29b97435-4692-45e9-a310-6e2ee94e6a4d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 43,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {353b0bae-8989-4d24-b393-90cbfa8edbcd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 43,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3550aca-1657-4727-98cd-98487d0dc8cd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {42a62aff-1e35-49d5-a429-f806ebbeec0b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 43,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d18a9d70-1e87-4eb4-be00-55967991ba8f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 44,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc591efd-8804-43ab-b864-3de2370f148d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 44,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdc4a9e1-c909-4cb8-95dc-f54b2181e5a9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 44,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a90be8b2-f031-41b8-80ea-8df079a759a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18263123-8e2c-4c65-bed9-9a21d831f198}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 44,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {395bf7ed-cc63-44d2-a8d8-750195cb6b84}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 45,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf329bc5-48f1-4667-bc14-043dc77bd831}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 45,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c5493cc-7d5a-4836-973f-d5a23906cce5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 45,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8853db84-37b0-47f0-919b-53250885ad0e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84fc7b87-602e-40ee-bcb4-0a908b8c3def}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 45,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdebc637-af80-40c0-b0c2-72b8e9487dc1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 46,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa8590fa-cee7-4a38-a8c1-dbc67b1adda4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 46,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9df38fdd-e2bf-4b81-8343-6a1c519f6367}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 46,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0b0a4cd-fd8c-4423-a5f3-9cd469729081}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4740cd8d-7946-40ac-8081-a950fbcf69d5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 46,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48a42fc2-3969-43e7-af95-4d254b529b29}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 47,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19d97b9a-012b-4ea2-a0ae-e6da9eec6061}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 47,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d4d6c6c-a4de-41c4-b017-56d0f022b239}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 47,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fcddc75-2677-4b4b-bad9-1e75e483cd35}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8dd8543-b94a-4e53-9d00-1ab36a8fd264}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 47,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d8c024e-424a-4849-95d9-8a13b6344aab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 48,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9eaaa36-2e84-49d7-bbf1-ae8f8613c64b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 48,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25985057-45c3-47fe-a581-c0ac8a401dba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 48,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f83f6815-0dad-4709-9dff-c255fb134779}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 48,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {90fad462-8271-414d-82f6-f901974152e1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 48,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3299c33-00e0-4f16-b085-13a540d31892}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 49,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16e71eb4-81d6-435d-a3ec-62e76694de50}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 49,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f33d8301-ed56-4c25-9751-89b6b4f3a227}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 49,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df7ce96e-0553-4549-8f84-caa61418f4c1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 49,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d6160e8-c949-49df-8b91-c8f940c8419f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 49,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b66df73-7996-48fb-b004-a075125cb428}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 50,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6861a7f4-8277-4ede-89a1-e69fbf230a5e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 50,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {298d17b2-cd93-4dd1-bf8d-9771de1f709e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 50,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4c9a233-eba5-4da2-8d54-49a098419e18}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 50,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a447d96a-9fce-457c-916c-8bf92a280bff}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 50,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44a9519f-be7e-440f-9b6b-389977fb94c1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 51,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82fa5679-34ac-4f9c-acd8-981d0a8d8f92}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 51,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aa4a205-85e7-4111-9ab1-f7abd68ad51a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 51,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97ed46d8-97b1-40a2-8aca-8c670a5a0d5f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 51,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8dc766ce-61d7-4ac8-9253-0cc3d5f33b67}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 51,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {153af4f1-16db-48ec-8281-9551d543ca7e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 52,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85444338-5f3d-40ff-8d54-e3732dd8cfd7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 52,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c4d8b39-3831-4c53-9726-873c268db11f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 52,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73d82fcb-05a3-42af-a5aa-952229c09db4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 52,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76040182-8bf3-477d-bb44-219265da3b0f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 52,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db08a40f-c41e-451a-86ad-ac4d24dd4342}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 53,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {402fc561-7c4f-4653-a39b-72f6342a1c3b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 53,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {031ccc8e-b4ab-4c49-861f-c847bcc1d719}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 53,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96dd84ad-9573-495b-a5b1-3ba78dff9e55}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 53,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b51a8b58-2914-4edd-a43f-d601ed2da7f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 53,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {939029c4-e557-4986-b4f9-a596b5f5a72b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 54,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {888f7a26-2652-4292-941a-2caf9ed57fc6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 54,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ff6cefc-5f57-4164-81b2-03b8d0240d9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 54,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16fb51fb-2bd6-49c1-b8f7-00c27aab9b7e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 54,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {42899863-bc1d-424f-900c-f947f38e97f7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 54,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca77c917-1631-4a0f-8b18-64b56d7a6abb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 55,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25d50f66-36e3-423c-a476-3f6add243a3c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 55,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d10ff38-1e21-4d68-9149-26e5cc53b09d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 55,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {513eb2e5-f263-45d3-9fac-36ca082cae1c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b2e77883-0009-43a1-a8f7-7b0dc14d6938}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 55,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0893c8f6-22cf-464d-92a3-881438cb0c93}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 56,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c32001b-0c52-47ff-8486-ecaa128bd23b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 56,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {070c9bb5-dd2e-41dc-abbb-6d9cfe8e4878}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 56,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8a3a957-c9e5-4e5d-8019-a8eb84f01a49}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 56,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f7f710c-5c1c-4f8a-a0d4-8022a985d5e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 56,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2798dbfd-2a15-4047-981d-40ef7420e36c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 57,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67091908-113b-454e-adcc-832af84906ba}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 57,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e8eb5d3-524f-44d7-8d1c-98aa51573bae}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 57,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a912916d-d893-47c0-84d1-7e57de1d54ab}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 57,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09ced23b-674d-47dc-b7e3-a0f8a70c0289}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 57,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9201f681-102d-441e-803a-f4cbea8a0028}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 58,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40549a4c-bcc1-4de7-874b-2e47cdcd1f51}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 58,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a6ef0ef-57a5-4df2-b3c3-cdafc3cd5920}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 58,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d2896ef-c0bb-4337-b22f-201dcd4a93ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 58,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffea8de5-91cf-4717-865b-904094019947}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 58,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {640b1eca-8eea-4915-a548-3c2089c06dae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 59,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb435e89-417e-477d-b0a0-0157ecf578ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 59,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab406816-184a-475b-bb8a-ecad0284f978}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 59,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e71bbb74-c56d-40da-bc1c-02693212426b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 59,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed0b72cb-e8a4-4919-ba18-34ee8c00cfb2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 59,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9580b30b-edb3-46ce-9bf5-ad3d4fbe1e11}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 60,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {678cabe9-635a-440d-abcd-dda5d344dcf7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 60,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0cdecd9-7634-4b51-9815-87d4c10220ae}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 60,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61493a93-a67e-40d8-afb5-85d5d091cfe1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 60,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bbe694f8-ff6b-4a5c-912e-e810f2c96329}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 60,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f428c58e-1e8b-4e00-803e-2172f69c1f31}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 61,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {faf1546b-d7e0-4615-9da8-bd5509dd217e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 61,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7eed590-d563-45ef-9d24-820176482b3d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 61,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b27e434-31f6-4a13-9ac4-e7a2eac6e6ad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 61,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9742dffa-7cc6-40cc-88f5-6274216d92c8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 61,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b2bd019-302c-4599-95ac-3a17bda35f2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 62,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd0d72ab-edce-4d64-b9fa-690da903490e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 62,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1463b171-7f37-460e-8d6c-b3834abbd1a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 62,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {673fcd6c-c692-483f-ad98-8d3c62030a67}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 62,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64795cc5-ea29-4106-bf03-0c1721c510d8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 62,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {531f915c-8e62-4faf-9b47-821f2006029f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 63,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02dc3001-5a22-451e-8d2a-2b81e6e1e0f4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 63,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cd82f77-7a5a-4c28-84ff-4451d0d7d5fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 63,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e224b223-f5f5-41cd-acae-b92c469aa3e6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 63,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {913d2b55-c848-4d7a-81f5-75fc702b5d02}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 63,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d09d614-47bf-4309-81f1-9da4f54adb49}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 64,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1de48ed6-883c-4d87-b7b4-644d25344c28}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 64,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5f55c53-f3a4-4e14-a406-42c991029566}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 64,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99e74308-59c0-4959-9db9-0cc1d27a771c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 64,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d255d7e-c975-4109-b839-81a66860296e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 64,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05e08531-03da-48c7-9df4-6c89fa2236ee}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 65,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e782ae0e-591e-4ca7-920d-b839985ff6c9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 65,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f5acd4b-3269-4ae7-8ed2-0f72c4de453d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 65,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dfdb3b6-ae51-4b61-b68e-eaf2cadb8d75}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 65,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {683621ef-f6d9-4b61-a10d-c8f2c9191092}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 65,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1edea356-ee12-4a5d-a0a2-7f72d26b47a8}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9c488591-7fc9-4e50-9883-7bc397f3a0d8}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {066ebc54-1761-447c-9ee8-9e486da1ffed}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80eabb85-a72c-467d-a342-52bd74fc1bdd}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {944f941b-c7df-4e1c-8405-d6bb394bbd46}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00e2fcf7-d3c5-43ea-87dc-0386976e4b10}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {d7d827b9-6495-418b-aee3-5ba045187ad7}, !- Handle
  Goose Ann Clg .4% Condns DB=>MWB,       !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100738,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Taub {dimensionless}
  2.046;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b2294dd-1138-4017-9ec7-82bb0efec50f}, !- Handle
  Goose Ann Clg .4% Condns WB=>MDB,       !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100738,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Taub {dimensionless}
  2.046;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {62bd8e0e-9417-418c-8603-c25db7a0874d}, !- Handle
  Goose Ann Htg 99.6% Condns DB,          !- Name
  -30.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -30.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100738,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {1111c275-32dd-4fdb-9c2d-09b9f1b3aa5e}, !- Handle
  Rendering Color 24,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3dd6ad65-e143-401e-8e1f-27172c7508c1}, !- Handle
  Rendering Color 25,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ce05146-0beb-4e9a-b6b5-d24b8e5de88c}, !- Handle
  Rendering Color 26,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba23871a-09cc-4db1-9154-9acf119851ad}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f9d2ca1-e14a-4cda-ab8a-8be7df3c2235}, !- Handle
  Rendering Color 28,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b65d9703-5f92-4f65-9106-ade25c8623b9}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4942720-62d4-42fa-b204-e0da15211ead}, !- Handle
  Rendering Color 30,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4610e7fb-807d-45e9-a259-327a9bdbe4ac}, !- Handle
  Rendering Color 31,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd419ec6-de47-4f9a-81a3-81593fe5896e}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7734d5-4193-441a-9d85-f694673fda59}, !- Handle
  Rendering Color 33,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b99e5b1-9d0a-41d2-81f5-1d8ba61e8189}, !- Handle
  Rendering Color 34,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afb3b904-a35d-4b8d-a8b1-8dd6f64cbe88}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c0e5a743-7024-49ea-96a2-e55c53418cf6}, !- Handle
  Rendering Color 36,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ed27733-60fb-465f-8900-3bdaeea91bfd}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {92098870-9fac-42fb-ac4b-d6bc7cef0898}, !- Handle
  Rendering Color 38,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e5e3998-0410-42cb-ade1-2cebc6deff2f}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c3189f6-b989-4dd7-9e1a-c1e5f862f00a}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a7a4f7f-a4c8-4deb-a1ad-588bc4e12655}, !- Handle
  Rendering Color 41,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf653728-93c7-4913-a663-759ee8f1a77e}, !- Handle
  Rendering Color 42,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd1c904e-50ea-446e-9fff-a47f1d8ff610}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b80553f9-336b-4ca8-bf93-1e50f34ff865}, !- Handle
  Rendering Color 44,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c932332e-7fda-43c0-a0db-22ea5603295c}, !- Handle
  Rendering Color 45,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {312a4619-10ae-4e1f-a178-6567721a0c53}, !- Handle
  Rendering Color 46,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e7fa0e7a-40e9-46fc-8122-6dd44731031c}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f33530cb-b841-48db-9b17-12dc038bd5b4}, !- Handle
  Rendering Color 48,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d11e5661-a660-439c-b64c-b4bb6305f959}, !- Handle
  Rendering Color 49,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6314e83-d79a-4c7e-9b95-3e185c1db538}, !- Handle
  Rendering Color 50,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53e6c6f4-49f4-4d85-b46d-eb0f80fe0ada}, !- Handle
  Rendering Color 51,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9a591ce-5ef3-4f2d-9ae9-f16ca54394f6}, !- Handle
  Rendering Color 52,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {309489d3-fd0e-44d4-b480-347d2428feb1}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ff6fa42f-f042-4407-b173-22d358376cce}, !- Handle
  Rendering Color 54,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1b45757-707f-48c4-b3c3-07d0507a1c25}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a93335eb-cdc9-4d4d-af8d-71f8fc7bb75b}, !- Handle
  Rendering Color 56,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15d8c1dc-2907-42af-b45d-9614d0c216fd}, !- Handle
  Rendering Color 57,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2488ccf8-5397-4059-a714-8d2dd396b465}, !- Handle
  Rendering Color 58,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1202930b-ceb7-4f8f-a2f8-7628b06fe84c}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b40d9cf4-c92b-4b0e-b6ae-e4b3a1ce951a}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7ad6604-e5c4-48d4-99bf-a0838cfb2b4f}, !- Handle
  Rendering Color 61,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {98b4f983-60d2-4163-bc31-113b7baee4dc}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {16b25c51-f7d0-46c3-8012-56a70eb839dc}, !- Handle
  Rendering Color 63,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac7f2d27-df63-4cae-81b1-d119e778403f}, !- Handle
  Rendering Color 64,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbb1b032-5f55-49bf-9f57-13d30f07d2bf}, !- Handle
  Rendering Color 65,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {424a7023-5a21-453d-83fc-103df39b43be}, !- Handle
  Rendering Color 66,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e52f3122-b886-48e6-a3c6-553f4f0256fe}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d23e680d-5687-411e-b066-8a8d91c48769}, !- Handle
  Rendering Color 68,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {73f20bdd-8727-4cbd-9e0b-2ffae41a4bdf}, !- Handle
  Rendering Color 69,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c7668a6-c3ee-4952-895f-e00f9ba53e1b}, !- Handle
  Rendering Color 70,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {970c4fe7-12cc-4bbb-850e-31b8f4a94fe6}, !- Handle
  Rendering Color 71,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e44dccb-3076-49a0-b776-cd5dfc6238cf}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f9b6b3c-5330-4f86-956c-021328216fa8}, !- Handle
  Rendering Color 73,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecbbcf38-55ca-46f7-87a4-8d9af5a1defc}, !- Handle
  Rendering Color 74,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31beb073-a81e-4d4f-86d2-b39998d19b7a}, !- Handle
  Rendering Color 75,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {395e2418-2b78-4047-bb75-28edb53adeef}, !- Handle
  Rendering Color 76,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f6337b6-9645-420e-91fa-61388c401a22}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8641800c-cf36-400b-9081-24e9b438e524}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7e1b4f2f-83c1-4cb6-a74f-04be9c4b6fab}, !- Handle
  Rendering Color 79,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef1f9357-2eea-4a67-98be-572d46841d57}, !- Handle
  Rendering Color 80,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cabc168e-8b9b-491f-9290-4d35365ded5e}, !- Handle
  Rendering Color 81,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db497fd1-a710-4e09-9964-e7bc1980ce24}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d18e1ff0-8407-4ebd-b83a-7a74fbf808fe}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {52af3750-5de3-4b0b-b929-16b881df9b1d}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd074b5d-4b6b-4456-8b24-a7d5e29ae71b}, !- Handle
  Rendering Color 85,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {731c3f44-fd9e-4521-80a9-e5edf0f494fc}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45f26027-74ba-4cf4-ab0d-f99636c4e6e2}, !- Handle
  Rendering Color 87,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d543cfd-abbe-44a0-8416-2be464da453e}, !- Handle
  Rendering Color 88,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb7bd68e-d7da-4432-a4a6-b4ccd389d798}, !- Handle
  Rendering Color 89,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e76c0f5-921e-4ee0-bb56-abaae0092592}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd5a3c86-51aa-4fa8-b4d9-6b38eb61d6ae}, !- Handle
  Rendering Color 91,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7a3aa1d5-667e-442c-befb-991355052f78}, !- Handle
  Rendering Color 92,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3c87fae-265a-41de-b3f3-dc58cb8ab3e9}, !- Handle
  Rendering Color 93,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04444a07-4683-4270-842c-6a9104c6a11a}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9a314fb-c9cd-486d-9318-07514405b2ab}, !- Handle
  Rendering Color 95,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c39bc2-0529-459c-9789-48fb5c7b9c7b}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4bf31e3e-6c76-4241-9ebe-f4414767ef23}, !- Handle
  Rendering Color 97,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3be7e018-7ea3-423d-80a5-586a3376c529}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c85376b8-e5bd-424b-bde6-5a21e9b41cc1}, !- Handle
  Rendering Color 99,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f180ae8-848a-4948-8269-75a35ad82a5b}, !- Handle
  Rendering Color 100,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdc8d375-1fbb-4ec1-af4a-2fbf0dfe4b4c}, !- Handle
  Rendering Color 101,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bfe3746-3ef2-4fb1-beea-d937b03aa9a8}, !- Handle
  Rendering Color 102,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5653db8-558e-48bd-934f-f3997d93ad89}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0d816d9e-f4cc-4677-9856-288062989db2}, !- Handle
  Rendering Color 104,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ee0697f-7770-4e92-95c3-b7f8f4d56e99}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8efa2fd4-bc50-445e-ac36-2f34b435b2f1}, !- Handle
  Rendering Color 106,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa40e1e3-2268-4355-b147-196d50552f37}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc57238-2ede-4f6c-8e7e-820f7969953f}, !- Handle
  Rendering Color 108,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af388970-c0b4-4196-81ec-aebe62997d71}, !- Handle
  Rendering Color 109,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {897e8c1f-a92d-4612-954b-53ad41be3d27}, !- Handle
  Rendering Color 110,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c366cd96-f4ab-4f41-b9cf-ae7c4e156635}, !- Handle
  Rendering Color 111,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d934a4b7-5680-4715-bb92-5d4aef6965bc}, !- Handle
  Rendering Color 112,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60a13e78-4504-4cff-92e5-5054b6786af9}, !- Handle
  Rendering Color 113,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb35f298-a2e3-4172-a10c-a2ff5d395c3b}, !- Handle
  Rendering Color 114,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {817b1b20-7e30-43aa-bf35-35088751f380}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {856d46de-33d9-4e91-a51c-0a96334cbb5b}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70ddff54-b28f-42c2-8f68-c2727aa61315}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70e1ccb7-48f2-4391-ae74-c54a04979362}, !- Handle
  Rendering Color 118,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80bef6c0-ce00-4f76-ac6e-607fb5f06771}, !- Handle
  Rendering Color 119,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfa96428-20fc-416b-a622-0672a651cf37}, !- Handle
  Rendering Color 120,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc24305e-3a36-4379-b3f4-cbfce5e31bed}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c79f4108-433a-485d-bc32-7a13c30adca3}, !- Handle
  Rendering Color 122,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2fe97a1-4be0-4cf8-a538-713d558aaf16}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5039f027-f58a-466c-88bd-8febd8e512d0}, !- Handle
  Rendering Color 124,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7dc0010-4c18-4fb2-9e3b-f7af1601d22a}, !- Handle
  Rendering Color 125,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

