    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.56</td>
    <td align="right">        0.09</td>
    <td align="right">20-DEC-04:45</td>
    <td align="right">     2147.23</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1172.23</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2147.23</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.52</td>
    <td align="right">        0.00</td>
    <td align="right">29-NOV-05:30</td>
    <td align="right">      555.00</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      348.35</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      555.00</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       16.90</td>
    <td align="right">        0.06</td>
    <td align="right">08-NOV-11:15</td>
    <td align="right">     2227.12</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      947.89</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2227.12</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.15</td>
    <td align="right">        0.02</td>
    <td align="right">28-DEC-04:45</td>
    <td align="right">      584.95</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      314.47</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      584.95</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        6.03</td>
    <td align="right">        0.01</td>
    <td align="right">03-MAY-16:30</td>
    <td align="right">      949.96</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      949.96</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      560.50</td>
    <td align="right">21-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.49</td>
    <td align="right">        0.06</td>
    <td align="right">09-DEC-00:30</td>
    <td align="right">     2031.20</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1712.81</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2031.20</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.39</td>
    <td align="right">        0.06</td>
    <td align="right">21-MAR-10:30</td>
    <td align="right">     1707.55</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1512.09</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1707.55</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-22:30</td>
    <td align="right">     1983.39</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1703.47</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1983.39</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-03:45</td>
    <td align="right">      523.13</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      523.13</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      522.40</td>
    <td align="right">21-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.97</td>
    <td align="right">        0.00</td>
    <td align="right">19-NOV-04:45</td>
    <td align="right">      550.46</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      481.50</td>
    <td align="right">12-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      550.46</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
    <td align="right">     2198.43</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1601.43</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2198.43</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">20-FEB-12:15</td>
    <td align="right">      547.15</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      451.82</td>
    <td align="right">12-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      547.15</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       16.55</td>
    <td align="right">        0.01</td>
    <td align="right">25-JAN-05:30</td>
    <td align="right">     2204.90</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1572.27</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2204.90</td>
    <td align="right">20-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-06:00</td>
    <td align="right">      562.97</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      480.74</td>
    <td align="right">12-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      562.97</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       11.64</td>
    <td align="right">        0.01</td>
    <td align="right">10-OCT-12:00</td>
    <td align="right">     1558.22</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1558.22</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      672.04</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       27.32</td>
    <td align="right">        0.03</td>
    <td align="right">19-OCT-06:30</td>
    <td align="right">     3800.17</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       21.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3800.17</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2275.15</td>
    <td align="right">29-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       23.08</td>
    <td align="right">        0.01</td>
    <td align="right">22-NOV-20:45</td>
    <td align="right">     3216.00</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3216.00</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1938.60</td>
    <td align="right">29-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       27.19</td>
    <td align="right">        0.01</td>
    <td align="right">30-AUG-06:30</td>
    <td align="right">     3787.21</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3787.21</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2262.59</td>
    <td align="right">29-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        7.98</td>
    <td align="right">        0.01</td>
    <td align="right">08-SEP-15:15</td>
    <td align="right">     1206.62</td>
    <td align="right">28-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1206.62</td>
    <td align="right">28-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      647.04</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        7.03</td>
    <td align="right">        0.01</td>
    <td align="right">13-SEP-12:00</td>
    <td align="right">     1158.80</td>
    <td align="right">28-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1158.80</td>
    <td align="right">28-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      764.71</td>
    <td align="right">20-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       26.27</td>
    <td align="right">        0.08</td>
    <td align="right">18-OCT-17:15</td>
    <td align="right">     3709.76</td>
    <td align="right">28-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3709.76</td>
    <td align="right">28-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.24</td>
    <td align="right">20-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.75</td>
    <td align="right">        0.01</td>
    <td align="right">12-APR-03:45</td>
    <td align="right">     1113.06</td>
    <td align="right">28-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1113.06</td>
    <td align="right">28-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      769.28</td>
    <td align="right">20-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       26.12</td>
    <td align="right">        0.08</td>
    <td align="right">18-DEC-22:45</td>
    <td align="right">     3681.69</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3681.69</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        8.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2997.80</td>
    <td align="right">20-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        7.12</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-08:00</td>
    <td align="right">     1126.23</td>
    <td align="right">28-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1126.23</td>
    <td align="right">28-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      770.85</td>
    <td align="right">20-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       17.08</td>
    <td align="right">        0.04</td>
    <td align="right">12-AUG-18:15</td>
    <td align="right">     2863.09</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2664.02</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:45</td>
    <td align="right">     1733.86</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-23:30</td>
    <td align="right">      683.07</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      647.22</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      349.23</td>
    <td align="right">21-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.27</td>
    <td align="right">        0.01</td>
    <td align="right">14-NOV-20:30</td>
    <td align="right">     1557.09</td>
    <td align="right">13-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1550.61</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1100.04</td>
    <td align="right">21-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">03-MAR-07:45</td>
    <td align="right">      887.35</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      887.35</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      183.18</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">06-OCT-07:00</td>
    <td align="right">      716.68</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      716.68</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      177.37</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">20-MAY-06:45</td>
    <td align="right">      800.03</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      800.03</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.15</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-07:45</td>
    <td align="right">     1190.60</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1190.60</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      217.33</td>
    <td align="right">21-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        5.28</td>
    <td align="right">        0.01</td>
    <td align="right">24-OCT-21:00</td>
    <td align="right">     1274.65</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1274.65</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      332.65</td>
    <td align="right">10-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">27-OCT-07:00</td>
    <td align="right">     1160.69</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1160.69</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      284.72</td>
    <td align="right">06-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUL-13:30</td>
    <td align="right">     1274.20</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     1274.20</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      304.67</td>
    <td align="right">06-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-16:15</td>
    <td align="right">     2040.36</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:15</td>
    <td align="right">     2040.36</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      334.86</td>
    <td align="right">10-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.78</td>
    <td align="right">        0.01</td>
    <td align="right">17-OCT-11:00</td>
    <td align="right">      618.00</td>
    <td align="right">18-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      617.57</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      370.65</td>
    <td align="right">21-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     3092.58</td>
    <td align="right">     8755.68</td>
    <td align="right">20-JUN-04:00</td>
    <td align="right">   239698.10</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1182.45</td>
    <td align="right">     8748.33</td>
    <td align="right">11-DEC-03:45</td>
    <td align="right">    74185.86</td>
    <td align="right">27-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1182.45</td>
    <td align="right">     8748.33</td>
    <td align="right">11-DEC-03:45</td>
    <td align="right">    74185.86</td>
    <td align="right">27-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2784.15</td>
    <td align="right">     8228.41</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">   252234.44</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      266.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    62566.25</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1916.27</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:45</td>
    <td align="right">   168557.15</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      266.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    62566.25</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2408.66</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:45</td>
    <td align="right">   205482.35</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      109.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    77301.69</td>
    <td align="right">20-JUN-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     1650.05</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:45</td>
    <td align="right">   122947.96</td>
    <td align="right">14-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6342.65</td>
    <td align="right">20-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7679.71</td>
    <td align="right">20-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     1889.61</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:30</td>
    <td align="right">   165936.08</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">FuelOil#1:Facility</td>
    <td align="right">     2265.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:30</td>
    <td align="right">   198964.12</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">FuelOil#1:Plant</td>
    <td align="right">     2265.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:30</td>
    <td align="right">   198964.12</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:FuelOil#1</td>
    <td align="right">     2265.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:30</td>
    <td align="right">   198964.12</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:FuelOil#1</td>
    <td align="right">     2265.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUN-15:30</td>
    <td align="right">   198964.12</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:05</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.231</td>
    <td align="right">       0.001</td>
    <td align="right">       9.600</td>
    <td align="right">     -15.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.217</td>
    <td align="right">      11.453</td>
    <td align="right">       0.000</td>
    <td align="right">       3.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.675</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.406</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.029</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.927</td>
    <td align="right">      -1.362</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.764</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.189</td>
    <td align="right">      -7.361</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       5.431</td>
    <td align="right">      -1.106</td>
    <td align="right">       0.001</td>
    <td align="right">      -3.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.772</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.861</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.417</td>
    <td align="right">      -9.005</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      24.868</td>
    <td align="right">      -0.224</td>
    <td align="right">       0.259</td>
    <td align="right">      -2.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.864</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.781</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.711</td>
    <td align="right">     -13.245</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.860</td>
    <td align="right">      -5.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.979</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.540</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.512</td>
    <td align="right">      -6.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.979</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.556</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.605</td>
    <td align="right">      -6.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.979</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.615</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       2.294</td>
    <td align="right">      -3.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.979</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.626</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.947</td>
    <td align="right">      -8.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.715</td>
    <td align="right">       5.364</td>
    <td align="right">       0.634</td>
    <td align="right">       2.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.704</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.212</td>
    <td align="right">      -0.409</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.086</td>
    <td align="right">       0.151</td>
    <td align="right">       0.243</td>
    <td align="right">      -8.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.315</td>
    <td align="right">       6.213</td>
    <td align="right">       0.634</td>
    <td align="right">       2.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.742</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.251</td>
    <td align="right">      -3.476</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.843</td>
    <td align="right">     -57.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.549</td>
    <td align="right">      52.758</td>
    <td align="right">      11.570</td>
    <td align="right">       3.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.412</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.643</td>
    <td align="right">     -24.557</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.233</td>
    <td align="right">       0.014</td>
    <td align="right">       0.682</td>
    <td align="right">     -21.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.951</td>
    <td align="right">      16.395</td>
    <td align="right">      13.037</td>
    <td align="right">       9.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.836</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.938</td>
    <td align="right">     -11.072</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       6.034</td>
    <td align="right">      -0.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.258</td>
    <td align="right">      -3.854</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       5.381</td>
    <td align="right">      -0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.348</td>
    <td align="right">      -2.971</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       6.039</td>
    <td align="right">      -0.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.703</td>
    <td align="right">      -3.374</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">      10.415</td>
    <td align="right">      -0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.660</td>
    <td align="right">      -5.338</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.629</td>
    <td align="right">      -2.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.462</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.567</td>
    <td align="right">      -1.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.477</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.731</td>
    <td align="right">      -1.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.525</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       2.132</td>
    <td align="right">      -1.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.208</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.888</td>
    <td align="right">      -0.507</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.838</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.892</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.254</td>
    <td align="right">      -1.428</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.976</td>
    <td align="right">      -0.476</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.840</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.890</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.254</td>
    <td align="right">      -1.557</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.648</td>
    <td align="right">      -0.142</td>
    <td align="right">       0.006</td>
    <td align="right">      -1.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.867</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.869</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.245</td>
    <td align="right">      -2.776</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.844</td>
    <td align="right">      -1.088</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.824</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.748</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.261</td>
    <td align="right">      -2.833</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.738</td>
    <td align="right">      -1.412</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.818</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.753</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.264</td>
    <td align="right">      -2.347</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       3.114</td>
    <td align="right">      -0.382</td>
    <td align="right">       0.033</td>
    <td align="right">      -1.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.875</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.883</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.919</td>
    <td align="right">      -1.357</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.002</td>
    <td align="right">      -3.567</td>
    <td align="right">       0.001</td>
    <td align="right">      -7.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.284</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.593</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.179</td>
    <td align="right">      -1.967</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.424</td>
    <td align="right">      -2.152</td>
    <td align="right">       0.002</td>
    <td align="right">      -5.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.920</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.693</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.172</td>
    <td align="right">      -2.168</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.440</td>
    <td align="right">      -2.531</td>
    <td align="right">       0.002</td>
    <td align="right">      -7.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.312</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.563</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.170</td>
    <td align="right">      -3.680</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.278</td>
    <td align="right">      -0.304</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.856</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.888</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.284</td>
    <td align="right">      -2.110</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.643</td>
    <td align="right">      -1.325</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.811</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.766</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.301</td>
    <td align="right">      -2.256</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.054</td>
    <td align="right">      -5.621</td>
    <td align="right">       0.004</td>
    <td align="right">      -7.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.228</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.024</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.207</td>
    <td align="right">      -8.114</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.764</td>
    <td align="right">      -0.907</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.830</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.753</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.295</td>
    <td align="right">      -2.938</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       1.756</td>
    <td align="right">      -7.028</td>
    <td align="right">       0.004</td>
    <td align="right">      -8.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.189</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.058</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.220</td>
    <td align="right">      -6.077</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.673</td>
    <td align="right">      -1.513</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.810</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.767</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.302</td>
    <td align="right">      -2.084</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       4.361</td>
    <td align="right">      -0.092</td>
    <td align="right">       0.054</td>
    <td align="right">      -1.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.894</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.870</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.315</td>
    <td align="right">      -2.644</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.947</td>
    <td align="right">      -2.432</td>
    <td align="right">       0.011</td>
    <td align="right">      -7.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.354</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.542</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.706</td>
    <td align="right">      -5.032</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.758</td>
    <td align="right">      -1.958</td>
    <td align="right">       0.012</td>
    <td align="right">      -5.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.955</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.668</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.605</td>
    <td align="right">      -3.507</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       3.995</td>
    <td align="right">      -2.197</td>
    <td align="right">       0.010</td>
    <td align="right">      -7.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.361</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.535</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.703</td>
    <td align="right">      -5.379</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.748</td>
    <td align="right">      -0.221</td>
    <td align="right">       0.005</td>
    <td align="right">      -1.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.866</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.883</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.417</td>
    <td align="right">      -2.606</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.931</td>
    <td align="right">      -1.164</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.824</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.761</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.434</td>
    <td align="right">      -2.664</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.763</td>
    <td align="right">      -5.846</td>
    <td align="right">       0.009</td>
    <td align="right">      -7.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.020</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.753</td>
    <td align="right">      -8.198</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.872</td>
    <td align="right">      -0.853</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.831</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.755</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.432</td>
    <td align="right">      -2.973</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.640</td>
    <td align="right">      -6.080</td>
    <td align="right">       0.008</td>
    <td align="right">      -7.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.239</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.758</td>
    <td align="right">      -7.749</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.928</td>
    <td align="right">      -1.165</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.825</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.434</td>
    <td align="right">      -2.669</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      10.358</td>
    <td align="right">       0.171</td>
    <td align="right">       0.158</td>
    <td align="right">      -1.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.957</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.827</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.983</td>
    <td align="right">      -4.675</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      21.081</td>
    <td align="right">      -0.123</td>
    <td align="right">       0.506</td>
    <td align="right">      -5.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.728</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.320</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.802</td>
    <td align="right">      -8.984</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      17.872</td>
    <td align="right">      -0.242</td>
    <td align="right">       0.417</td>
    <td align="right">      -4.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.243</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.451</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.236</td>
    <td align="right">      -6.752</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      21.011</td>
    <td align="right">      -0.073</td>
    <td align="right">       0.505</td>
    <td align="right">      -5.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.730</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.319</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.799</td>
    <td align="right">      -8.983</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       6.650</td>
    <td align="right">       0.134</td>
    <td align="right">       0.135</td>
    <td align="right">      -1.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.947</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.837</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.937</td>
    <td align="right">      -3.898</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       4.997</td>
    <td align="right">      -0.458</td>
    <td align="right">       0.112</td>
    <td align="right">      -1.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.923</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.704</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.979</td>
    <td align="right">      -3.579</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      17.155</td>
    <td align="right">      -2.692</td>
    <td align="right">       0.448</td>
    <td align="right">      -5.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.671</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.774</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.930</td>
    <td align="right">     -10.475</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       4.866</td>
    <td align="right">      -0.347</td>
    <td align="right">       0.114</td>
    <td align="right">      -1.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.932</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.699</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.968</td>
    <td align="right">      -3.625</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      17.050</td>
    <td align="right">      -2.649</td>
    <td align="right">       0.445</td>
    <td align="right">      -5.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.669</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">       9.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.776</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.930</td>
    <td align="right">     -10.401</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       5.090</td>
    <td align="right">      -0.469</td>
    <td align="right">       0.115</td>
    <td align="right">      -1.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.926</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.702</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.976</td>
    <td align="right">      -3.681</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       3.520</td>
    <td align="right">     -13.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.566</td>
    <td align="right">       6.161</td>
    <td align="right">       1.007</td>
    <td align="right">       7.362</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       3.298</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.999</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       1.444</td>
    <td align="right">      -3.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
    <td align="right">       4.649</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.230</td>
    <td align="right">      -2.246</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       4.986</td>
    <td align="right">      -7.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.590</td>
    <td align="right">      11.443</td>
    <td align="right">       0.860</td>
    <td align="right">       1.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.547</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.012</td>
    <td align="right">      -3.553</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       4.715</td>
    <td align="right">       0.153</td>
    <td align="right">       0.030</td>
    <td align="right">      -0.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.288</td>
    <td align="right">      -2.893</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       4.177</td>
    <td align="right">       0.147</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.383</td>
    <td align="right">      -2.245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       4.844</td>
    <td align="right">       0.162</td>
    <td align="right">       0.029</td>
    <td align="right">      -0.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.735</td>
    <td align="right">      -2.592</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       9.238</td>
    <td align="right">       0.171</td>
    <td align="right">       0.061</td>
    <td align="right">      -0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.671</td>
    <td align="right">      -4.146</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       4.059</td>
    <td align="right">      -1.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.159</td>
    <td align="right">      -1.388</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       3.761</td>
    <td align="right">      -1.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.244</td>
    <td align="right">      -0.867</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       4.322</td>
    <td align="right">      -1.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.585</td>
    <td align="right">      -1.251</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       8.153</td>
    <td align="right">      -0.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.427</td>
    <td align="right">      -2.923</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       1.208</td>
    <td align="right">      -3.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.590</td>
    <td align="right">       3.303</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.232</td>
    <td align="right">      -1.679</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     233.106</td>
    <td align="right">     -59.601</td>
    <td align="right">      83.509</td>
    <td align="right">    -319.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     210.432</td>
    <td align="right">     393.129</td>
    <td align="right">      98.520</td>
    <td align="right">     142.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">      18.666</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.523</td>
    <td align="right">       0.000</td>
    <td align="right">    -336.327</td>
    <td align="right">    -262.612</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1962.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.66</td>
    <td align="right">      961.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.42</td>
    <td align="right">        0.00</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -311.26</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1295.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.69</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">      473.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.16</td>
    <td align="right">      139.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1297.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.69</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">      473.14</td>
    <td align="right">        0.00</td>
    <td align="right">        3.47</td>
    <td align="right">      141.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1547.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.67</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">      472.42</td>
    <td align="right">        0.00</td>
    <td align="right">       28.84</td>
    <td align="right">      365.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -689.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      639.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -681.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -680.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      633.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">22-JUN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -642.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">17-JUL-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -993.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.79</td>
    <td align="right">      248.28</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      673.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">17-JUL-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2182.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.21</td>
    <td align="right">      287.61</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1768.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-22:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3795.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1038.01</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">     2367.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1654.77</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">22-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4546.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4395.68</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">17-FEB-01:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       29.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -223.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-NOV-01:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.58</td>
    <td align="right">       44.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">22-JAN-01:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.58</td>
    <td align="right">       44.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-01:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -398.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       29.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">01-APR-09:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -262.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       38.38</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -446.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.55</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      211.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.05</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -450.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.55</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      211.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.76</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.55</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      143.14</td>
    <td align="right">        0.00</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.09</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -561.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      687.93</td>
    <td align="right">        0.00</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.03</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -626.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      687.57</td>
    <td align="right">        0.00</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.65</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -531.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      142.40</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">       92.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1865.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.02</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      569.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.28</td>
    <td align="right">      126.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1428.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -281.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.45</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      580.81</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.85</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1657.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      644.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -430.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      143.26</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.17</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -507.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.65</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">      178.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1986.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2748.34</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -774.19</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -522.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.64</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       37.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">      193.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -2056.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -350.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.95</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">      145.98</td>
    <td align="right">        0.00</td>
    <td align="right">        7.51</td>
    <td align="right">      745.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -553.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.63</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       36.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.63</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      142.69</td>
    <td align="right">        0.00</td>
    <td align="right">        7.78</td>
    <td align="right">       53.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1756.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.06</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      570.92</td>
    <td align="right">        0.00</td>
    <td align="right">       10.09</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1485.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -280.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.42</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      580.09</td>
    <td align="right">        0.00</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.46</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1706.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.08</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      571.37</td>
    <td align="right">        0.00</td>
    <td align="right">       10.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.03</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -445.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      143.15</td>
    <td align="right">        0.00</td>
    <td align="right">        2.53</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -519.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.64</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       37.13</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">      191.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2048.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2746.57</td>
    <td align="right">        0.00</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -711.56</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -515.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.64</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">      186.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2030.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2746.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -729.92</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -531.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.64</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">       37.04</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">      202.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -598.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      211.16</td>
    <td align="right">        0.00</td>
    <td align="right">       13.42</td>
    <td align="right">       84.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">29-JUN-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1940.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      930.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.77</td>
    <td align="right">     -123.50</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">29-JUN-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1667.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -271.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.19</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      945.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.81</td>
    <td align="right">     -192.29</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">29-JUN-21:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1927.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      930.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.76</td>
    <td align="right">     -136.19</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -574.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.63</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">      211.42</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       64.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -696.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      685.80</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.08</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2829.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.04</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2738.94</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -692.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      685.82</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.88</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2794.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.04</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">     2739.18</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -724.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      685.64</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1990.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.93</td>
    <td align="right">        4.89</td>
    <td align="right">       99.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1864.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">      390.35</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.60</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1100.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">      960.87</td>
    <td align="right">       72.25</td>
    <td align="right">      814.66</td>
    <td align="right">        0.00</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.17</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">       55.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -162.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">       48.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.52</td>
    <td align="right">       54.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.89</td>
    <td align="right">       85.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">26-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -411.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">26-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -351.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">26-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">26-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -446.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.93</td>
    <td align="right">      277.36</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUN-21:06</td>
    <td align="right">    -1413.17</td>
    <td align="right">   -40437.39</td>
    <td align="right">     1413.17</td>
    <td align="right">   -17806.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7192.85</td>
    <td align="right">    26988.09</td>
    <td align="right">     6467.06</td>
    <td align="right">    16434.98</td>
    <td align="right">        0.00</td>
    <td align="right">      460.07</td>
    <td align="right">      700.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">     2931.56</td>
    <td align="right">        0.00</td>
    <td align="right">     4575.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.84</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -621.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.85</td>
    <td align="right">    -7060.49</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">     1318.51</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.59</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.15</td>
    <td align="right">    -1353.38</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     2082.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.30</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.97</td>
    <td align="right">    -2102.99</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     4942.82</td>
    <td align="right">        0.00</td>
    <td align="right">       72.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.68</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -2798.19</td>
    <td align="right">    -2492.82</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">      343.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1578.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.81</td>
    <td align="right">    -1918.08</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1532.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.03</td>
    <td align="right">    -1527.16</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1572.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -86.34</td>
    <td align="right">    -1558.72</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-08:02</td>
    <td align="right">      610.82</td>
    <td align="right">        0.00</td>
    <td align="right">     1573.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -533.63</td>
    <td align="right">    -1723.89</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-00:01</td>
    <td align="right">      452.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1997.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.43</td>
    <td align="right">      248.28</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.57</td>
    <td align="right">    -2610.23</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">05-JAN-08:04</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1151.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.96</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.63</td>
    <td align="right">    -1402.86</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8341.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1416.01</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -1020.72</td>
    <td align="right">    -9833.15</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-06:11</td>
    <td align="right">     1375.46</td>
    <td align="right">        0.00</td>
    <td align="right">     2306.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -421.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -647.45</td>
    <td align="right">    -2886.96</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">      945.58</td>
    <td align="right">        0.00</td>
    <td align="right">      982.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -475.45</td>
    <td align="right">    -1518.68</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      765.53</td>
    <td align="right">        0.00</td>
    <td align="right">      797.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -400.49</td>
    <td align="right">    -1228.70</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      848.86</td>
    <td align="right">        0.00</td>
    <td align="right">      881.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -444.17</td>
    <td align="right">    -1352.24</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1172.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1219.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -978.10</td>
    <td align="right">    -1479.27</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      397.49</td>
    <td align="right">        0.00</td>
    <td align="right">      437.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.49</td>
    <td align="right">     -783.70</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      307.70</td>
    <td align="right">        0.00</td>
    <td align="right">      323.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.98</td>
    <td align="right">     -588.53</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      385.81</td>
    <td align="right">        0.00</td>
    <td align="right">      401.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.23</td>
    <td align="right">     -739.17</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      686.24</td>
    <td align="right">        0.00</td>
    <td align="right">      704.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.82</td>
    <td align="right">    -1121.64</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      452.99</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.52</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.25</td>
    <td align="right">     -443.29</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      512.64</td>
    <td align="right">        0.00</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.57</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.29</td>
    <td align="right">     -502.65</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      692.41</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.27</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.28</td>
    <td align="right">     -694.91</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      633.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.35</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.87</td>
    <td align="right">     -631.95</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      553.19</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.06</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.98</td>
    <td align="right">     -550.14</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      703.90</td>
    <td align="right">        0.00</td>
    <td align="right">       34.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -450.64</td>
    <td align="right">     -406.07</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">      858.43</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.97</td>
    <td align="right">      528.30</td>
    <td align="right">      163.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -652.55</td>
    <td align="right">     -640.70</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1076.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.99</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -458.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -403.73</td>
    <td align="right">     -928.11</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-08:02</td>
    <td align="right">     1144.39</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.51</td>
    <td align="right">      528.30</td>
    <td align="right">      163.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -438.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -940.27</td>
    <td align="right">     -642.56</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      520.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.01</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.53</td>
    <td align="right">     -508.27</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:02</td>
    <td align="right">      437.67</td>
    <td align="right">        5.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.37</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.36</td>
    <td align="right">     -385.84</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1275.37</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.69</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -435.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -498.60</td>
    <td align="right">    -1236.22</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      379.06</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.10</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.25</td>
    <td align="right">     -373.35</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1029.35</td>
    <td align="right">        0.00</td>
    <td align="right">       25.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.38</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -496.96</td>
    <td align="right">    -1008.22</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      342.11</td>
    <td align="right">        0.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.53</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.87</td>
    <td align="right">     -340.65</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">     1000.21</td>
    <td align="right">        0.00</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.91</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -499.74</td>
    <td align="right">     -651.49</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-DEC-07:02</td>
    <td align="right">     1851.75</td>
    <td align="right">        0.00</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.72</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -473.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -615.78</td>
    <td align="right">    -1670.84</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-DEC-07:02</td>
    <td align="right">     1636.26</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.77</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -496.73</td>
    <td align="right">    -1396.94</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1839.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.21</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -448.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -550.64</td>
    <td align="right">    -1746.01</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      670.81</td>
    <td align="right">        0.00</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.15</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.10</td>
    <td align="right">     -653.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      607.52</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.07</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.25</td>
    <td align="right">     -558.30</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1811.64</td>
    <td align="right">        0.00</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.56</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -550.29</td>
    <td align="right">    -1734.98</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      502.71</td>
    <td align="right">        0.00</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.63</td>
    <td align="right">     -482.20</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     1711.63</td>
    <td align="right">        0.00</td>
    <td align="right">       26.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.93</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -549.80</td>
    <td align="right">    -1639.72</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      535.27</td>
    <td align="right">        0.00</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.59</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.33</td>
    <td align="right">     -517.98</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-01:05</td>
    <td align="right">     1516.17</td>
    <td align="right">        0.00</td>
    <td align="right">       44.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.11</td>
    <td align="right">       52.83</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -1321.74</td>
    <td align="right">     -299.05</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">13-MAR-07:02</td>
    <td align="right">     3696.39</td>
    <td align="right">        0.00</td>
    <td align="right">      150.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.09</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -2807.78</td>
    <td align="right">    -1510.01</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">13-MAR-07:02</td>
    <td align="right">     3159.07</td>
    <td align="right">        0.00</td>
    <td align="right">      120.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      284.39</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -2268.81</td>
    <td align="right">    -1299.47</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">13-MAR-07:02</td>
    <td align="right">     3682.72</td>
    <td align="right">        0.00</td>
    <td align="right">      150.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.10</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -2807.66</td>
    <td align="right">    -1496.62</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">13-MAR-07:02</td>
    <td align="right">     1217.16</td>
    <td align="right">        0.00</td>
    <td align="right">       34.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.04</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -703.94</td>
    <td align="right">     -664.76</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1185.02</td>
    <td align="right">        0.00</td>
    <td align="right">       34.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.90</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -845.85</td>
    <td align="right">     -500.68</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     3652.11</td>
    <td align="right">        0.00</td>
    <td align="right">      150.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.51</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -394.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -3372.93</td>
    <td align="right">     -939.51</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1130.41</td>
    <td align="right">        0.00</td>
    <td align="right">       35.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.91</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -845.28</td>
    <td align="right">     -447.18</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-01:08</td>
    <td align="right">     3625.69</td>
    <td align="right">        0.00</td>
    <td align="right">      176.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.23</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -430.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -3480.26</td>
    <td align="right">     -579.37</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1145.23</td>
    <td align="right">        0.00</td>
    <td align="right">       35.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.90</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -845.47</td>
    <td align="right">     -461.59</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">     2041.55</td>
    <td align="right">        0.00</td>
    <td align="right">     4246.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.93</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -309.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -432.59</td>
    <td align="right">    -5580.88</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      368.84</td>
    <td align="right">        0.00</td>
    <td align="right">      839.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.91</td>
    <td align="right">      173.49</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.19</td>
    <td align="right">    -1263.01</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">     1238.90</td>
    <td align="right">        0.00</td>
    <td align="right">     2450.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.87</td>
    <td align="right">      427.05</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -318.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.10</td>
    <td align="right">    -3504.32</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      931.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -384.00</td>
    <td align="right">     -624.19</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      745.20</td>
    <td align="right">        0.00</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -394.56</td>
    <td align="right">     -428.04</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">12-DEC-07:02</td>
    <td align="right">      830.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -436.75</td>
    <td align="right">     -471.22</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">28-FEB-08:02</td>
    <td align="right">     1174.96</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">       74.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1193.56</td>
    <td align="right">      -76.74</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1087.03</td>
    <td align="right">        0.00</td>
    <td align="right">     1123.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -477.32</td>
    <td align="right">    -1739.94</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">      929.93</td>
    <td align="right">        0.00</td>
    <td align="right">      960.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -490.85</td>
    <td align="right">    -1407.05</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1010.34</td>
    <td align="right">        0.00</td>
    <td align="right">     1040.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -544.16</td>
    <td align="right">    -1514.31</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">     1245.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1292.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -979.94</td>
    <td align="right">    -1565.08</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      193.88</td>
    <td align="right">        0.00</td>
    <td align="right">      888.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.10</td>
    <td align="right">      123.27</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.41</td>
    <td align="right">    -1173.13</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-DEC-08:02</td>
    <td align="right">    76040.94</td>
    <td align="right">      537.03</td>
    <td align="right">    39288.15</td>
    <td align="right">     -537.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5626.60</td>
    <td align="right">    17370.44</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12409.84</td>
    <td align="right">        0.00</td>
    <td align="right">   -29253.91</td>
    <td align="right">  -101179.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:05</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       3.385</td>
    <td align="right">       95.05</td>
    <td align="right">      105.61</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.555</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5549</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.158</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.069</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.069</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.289</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.289</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.147</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.147</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.029</td>
    <td align="right">        0.15</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.029</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.084</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.084</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.019</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.030</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.030</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.446</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.446</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.45</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       2.340</td>
    <td align="right">       95.05</td>
    <td align="right">      105.61</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.555</td>
    <td align="right">       0.664</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5549</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.105</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.105</td>
    <td align="right">       0.436</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.031</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.034</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.034</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.028</td>
    <td align="right">       0.220</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.031</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.043</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.043</td>
    <td align="right">       0.143</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.014</td>
    <td align="right">       0.310</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.011</td>
    <td align="right">       0.400</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.014</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.025</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.025</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.073</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.073</td>
    <td align="right">       0.474</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.15</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.013</td>
    <td align="right">       0.747</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.044</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.044</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.040</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.040</td>
    <td align="right">       0.181</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.034</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.034</td>
    <td align="right">       0.211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.037</td>
    <td align="right">       0.194</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.045</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.045</td>
    <td align="right">       0.157</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.199</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.199</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.52</td>
    <td align="right">    0.004369</td>
    <td align="right">       32.61</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.53</td>
    <td align="right">    0.000432</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.61</td>
    <td align="right">    0.000520</td>
    <td align="right">     2990.11</td>
    <td align="right">      1.5549</td>
    <td align="right">      1.5549</td>
    <td align="right">      1.5549</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.05</td>
    <td align="right">    0.001219</td>
    <td align="right">      163.04</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.113</td>
    <td align="right">      0.1126</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.113</td>
    <td align="right">      0.1129</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1221</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.069</td>
    <td align="right">      0.0689</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.1425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.289</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.304</td>
    <td align="right">      0.3037</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0124</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0120</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0121</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
    <td align="right">      0.0152</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0112</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0109</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
    <td align="right">      0.0151</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0343</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0346</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0334</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.049</td>
    <td align="right">      0.0488</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0397</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1387</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1063</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.120</td>
    <td align="right">      0.1202</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.039</td>
    <td align="right">      0.0389</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.150</td>
    <td align="right">      0.1502</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0416</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">      0.1567</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.036</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.130</td>
    <td align="right">      0.1304</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.127</td>
    <td align="right">      0.1265</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0336</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0399</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.154</td>
    <td align="right">      0.1545</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0410</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.153</td>
    <td align="right">      0.1532</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.037</td>
    <td align="right">      0.0372</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">      0.1348</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.117</td>
    <td align="right">      0.1173</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.133</td>
    <td align="right">      0.1335</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0345</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0546</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.217</td>
    <td align="right">      0.2170</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.056</td>
    <td align="right">      0.0556</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.213</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.147</td>
    <td align="right">      0.1472</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0287</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.084</td>
    <td align="right">      0.0841</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0134</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0127</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0130</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.016</td>
    <td align="right">      0.0161</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0137</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0141</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0192</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0305</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        3.38</td>
    <td align="right">       1.555</td>
    <td align="right">        3.38</td>
    <td align="right">      2.2785</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">       0.158</td>
    <td align="right">        0.16</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.069</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.29</td>
    <td align="right">       0.289</td>
    <td align="right">        0.29</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.015</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.015</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.15</td>
    <td align="right">       0.147</td>
    <td align="right">        0.15</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.029</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">       0.084</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.019</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.030</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.45</td>
    <td align="right">       0.446</td>
    <td align="right">        0.45</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.436</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.769</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.494</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.180</td>
    <td align="right">       0.180</td>
    <td align="right">       0.180</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.213</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.220</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.143</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.310</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">       0.011</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.400</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.961</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.718</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.893</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.716</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.949</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.502</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.060</td>
    <td align="right">       0.060</td>
    <td align="right">       0.060</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.980</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.738</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.812</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.979</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">       0.020</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.922</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.330</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.134</td>
    <td align="right">       0.134</td>
    <td align="right">       0.134</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.545</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.514</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.133</td>
    <td align="right">       0.133</td>
    <td align="right">       0.133</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.547</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.412</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.132</td>
    <td align="right">       0.132</td>
    <td align="right">       0.132</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.551</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.444</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.131</td>
    <td align="right">       0.131</td>
    <td align="right">       0.131</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.555</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.438</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.474</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">       0.013</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.747</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.181</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.226</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.181</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.211</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.037</td>
    <td align="right">       0.037</td>
    <td align="right">       0.037</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.194</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.157</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        2.34</td>
    <td align="right">       1.555</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">      1.5549</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">       0.105</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.034</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.028</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.043</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.025</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.073</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.044</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.040</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.034</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.037</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.045</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.20</td>
    <td align="right">       0.199</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:29:05</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Inuvik Ua NT CAN WYEC2-B-22258 WMO#=719570</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Additional Fuel</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
