    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1759.59</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.86</td>
    <td align="right">        0.02</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">      454.21</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      424.04</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      454.21</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">06-DEC-04:30</td>
    <td align="right">     1389.19</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1389.19</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      407.08</td>
    <td align="right">01-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.15</td>
    <td align="right">        0.08</td>
    <td align="right">24-MAR-14:00</td>
    <td align="right">     1970.39</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1970.39</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1654.70</td>
    <td align="right">27-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.73</td>
    <td align="right">        0.08</td>
    <td align="right">25-NOV-14:30</td>
    <td align="right">     1642.70</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1642.70</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.93</td>
    <td align="right">27-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       12.87</td>
    <td align="right">        0.06</td>
    <td align="right">12-FEB-04:15</td>
    <td align="right">     1976.74</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1976.74</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1616.83</td>
    <td align="right">27-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.28</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      526.98</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      526.98</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      401.84</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.47</td>
    <td align="right">        0.02</td>
    <td align="right">23-FEB-05:15</td>
    <td align="right">      510.57</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      510.57</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      425.22</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.07</td>
    <td align="right">        0.04</td>
    <td align="right">03-MAR-21:00</td>
    <td align="right">     1899.43</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1899.43</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1706.46</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.02</td>
    <td align="right">        0.02</td>
    <td align="right">14-MAR-17:30</td>
    <td align="right">      486.59</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      486.59</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      403.20</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.48</td>
    <td align="right">        0.16</td>
    <td align="right">13-MAR-18:30</td>
    <td align="right">     1860.25</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1860.25</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1723.27</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.59</td>
    <td align="right">        0.03</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">      482.62</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      482.62</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      434.83</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        9.56</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAY-05:00</td>
    <td align="right">     2317.08</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        8.24</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">     2317.08</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      466.17</td>
    <td align="right">29-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       23.49</td>
    <td align="right">        0.05</td>
    <td align="right">15-NOV-23:00</td>
    <td align="right">     5927.88</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     5927.88</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1784.42</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       19.65</td>
    <td align="right">        0.07</td>
    <td align="right">04-NOV-04:15</td>
    <td align="right">     4937.28</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       14.06</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     4937.28</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1485.88</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       23.46</td>
    <td align="right">        0.02</td>
    <td align="right">18-APR-04:15</td>
    <td align="right">     5903.51</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     5903.51</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1775.42</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.64</td>
    <td align="right">        0.00</td>
    <td align="right">12-OCT-04:45</td>
    <td align="right">     1701.79</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1701.79</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      436.38</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.41</td>
    <td align="right">        0.04</td>
    <td align="right">10-NOV-23:00</td>
    <td align="right">     1684.76</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1684.76</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      603.87</td>
    <td align="right">02-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-11:45</td>
    <td align="right">     5885.19</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     5885.19</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2498.19</td>
    <td align="right">02-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.16</td>
    <td align="right">        0.01</td>
    <td align="right">23-SEP-08:45</td>
    <td align="right">     1640.54</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1640.54</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      570.79</td>
    <td align="right">02-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        0.14</td>
    <td align="right">07-OCT-08:00</td>
    <td align="right">     5862.98</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     5862.98</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2480.48</td>
    <td align="right">02-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.56</td>
    <td align="right">        0.02</td>
    <td align="right">29-APR-10:30</td>
    <td align="right">     1652.88</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1652.88</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      616.46</td>
    <td align="right">02-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       13.98</td>
    <td align="right">        0.06</td>
    <td align="right">28-FEB-06:00</td>
    <td align="right">     2537.29</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2385.80</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:45</td>
    <td align="right">     1062.21</td>
    <td align="right">06-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">30-DEC-05:30</td>
    <td align="right">      513.88</td>
    <td align="right">03-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      513.88</td>
    <td align="right">03-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      283.57</td>
    <td align="right">21-JUL-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">18-DEC-23:00</td>
    <td align="right">     1481.88</td>
    <td align="right">23-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1481.88</td>
    <td align="right">23-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      632.43</td>
    <td align="right">15-APR-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">20-NOV-06:00</td>
    <td align="right">     1175.99</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1175.99</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      111.89</td>
    <td align="right">01-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAY-05:30</td>
    <td align="right">     1038.84</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1038.84</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      116.80</td>
    <td align="right">01-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">24-MAR-03:00</td>
    <td align="right">     1134.68</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     1134.68</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      121.50</td>
    <td align="right">01-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">06-MAY-05:45</td>
    <td align="right">     1716.76</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        7.46</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-01:15</td>
    <td align="right">     1716.76</td>
    <td align="right">02-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.09</td>
    <td align="right">29-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.92</td>
    <td align="right">        0.01</td>
    <td align="right">07-AUG-05:00</td>
    <td align="right">     1244.15</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     1244.15</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      335.80</td>
    <td align="right">20-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.83</td>
    <td align="right">        0.01</td>
    <td align="right">06-AUG-13:45</td>
    <td align="right">     1254.43</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     1254.43</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      328.83</td>
    <td align="right">20-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1382.71</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     1382.71</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      329.94</td>
    <td align="right">20-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAY-23:30</td>
    <td align="right">     2462.59</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:00</td>
    <td align="right">     2462.59</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.27</td>
    <td align="right">20-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-17:30</td>
    <td align="right">      613.24</td>
    <td align="right">23-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      597.47</td>
    <td align="right">23-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.92</td>
    <td align="right">05-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1102.74</td>
    <td align="right">     7277.48</td>
    <td align="right">29-AUG-03:45</td>
    <td align="right">    73573.97</td>
    <td align="right">26-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1079.66</td>
    <td align="right">     7277.48</td>
    <td align="right">29-AUG-03:45</td>
    <td align="right">    73573.97</td>
    <td align="right">26-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1079.66</td>
    <td align="right">     7277.48</td>
    <td align="right">29-AUG-03:45</td>
    <td align="right">    73573.97</td>
    <td align="right">26-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1711.48</td>
    <td align="right">     2095.09</td>
    <td align="right">11-JUN-17:45</td>
    <td align="right">   236944.46</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      178.19</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">    81127.13</td>
    <td align="right">02-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1416.79</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-16:30</td>
    <td align="right">   165718.90</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      116.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    79677.14</td>
    <td align="right">27-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6187.45</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7532.79</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:18:11</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.211</td>
    <td align="right">       0.000</td>
    <td align="right">       4.761</td>
    <td align="right">     -12.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.188</td>
    <td align="right">      11.453</td>
    <td align="right">       0.000</td>
    <td align="right">       4.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.126</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.230</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.239</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       1.270</td>
    <td align="right">      -1.477</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.742</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.309</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.354</td>
    <td align="right">      -5.022</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.079</td>
    <td align="right">      -1.298</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.749</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.306</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.598</td>
    <td align="right">      -5.860</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      17.844</td>
    <td align="right">      -0.230</td>
    <td align="right">       0.198</td>
    <td align="right">      -3.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.842</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       2.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.212</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.038</td>
    <td align="right">      -5.492</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.538</td>
    <td align="right">      -6.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.977</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.564</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.308</td>
    <td align="right">      -6.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.978</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.581</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.362</td>
    <td align="right">      -6.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.978</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.643</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       1.639</td>
    <td align="right">      -4.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.976</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.746</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.042</td>
    <td align="right">       0.001</td>
    <td align="right">       0.311</td>
    <td align="right">      -8.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.698</td>
    <td align="right">       5.364</td>
    <td align="right">       0.634</td>
    <td align="right">       2.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.358</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.292</td>
    <td align="right">      -0.655</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.034</td>
    <td align="right">       0.089</td>
    <td align="right">       0.077</td>
    <td align="right">      -9.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.300</td>
    <td align="right">       6.213</td>
    <td align="right">       0.634</td>
    <td align="right">       2.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.401</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.338</td>
    <td align="right">      -3.061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.032</td>
    <td align="right">       0.048</td>
    <td align="right">       0.528</td>
    <td align="right">     -56.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.973</td>
    <td align="right">      52.758</td>
    <td align="right">      11.570</td>
    <td align="right">       4.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.477</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.270</td>
    <td align="right">     -26.604</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.110</td>
    <td align="right">       0.003</td>
    <td align="right">       0.325</td>
    <td align="right">     -18.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.836</td>
    <td align="right">      16.395</td>
    <td align="right">      13.037</td>
    <td align="right">      10.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.510</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.343</td>
    <td align="right">     -14.818</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       4.577</td>
    <td align="right">      -0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.478</td>
    <td align="right">      -2.469</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       4.102</td>
    <td align="right">      -0.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.581</td>
    <td align="right">      -1.727</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       4.659</td>
    <td align="right">      -0.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.961</td>
    <td align="right">      -1.997</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       8.590</td>
    <td align="right">      -0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.149</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.110</td>
    <td align="right">      -3.153</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.291</td>
    <td align="right">      -1.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.492</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.280</td>
    <td align="right">      -1.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.509</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.393</td>
    <td align="right">      -1.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.561</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       1.482</td>
    <td align="right">      -0.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.346</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.498</td>
    <td align="right">      -0.540</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.820</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.556</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.346</td>
    <td align="right">      -1.132</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.565</td>
    <td align="right">      -0.485</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.825</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.551</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.343</td>
    <td align="right">      -1.292</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.007</td>
    <td align="right">      -0.220</td>
    <td align="right">       0.004</td>
    <td align="right">      -1.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.849</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.527</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.332</td>
    <td align="right">      -2.201</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.203</td>
    <td align="right">      -0.828</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.807</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.400</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.356</td>
    <td align="right">      -2.758</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.148</td>
    <td align="right">      -1.080</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.798</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.361</td>
    <td align="right">      -2.367</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       2.102</td>
    <td align="right">      -0.603</td>
    <td align="right">       0.021</td>
    <td align="right">      -1.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.850</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.559</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.200</td>
    <td align="right">      -0.008</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.999</td>
    <td align="right">      -4.610</td>
    <td align="right">       0.002</td>
    <td align="right">      -8.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.192</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.310</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.583</td>
    <td align="right">      -0.148</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.234</td>
    <td align="right">      -2.739</td>
    <td align="right">       0.002</td>
    <td align="right">      -6.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.851</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.368</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.487</td>
    <td align="right">      -0.948</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.273</td>
    <td align="right">      -3.320</td>
    <td align="right">       0.002</td>
    <td align="right">      -7.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.227</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.260</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.563</td>
    <td align="right">      -2.049</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.703</td>
    <td align="right">      -0.558</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.833</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.557</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.378</td>
    <td align="right">      -1.367</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.119</td>
    <td align="right">      -1.291</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.785</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.432</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.405</td>
    <td align="right">      -1.979</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.350</td>
    <td align="right">      -5.406</td>
    <td align="right">       0.002</td>
    <td align="right">      -8.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.117</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.704</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.633</td>
    <td align="right">      -7.404</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.154</td>
    <td align="right">      -0.789</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.806</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.414</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.395</td>
    <td align="right">      -2.686</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.241</td>
    <td align="right">      -7.010</td>
    <td align="right">       0.001</td>
    <td align="right">      -8.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.069</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.662</td>
    <td align="right">      -5.232</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.106</td>
    <td align="right">      -1.592</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.781</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.438</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.409</td>
    <td align="right">      -1.614</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       3.033</td>
    <td align="right">      -0.260</td>
    <td align="right">       0.037</td>
    <td align="right">      -1.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.869</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.542</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.616</td>
    <td align="right">      -1.013</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.017</td>
    <td align="right">      -3.405</td>
    <td align="right">       0.006</td>
    <td align="right">      -7.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.258</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.249</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.138</td>
    <td align="right">      -2.344</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.959</td>
    <td align="right">      -2.622</td>
    <td align="right">       0.008</td>
    <td align="right">      -6.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.880</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.779</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.346</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.949</td>
    <td align="right">      -1.535</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.096</td>
    <td align="right">      -3.115</td>
    <td align="right">       0.007</td>
    <td align="right">      -7.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.269</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.236</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.132</td>
    <td align="right">      -2.808</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.992</td>
    <td align="right">      -0.506</td>
    <td align="right">       0.003</td>
    <td align="right">      -1.779</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.841</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.554</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.520</td>
    <td align="right">      -1.627</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.208</td>
    <td align="right">      -1.198</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.796</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.630</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.427</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.548</td>
    <td align="right">      -2.103</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.526</td>
    <td align="right">      -5.970</td>
    <td align="right">       0.003</td>
    <td align="right">      -8.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.133</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.224</td>
    <td align="right">      -6.509</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.198</td>
    <td align="right">      -0.814</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.806</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.419</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.543</td>
    <td align="right">      -2.557</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.480</td>
    <td align="right">      -6.347</td>
    <td align="right">       0.003</td>
    <td align="right">      -8.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.119</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.727</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.233</td>
    <td align="right">      -5.962</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.204</td>
    <td align="right">      -1.315</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.796</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.429</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.549</td>
    <td align="right">      -1.975</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       8.108</td>
    <td align="right">       0.105</td>
    <td align="right">       0.131</td>
    <td align="right">      -1.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.933</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.490</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.569</td>
    <td align="right">      -1.944</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      16.297</td>
    <td align="right">      -0.621</td>
    <td align="right">       0.402</td>
    <td align="right">      -6.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.629</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.981</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.417</td>
    <td align="right">      -2.717</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      13.729</td>
    <td align="right">      -0.605</td>
    <td align="right">       0.331</td>
    <td align="right">      -4.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.166</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       1.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.086</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.533</td>
    <td align="right">      -1.772</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      16.325</td>
    <td align="right">      -0.568</td>
    <td align="right">       0.403</td>
    <td align="right">      -6.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.631</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       1.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.978</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.413</td>
    <td align="right">      -2.821</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       5.043</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.107</td>
    <td align="right">      -1.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.921</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.498</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.333</td>
    <td align="right">      -1.904</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.301</td>
    <td align="right">      -0.420</td>
    <td align="right">       0.086</td>
    <td align="right">      -1.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.899</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.358</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.387</td>
    <td align="right">      -1.860</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      11.502</td>
    <td align="right">      -2.554</td>
    <td align="right">       0.350</td>
    <td align="right">      -6.596</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.568</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.404</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.603</td>
    <td align="right">      -4.589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.260</td>
    <td align="right">      -0.259</td>
    <td align="right">       0.089</td>
    <td align="right">      -1.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.911</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.350</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.372</td>
    <td align="right">      -2.070</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      11.461</td>
    <td align="right">      -2.576</td>
    <td align="right">       0.347</td>
    <td align="right">      -6.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.563</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      10.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.409</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.609</td>
    <td align="right">      -4.492</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.376</td>
    <td align="right">      -0.491</td>
    <td align="right">       0.088</td>
    <td align="right">      -1.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.899</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       2.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.357</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.390</td>
    <td align="right">      -1.857</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       1.366</td>
    <td align="right">     -12.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.561</td>
    <td align="right">       6.161</td>
    <td align="right">       1.007</td>
    <td align="right">       8.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.919</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.760</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.788</td>
    <td align="right">      -0.223</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.227</td>
    <td align="right">       4.649</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.337</td>
    <td align="right">      -3.477</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       3.223</td>
    <td align="right">      -6.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.582</td>
    <td align="right">      11.443</td>
    <td align="right">       0.860</td>
    <td align="right">       1.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.521</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.218</td>
    <td align="right">      -3.761</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.516</td>
    <td align="right">       0.190</td>
    <td align="right">       0.021</td>
    <td align="right">      -0.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.492</td>
    <td align="right">      -1.495</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.097</td>
    <td align="right">       0.168</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.602</td>
    <td align="right">      -0.923</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.635</td>
    <td align="right">       0.177</td>
    <td align="right">       0.022</td>
    <td align="right">      -0.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.975</td>
    <td align="right">      -1.113</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       7.411</td>
    <td align="right">       0.204</td>
    <td align="right">       0.052</td>
    <td align="right">      -0.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.076</td>
    <td align="right">      -1.906</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       3.077</td>
    <td align="right">      -0.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.335</td>
    <td align="right">      -0.594</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       2.860</td>
    <td align="right">      -0.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.433</td>
    <td align="right">      -0.126</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       3.323</td>
    <td align="right">      -0.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.793</td>
    <td align="right">      -0.378</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       6.639</td>
    <td align="right">      -0.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.780</td>
    <td align="right">      -1.229</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.703</td>
    <td align="right">      -3.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.565</td>
    <td align="right">       3.303</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.321</td>
    <td align="right">      -1.543</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     154.641</td>
    <td align="right">     -66.970</td>
    <td align="right">      57.168</td>
    <td align="right">    -321.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     207.599</td>
    <td align="right">     393.129</td>
    <td align="right">      98.520</td>
    <td align="right">     153.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">      22.783</td>
    <td align="right">       0.000</td>
    <td align="right">    -164.038</td>
    <td align="right">       0.000</td>
    <td align="right">    -359.697</td>
    <td align="right">    -175.050</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">22-DEC-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1544.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.51</td>
    <td align="right">      534.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1347.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -200.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">28-JUL-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -844.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.73</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      281.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -846.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.72</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1219.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">      267.14</td>
    <td align="right">        0.00</td>
    <td align="right">      159.47</td>
    <td align="right">        0.00</td>
    <td align="right">       63.00</td>
    <td align="right">      894.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">23-SEP-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -688.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      640.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">23-SEP-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -679.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-OCT-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -678.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-APR-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -675.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">31-OCT-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -599.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      248.28</td>
    <td align="right">       29.35</td>
    <td align="right">      653.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.33</td>
    <td align="right">     -525.66</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">      517.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2508.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.96</td>
    <td align="right">        3.26</td>
    <td align="right">      229.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1851.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-JUL-19:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2988.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.69</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -395.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3127.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">       95.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2816.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -421.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -403.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -411.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      391.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -433.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      367.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -183.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -285.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      281.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.63</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">04-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -332.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-JUL-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.61</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">19-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -376.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.08</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      611.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.02</td>
    <td align="right">     -255.80</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">15-JUN-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -425.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.68</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1747.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.20</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      846.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1273.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.68</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1480.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.39</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.75</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -384.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1543.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.23</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      616.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -354.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1844.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      919.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -459.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.69</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -385.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.73</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1599.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.35</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      606.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1277.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.68</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1513.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.38</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      519.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.75</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -388.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.72</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.20</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      699.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-21:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.71</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1693.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.19</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      772.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -436.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.70</td>
    <td align="right">      237.72</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      100.76</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">      211.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1446.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.36</td>
    <td align="right">      528.30</td>
    <td align="right">      163.06</td>
    <td align="right">      314.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1212.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -272.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.42</td>
    <td align="right">      426.70</td>
    <td align="right">      131.70</td>
    <td align="right">      319.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1437.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.36</td>
    <td align="right">      528.30</td>
    <td align="right">      163.06</td>
    <td align="right">      314.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -351.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.54</td>
    <td align="right">      132.07</td>
    <td align="right">       40.76</td>
    <td align="right">       79.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -518.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      684.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.19</td>
    <td align="right">     -174.21</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2158.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -340.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.03</td>
    <td align="right">      316.96</td>
    <td align="right">       97.83</td>
    <td align="right">     2733.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.15</td>
    <td align="right">     -609.86</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.11</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      675.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.94</td>
    <td align="right">     -194.41</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2140.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -340.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.03</td>
    <td align="right">      316.96</td>
    <td align="right">       97.83</td>
    <td align="right">     2733.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.14</td>
    <td align="right">     -627.72</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -530.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.11</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      674.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.96</td>
    <td align="right">     -148.35</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-FEB-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1096.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.39</td>
    <td align="right">      239.48</td>
    <td align="right">       39.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1218.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -222.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">28-JUL-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
    <td align="right">      390.35</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.40</td>
    <td align="right">      -73.20</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">07-APR-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -698.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">      533.82</td>
    <td align="right">       40.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">01-AUG-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.73</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">01-AUG-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.97</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.83</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">01-AUG-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.97</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.12</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">       44.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">       88.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -457.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.14</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.14</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">05-JUL-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.93</td>
    <td align="right">      277.36</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.16</td>
    <td align="right">      -82.59</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JUL-21:06</td>
    <td align="right">      -18.72</td>
    <td align="right">   -30237.33</td>
    <td align="right">       18.72</td>
    <td align="right">   -15599.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7230.97</td>
    <td align="right">    26988.09</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9656.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -3919.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -586.09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     3592.73</td>
    <td align="right">        0.00</td>
    <td align="right">     3986.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.70</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -659.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -446.80</td>
    <td align="right">    -7002.41</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">     2082.52</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -324.18</td>
    <td align="right">    -2127.96</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">     2494.99</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.59</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -359.02</td>
    <td align="right">    -2505.91</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     6440.26</td>
    <td align="right">        0.00</td>
    <td align="right">       65.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.69</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -258.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -2616.49</td>
    <td align="right">    -4071.35</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">23-JAN-08:02</td>
    <td align="right">      329.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1580.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.74</td>
    <td align="right">    -1950.37</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-08:02</td>
    <td align="right">       76.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1386.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.07</td>
    <td align="right">    -1469.83</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-08:02</td>
    <td align="right">      126.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1386.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.10</td>
    <td align="right">    -1512.27</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">     1584.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -436.79</td>
    <td align="right">    -1694.07</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">13-MAR-08:02</td>
    <td align="right">      644.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1376.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.59</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.57</td>
    <td align="right">    -1918.97</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">21-JAN-01:01</td>
    <td align="right">      517.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.83</td>
    <td align="right">      159.78</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.55</td>
    <td align="right">    -2101.88</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1041.87</td>
    <td align="right">        0.00</td>
    <td align="right">     6829.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1407.64</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -972.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1291.19</td>
    <td align="right">    -9054.69</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">     2636.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2092.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -474.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -841.70</td>
    <td align="right">    -3685.49</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">26-APR-07:02</td>
    <td align="right">     1203.79</td>
    <td align="right">        0.00</td>
    <td align="right">     1304.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -430.64</td>
    <td align="right">    -2143.67</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">26-APR-07:02</td>
    <td align="right">     1059.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1143.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -444.67</td>
    <td align="right">    -1824.64</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1153.13</td>
    <td align="right">        0.00</td>
    <td align="right">     1212.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -570.33</td>
    <td align="right">    -1861.51</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">23-FEB-08:02</td>
    <td align="right">     1684.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1675.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1105.60</td>
    <td align="right">    -2331.89</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">      473.82</td>
    <td align="right">        0.00</td>
    <td align="right">      521.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.09</td>
    <td align="right">     -979.96</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">      420.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.45</td>
    <td align="right">     -734.52</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">      448.52</td>
    <td align="right">        0.00</td>
    <td align="right">      490.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.35</td>
    <td align="right">     -876.29</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">      845.76</td>
    <td align="right">        0.00</td>
    <td align="right">      838.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       30.70</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -362.58</td>
    <td align="right">    -1360.12</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      687.05</td>
    <td align="right">        0.00</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.28</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -166.03</td>
    <td align="right">     -582.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      724.51</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.57</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.83</td>
    <td align="right">     -621.65</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      842.11</td>
    <td align="right">        0.00</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.70</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.99</td>
    <td align="right">     -748.14</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      799.76</td>
    <td align="right">        0.00</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.05</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.51</td>
    <td align="right">     -706.88</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      768.59</td>
    <td align="right">        0.00</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.74</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.74</td>
    <td align="right">     -673.31</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">       28.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -514.20</td>
    <td align="right">     -749.44</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     1979.42</td>
    <td align="right">        0.00</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.43</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -667.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.67</td>
    <td align="right">    -1510.60</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     1767.88</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.84</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -676.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -551.61</td>
    <td align="right">    -1270.87</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     2048.29</td>
    <td align="right">        0.00</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.21</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -666.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.10</td>
    <td align="right">    -1585.38</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      680.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.38</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.84</td>
    <td align="right">     -567.68</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      643.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.61</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.46</td>
    <td align="right">     -531.64</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     2113.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.32</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -639.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.21</td>
    <td align="right">    -1685.94</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      609.32</td>
    <td align="right">        0.00</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.23</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.82</td>
    <td align="right">     -503.63</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">     2013.88</td>
    <td align="right">       28.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.40</td>
    <td align="right">      528.26</td>
    <td align="right">      163.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -227.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -765.75</td>
    <td align="right">    -1897.76</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      606.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.52</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.47</td>
    <td align="right">     -494.01</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     1412.03</td>
    <td align="right">        0.00</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.90</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -569.70</td>
    <td align="right">     -931.61</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     2515.32</td>
    <td align="right">        0.00</td>
    <td align="right">       39.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.85</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -752.27</td>
    <td align="right">    -2030.46</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     2198.10</td>
    <td align="right">        0.00</td>
    <td align="right">       42.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.02</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -672.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -605.92</td>
    <td align="right">    -1682.38</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     2504.95</td>
    <td align="right">        0.00</td>
    <td align="right">       40.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.93</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -752.16</td>
    <td align="right">    -2021.06</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      821.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.67</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -187.99</td>
    <td align="right">     -699.62</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">      769.09</td>
    <td align="right">        0.00</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.05</td>
    <td align="right">     -667.62</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     2502.88</td>
    <td align="right">        0.00</td>
    <td align="right">       35.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.06</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -841.89</td>
    <td align="right">    -2114.45</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">      699.97</td>
    <td align="right">        0.00</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.84</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.58</td>
    <td align="right">     -579.72</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     2442.71</td>
    <td align="right">        0.00</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      334.90</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -472.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -843.53</td>
    <td align="right">    -2043.94</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">      721.58</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.79</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.13</td>
    <td align="right">     -619.39</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     2257.38</td>
    <td align="right">        0.00</td>
    <td align="right">       60.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.03</td>
    <td align="right">       52.83</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2647.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     5716.36</td>
    <td align="right">        0.00</td>
    <td align="right">      212.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.37</td>
    <td align="right">      211.32</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      974.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -7053.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     4783.58</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.80</td>
    <td align="right">      170.68</td>
    <td align="right">       52.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      768.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -388.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -5744.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     5693.30</td>
    <td align="right">        0.00</td>
    <td align="right">      211.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.30</td>
    <td align="right">      211.32</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -7056.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-01:20</td>
    <td align="right">     1687.76</td>
    <td align="right">        0.00</td>
    <td align="right">       43.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.43</td>
    <td align="right">       52.83</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1454.12</td>
    <td align="right">     -333.92</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">     1664.53</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -791.45</td>
    <td align="right">     -975.18</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     5681.30</td>
    <td align="right">        0.00</td>
    <td align="right">      204.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.60</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -399.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -7073.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-01:20</td>
    <td align="right">     1622.89</td>
    <td align="right">        0.00</td>
    <td align="right">       43.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.42</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1453.96</td>
    <td align="right">     -262.64</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     5660.42</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.49</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1084.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -400.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -7077.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-01:20</td>
    <td align="right">     1636.20</td>
    <td align="right">        0.00</td>
    <td align="right">       43.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.42</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -1453.99</td>
    <td align="right">     -275.90</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:02</td>
    <td align="right">     2550.33</td>
    <td align="right">        0.00</td>
    <td align="right">     2845.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.93</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -214.38</td>
    <td align="right">    -5032.52</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">      592.74</td>
    <td align="right">        0.00</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.47</td>
    <td align="right">      173.49</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -183.66</td>
    <td align="right">     -613.97</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JAN-07:02</td>
    <td align="right">     1630.19</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.87</td>
    <td align="right">      320.29</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -212.67</td>
    <td align="right">    -3396.30</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1186.21</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.61</td>
    <td align="right">     -776.39</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1040.29</td>
    <td align="right">        0.00</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -499.77</td>
    <td align="right">     -616.08</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1134.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -553.26</td>
    <td align="right">     -656.82</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">02-FEB-18:00</td>
    <td align="right">     1695.29</td>
    <td align="right">        0.00</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1963.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">26-APR-07:02</td>
    <td align="right">     1311.36</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -433.05</td>
    <td align="right">    -2298.42</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">     1169.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1257.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -516.32</td>
    <td align="right">    -1918.09</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-08:02</td>
    <td align="right">     1283.90</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.14</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -458.38</td>
    <td align="right">    -2159.44</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">23-FEB-08:02</td>
    <td align="right">     1675.03</td>
    <td align="right">        0.00</td>
    <td align="right">     1735.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.14</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1105.72</td>
    <td align="right">    -2365.81</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">      544.51</td>
    <td align="right">        0.00</td>
    <td align="right">      644.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.46</td>
    <td align="right">      123.27</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.15</td>
    <td align="right">    -1215.54</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-FEB-08:02</td>
    <td align="right">   110410.20</td>
    <td align="right">      726.77</td>
    <td align="right">    35967.24</td>
    <td align="right">     -726.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5640.31</td>
    <td align="right">    17370.44</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8673.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -51431.03</td>
    <td align="right">  -113800.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:18:11</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       2.321</td>
    <td align="right">       95.20</td>
    <td align="right">      105.77</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.565</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5649</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.103</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.047</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.047</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.006</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.006</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.007</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.007</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.082</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.082</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.048</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.048</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.016</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.016</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.022</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.022</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.349</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.349</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       3.338</td>
    <td align="right">       95.20</td>
    <td align="right">      105.77</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.565</td>
    <td align="right">       0.469</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5649</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.137</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.137</td>
    <td align="right">       0.335</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.031</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.046</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.046</td>
    <td align="right">       0.132</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.041</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.041</td>
    <td align="right">       0.150</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.044</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.044</td>
    <td align="right">       0.138</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.066</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.066</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.018</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.015</td>
    <td align="right">       0.304</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.017</td>
    <td align="right">       0.259</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.033</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.033</td>
    <td align="right">       0.137</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.097</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.097</td>
    <td align="right">       0.358</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.062</td>
    <td align="right">       0.395</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.050</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.050</td>
    <td align="right">       0.141</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.046</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.046</td>
    <td align="right">       0.156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.049</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.049</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.068</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.068</td>
    <td align="right">       0.105</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.021</td>
    <td align="right">       0.482</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.243</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.243</td>
    <td align="right">       0.819</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.52</td>
    <td align="right">    0.004369</td>
    <td align="right">       32.61</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.53</td>
    <td align="right">    0.000432</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.77</td>
    <td align="right">    0.000518</td>
    <td align="right">     3022.72</td>
    <td align="right">      1.5649</td>
    <td align="right">      1.5649</td>
    <td align="right">      1.5649</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.05</td>
    <td align="right">    0.001219</td>
    <td align="right">      163.04</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">      0.1028</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.079</td>
    <td align="right">      0.0787</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0796</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.113</td>
    <td align="right">      0.1125</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.047</td>
    <td align="right">      0.0474</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.1425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.206</td>
    <td align="right">      0.2065</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.006</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.007</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.007</td>
    <td align="right">      0.0069</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0109</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0105</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.008</td>
    <td align="right">      0.0085</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.008</td>
    <td align="right">      0.0082</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0128</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0206</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.020</td>
    <td align="right">      0.0202</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.019</td>
    <td align="right">      0.0192</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0231</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0263</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.099</td>
    <td align="right">      0.0993</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.071</td>
    <td align="right">      0.0712</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.084</td>
    <td align="right">      0.0844</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0250</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.097</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0259</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1036</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0278</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0232</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0922</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.074</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.089</td>
    <td align="right">      0.0890</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0229</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0257</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">      0.1005</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0261</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">      0.1011</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0261</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.093</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.079</td>
    <td align="right">      0.0792</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0915</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.024</td>
    <td align="right">      0.0235</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.038</td>
    <td align="right">      0.0375</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.148</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.038</td>
    <td align="right">      0.0384</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.147</td>
    <td align="right">      0.1466</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.038</td>
    <td align="right">      0.0377</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.082</td>
    <td align="right">      0.0816</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0217</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.048</td>
    <td align="right">      0.0482</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.007</td>
    <td align="right">      0.0072</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.008</td>
    <td align="right">      0.0078</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.008</td>
    <td align="right">      0.0078</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0118</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.010</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0222</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        2.32</td>
    <td align="right">       1.565</td>
    <td align="right">        2.32</td>
    <td align="right">      2.3033</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.047</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.006</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.007</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.007</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.008</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.008</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">       0.082</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.048</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.010</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.016</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.022</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.35</td>
    <td align="right">       0.349</td>
    <td align="right">        0.35</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.137</td>
    <td align="right">       0.137</td>
    <td align="right">       0.137</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.335</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.479</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.248</td>
    <td align="right">       0.248</td>
    <td align="right">       0.248</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.154</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.562</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.132</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.150</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.138</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.066</td>
    <td align="right">       0.066</td>
    <td align="right">       0.066</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
    <td align="right">       0.015</td>
    <td align="right">       0.015</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.304</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.259</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.137</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.697</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.661</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
    <td align="right">       0.032</td>
    <td align="right">       0.032</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.567</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.598</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.622</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.405</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.075</td>
    <td align="right">       0.075</td>
    <td align="right">       0.075</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.972</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.067</td>
    <td align="right">       0.067</td>
    <td align="right">       0.067</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.876</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.078</td>
    <td align="right">       0.078</td>
    <td align="right">       0.078</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.938</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.702</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.743</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.908</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.785</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.941</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.789</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.336</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.761</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.084</td>
    <td align="right">       0.084</td>
    <td align="right">       0.084</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.702</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.764</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.580</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.620</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.764</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.682</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.661</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.210</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.220</td>
    <td align="right">       0.220</td>
    <td align="right">       0.220</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.332</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.184</td>
    <td align="right">       0.184</td>
    <td align="right">       0.184</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.219</td>
    <td align="right">       0.219</td>
    <td align="right">       0.219</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.065</td>
    <td align="right">       0.065</td>
    <td align="right">       0.065</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.281</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.218</td>
    <td align="right">       0.218</td>
    <td align="right">       0.218</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.334</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.292</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.217</td>
    <td align="right">       0.217</td>
    <td align="right">       0.217</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.335</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.063</td>
    <td align="right">       0.063</td>
    <td align="right">       0.063</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.290</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.358</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.442</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.395</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.134</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.153</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.140</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.065</td>
    <td align="right">       0.065</td>
    <td align="right">       0.065</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.094</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.141</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">       0.046</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.156</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.068</td>
    <td align="right">       0.068</td>
    <td align="right">       0.068</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.105</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.482</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        3.34</td>
    <td align="right">       1.565</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.14</td>
    <td align="right">       0.137</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.046</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.041</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.044</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.066</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.018</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.015</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.033</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.097</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.050</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.046</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.049</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.068</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.021</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.24</td>
    <td align="right">       0.243</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:18:11</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">      105.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">      105.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.36</td>
    <td align="right">      105.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
