    <td align="right">         780</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1158.39276</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.39290E-002</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.35630</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8675.76680</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35630</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.01298</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.08033E-002</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.43900E-003</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4756.63043</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35630</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.13371E-002</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">92.64116</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">8675.62214</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">8330.61923</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.05976E-004</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.44476E-004</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">8675.62214</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.05976E-004</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.87171E-002</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.05976E-004</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">109.18076</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">4.05976E-004</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40435</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">548.74998</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">4.04351E-002</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">54.87500</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.08978E-002</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18.65804</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL ELECTRICITY WATER HEATER - 300KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 5KBTU/HR 11.0EER</td>
    <td align="right">1330.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 5KBTU/HR 11.0EER</td>
    <td align="right">1518.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">4503.0</td>
    <td align="right">2.65</td>
    <td align="right">9.05</td>
    <td align="right">9.56</td>
    <td align="right">9.14</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">447.6</td>
    <td align="right">3.05</td>
    <td align="right">10.41</td>
    <td align="right">10.98</td>
    <td align="right">10.33</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">471.3</td>
    <td align="right">3.05</td>
    <td align="right">10.41</td>
    <td align="right">10.98</td>
    <td align="right">10.33</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">543.1</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">10.99</td>
    <td align="right">10.34</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">611.7</td>
    <td align="right">3.14</td>
    <td align="right">10.72</td>
    <td align="right">11.32</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">569.2</td>
    <td align="right">3.13</td>
    <td align="right">10.66</td>
    <td align="right">11.25</td>
    <td align="right">10.71</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">781.5</td>
    <td align="right">3.04</td>
    <td align="right">10.36</td>
    <td align="right">10.93</td>
    <td align="right">10.26</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER</td>
    <td align="right">1738.2</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.93</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">1277.4</td>
    <td align="right">3.05</td>
    <td align="right">10.40</td>
    <td align="right">10.96</td>
    <td align="right">10.31</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">1521.4</td>
    <td align="right">3.05</td>
    <td align="right">10.41</td>
    <td align="right">10.98</td>
    <td align="right">10.33</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">438.5</td>
    <td align="right">3.04</td>
    <td align="right">10.39</td>
    <td align="right">10.95</td>
    <td align="right">10.30</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">436.7</td>
    <td align="right">3.04</td>
    <td align="right">10.36</td>
    <td align="right">10.92</td>
    <td align="right">10.26</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER</td>
    <td align="right">1701.9</td>
    <td align="right">3.04</td>
    <td align="right">10.38</td>
    <td align="right">10.94</td>
    <td align="right">10.28</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">449.3</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">10.91</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER</td>
    <td align="right">1787.7</td>
    <td align="right">3.04</td>
    <td align="right">10.36</td>
    <td align="right">10.92</td>
    <td align="right">10.26</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">475.6</td>
    <td align="right">3.03</td>
    <td align="right">10.33</td>
    <td align="right">10.89</td>
    <td align="right">10.22</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 3KBTU/HR 11.0EER</td>
    <td align="right">948.3</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
    <td align="right">10.96</td>
    <td align="right">10.30</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 6KBTU/HR 11.0EER</td>
    <td align="right">1650.9</td>
    <td align="right">3.04</td>
    <td align="right">10.39</td>
    <td align="right">10.95</td>
    <td align="right">10.30</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 5KBTU/HR 11.0EER</td>
    <td align="right">1408.4</td>
    <td align="right">3.04</td>
    <td align="right">10.39</td>
    <td align="right">10.95</td>
    <td align="right">10.29</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">1620.2</td>
    <td align="right">3.05</td>
    <td align="right">10.40</td>
    <td align="right">10.96</td>
    <td align="right">10.31</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">524.2</td>
    <td align="right">3.04</td>
    <td align="right">10.38</td>
    <td align="right">10.94</td>
    <td align="right">10.28</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">479.4</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">10.91</td>
    <td align="right">10.25</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER</td>
    <td align="right">1759.0</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.93</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">454.4</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">10.91</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 6KBTU/HR 11.0EER</td>
    <td align="right">1766.7</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.93</td>
    <td align="right">10.26</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">457.0</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">10.91</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 7KBTU/HR 11.0EER</td>
    <td align="right">1873.5</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.31</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 17KBTU/HR 9.3EER</td>
    <td align="right">4650.8</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">9.75</td>
    <td align="right">9.40</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 14KBTU/HR 9.6EER</td>
    <td align="right">3826.3</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.00</td>
    <td align="right">9.61</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 16KBTU/HR 9.3EER</td>
    <td align="right">4646.9</td>
    <td align="right">2.70</td>
    <td align="right">9.23</td>
    <td align="right">9.75</td>
    <td align="right">9.40</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 5KBTU/HR 11.0EER</td>
    <td align="right">1349.8</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
    <td align="right">11.26</td>
    <td align="right">10.72</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">1220.7</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.10</td>
    <td align="right">10.50</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 15KBTU/HR 9.3EER</td>
    <td align="right">4254.2</td>
    <td align="right">2.67</td>
    <td align="right">9.11</td>
    <td align="right">9.63</td>
    <td align="right">9.23</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">1196.6</td>
    <td align="right">3.09</td>
    <td align="right">10.53</td>
    <td align="right">11.10</td>
    <td align="right">10.50</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 15KBTU/HR 9.3EER</td>
    <td align="right">4252.0</td>
    <td align="right">2.67</td>
    <td align="right">9.12</td>
    <td align="right">9.63</td>
    <td align="right">9.23</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">1209.4</td>
    <td align="right">3.09</td>
    <td align="right">10.53</td>
    <td align="right">11.11</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 11.0EER</td>
    <td align="right">375.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">792.6</td>
    <td align="right">3.04</td>
    <td align="right">10.38</td>
    <td align="right">10.95</td>
    <td align="right">10.29</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">701.1</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.93</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">766.5</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.94</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER</td>
    <td align="right">1328.4</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
    <td align="right">11.19</td>
    <td align="right">10.62</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 106KBTU/HR 9.7EER</td>
    <td align="right">31770.2</td>
    <td align="right">2.88</td>
    <td align="right">9.83</td>
    <td align="right">10.39</td>
    <td align="right">10.01</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 8KBTU/HR 14.0SEER</td>
    <td align="right">2532.5</td>
    <td align="right">3.18</td>
    <td align="right">10.85</td>
    <td align="right">11.45</td>
    <td align="right">10.84</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 5KBTU/HR 14.0SEER</td>
    <td align="right">1417.6</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 5KBTU/HR 14.0SEER</td>
    <td align="right">1417.6</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 5KBTU/HR 14.0SEER</td>
    <td align="right">1417.6</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">1489.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 3KBTU/HR 14.0SEER</td>
    <td align="right">1049.8</td>
    <td align="right">3.25</td>
    <td align="right">11.11</td>
    <td align="right">11.73</td>
    <td align="right">11.23</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 19KBTU/HR 14.0SEER</td>
    <td align="right">5678.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">888.9</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">786.7</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">858.9</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 5KBTU/HR 14.0SEER</td>
    <td align="right">1462.6</td>
    <td align="right">3.23</td>
    <td align="right">11.01</td>
    <td align="right">11.62</td>
    <td align="right">11.09</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">349.9</td>
    <td align="right">3.20</td>
    <td align="right">10.90</td>
    <td align="right">11.50</td>
    <td align="right">10.92</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">298.4</td>
    <td align="right">3.22</td>
    <td align="right">10.98</td>
    <td align="right">11.59</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">349.8</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.59</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">647.0</td>
    <td align="right">3.19</td>
    <td align="right">10.87</td>
    <td align="right">11.47</td>
    <td align="right">10.87</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">1861.3</td>
    <td align="right">3.19</td>
    <td align="right">10.89</td>
    <td align="right">11.49</td>
    <td align="right">10.90</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">1057.6</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">11.23</td>
    <td align="right">10.54</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 4KBTU/HR 14.0SEER</td>
    <td align="right">1122.3</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.70</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">1006.4</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">11.67</td>
    <td align="right">11.15</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">1084.4</td>
    <td align="right">3.24</td>
    <td align="right">11.04</td>
    <td align="right">11.65</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 5KBTU/HR 14.0SEER</td>
    <td align="right">1470.0</td>
    <td align="right">3.21</td>
    <td align="right">10.97</td>
    <td align="right">11.57</td>
    <td align="right">11.02</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">408.2</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.29</td>
    <td align="right">10.63</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">9766.26</td>
    <td align="right">6590.02</td>
    <td align="right">3176.24</td>
    <td align="right">0.67</td>
    <td align="right">1154.92</td>
    <td align="right">11.71</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8739528804E-002</td>
    <td align="right">0.2856777055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9175394990E-002</td>
    <td align="right">0.1330696468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1548944454E-002</td>
    <td align="right">0.1550673920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1960512843</td>
    <td align="right">1.2182386410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5066681684E-002</td>
    <td align="right">0.1701301240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3489077544</td>
    <td align="right">1.4966575130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5527314916E-002</td>
    <td align="right">0.3456910878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5233627918</td>
    <td align="right">4.5117287147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344359043E-002</td>
    <td align="right">0.4198073413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1793541113</td>
    <td align="right">0.9309003870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344183256E-002</td>
    <td align="right">0.4275524291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4861131524E-002</td>
    <td align="right">0.1541698613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344393194E-002</td>
    <td align="right">0.4283089477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7032947951E-002</td>
    <td align="right">0.2704754187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3353854931E-002</td>
    <td align="right">0.4496219168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2863231921</td>
    <td align="right">11.7124313573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1624785182</td>
    <td align="right">0.5117507933</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1367227863</td>
    <td align="right">0.3745334096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1080812495</td>
    <td align="right">0.2709518492</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2562537252</td>
    <td align="right">0.7733589117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8829745884E-002</td>
    <td align="right">0.2641414020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3153451740</td>
    <td align="right">0.6287919335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7801221980E-003</td>
    <td align="right">1.2200198797E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0409205907</td>
    <td align="right">7.8509646506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3729083367E-002</td>
    <td align="right">0.3952370968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1655564642</td>
    <td align="right">1.1115617725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4077599336E-002</td>
    <td align="right">0.4104021466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1452509595</td>
    <td align="right">0.9129448556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3885097749E-002</td>
    <td align="right">0.4157737324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1079447449</td>
    <td align="right">0.5921051372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3345876563E-002</td>
    <td align="right">0.4407052842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3858914810E-002</td>
    <td align="right">0.1406940377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7945824326E-006</td>
    <td align="right">2.2074335949E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6023158344</td>
    <td align="right">4.4077538327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.7060535529E-003</td>
    <td align="right">9.7208275900E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7650601276E-002</td>
    <td align="right">3.5903141768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7618982789E-003</td>
    <td align="right">5.6535915599E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7498719194E-002</td>
    <td align="right">3.9320738192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8579119118E-006</td>
    <td align="right">3.5188566579E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6678696080E-002</td>
    <td align="right">2.7917683335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0791225589E-002</td>
    <td align="right">0.1617274833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">36.3835141301</td>
    <td align="right">350.2084185486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3886028275E-002</td>
    <td align="right">0.1688089603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7905854912</td>
    <td align="right">14.6479978068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2798717341E-002</td>
    <td align="right">0.1880824969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0080274138</td>
    <td align="right">4.9069068851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9499117077E-002</td>
    <td align="right">0.1762747370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3962773714</td>
    <td align="right">1.4346484896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8991407071E-002</td>
    <td align="right">0.1759525092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5156591909</td>
    <td align="right">2.3119240159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6299385507E-002</td>
    <td align="right">0.2883661742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4490768337</td>
    <td align="right">3.3256133385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8963889796E-002</td>
    <td align="right">0.1409276213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3093088133</td>
    <td align="right">0.6437233419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2294958408E-002</td>
    <td align="right">0.1588856128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8011792593</td>
    <td align="right">4.5590863345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0531533460E-002</td>
    <td align="right">0.1486280145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2969643498</td>
    <td align="right">0.6816032110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.7271870237E-002</td>
    <td align="right">0.1823583062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4141203138</td>
    <td align="right">1.8969569758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0568346337E-002</td>
    <td align="right">0.1624667651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4017286954</td>
    <td align="right">1.1745242875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6705068157E-002</td>
    <td align="right">0.1678287677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3862431029</td>
    <td align="right">1.3284548997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0516997472E-002</td>
    <td align="right">0.1817626773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3574524225</td>
    <td align="right">1.8089052979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9810624822E-002</td>
    <td align="right">0.1706064527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4504451781</td>
    <td align="right">1.5956055085</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2877277113E-002</td>
    <td align="right">0.1859297495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6656685818</td>
    <td align="right">3.2292026155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6059918248E-002</td>
    <td align="right">0.3130090218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3512183401</td>
    <td align="right">2.5866523276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9392229342E-002</td>
    <td align="right">0.1756898834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6914387292</td>
    <td align="right">3.9181814196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1302722616E-002</td>
    <td align="right">0.1807879546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3406574266</td>
    <td align="right">10.2480579857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9647396292E-002</td>
    <td align="right">0.1761438646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3914411865</td>
    <td align="right">1.2658093440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3739536190E-002</td>
    <td align="right">0.1982883795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9681305493</td>
    <td align="right">22.0514150348</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6982512654E-002</td>
    <td align="right">0.1804632483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5857430553</td>
    <td align="right">12.7102975685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0279308718E-002</td>
    <td align="right">0.1761939342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3717042762</td>
    <td align="right">1.1278942272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9046989991E-002</td>
    <td align="right">0.1819708650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3121978321</td>
    <td align="right">1.3758736445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0849469537E-002</td>
    <td align="right">0.1765955790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3968088245</td>
    <td align="right">1.2755197970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1644012013E-002</td>
    <td align="right">0.1880759184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6493682276</td>
    <td align="right">3.6313128230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7651897972E-002</td>
    <td align="right">0.3992228100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2868587679E-002</td>
    <td align="right">0.1600180156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8457488251E-002</td>
    <td align="right">0.3544189980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4844366599E-002</td>
    <td align="right">0.3396567816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8486171660E-002</td>
    <td align="right">0.3562902678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3835527152E-002</td>
    <td align="right">0.3393489356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8476060104E-002</td>
    <td align="right">0.3544409806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4532059779E-002</td>
    <td align="right">0.3371396931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7415270239E-002</td>
    <td align="right">0.3600352132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1123241194</td>
    <td align="right">0.5592622650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7680730012E-002</td>
    <td align="right">0.3488434732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2585724367</td>
    <td align="right">1.9338950309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8469959446E-002</td>
    <td align="right">0.3537134169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6199128622E-002</td>
    <td align="right">0.3486673902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7615104327E-002</td>
    <td align="right">0.3539324317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1021334033</td>
    <td align="right">0.4230841884</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8463786050E-002</td>
    <td align="right">0.3536290283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5990834679E-002</td>
    <td align="right">0.3475341230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7520424852E-002</td>
    <td align="right">0.3551886718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1068056878</td>
    <td align="right">0.4811728044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8407376591E-006</td>
    <td align="right">2.6284584814E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2815150709</td>
    <td align="right">0.5258558321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4829932379E-002</td>
    <td align="right">0.1660672953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5496740623</td>
    <td align="right">16.6516333335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3342701464E-002</td>
    <td align="right">0.2989308596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5075232837E-002</td>
    <td align="right">0.1693836091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5104256845E-002</td>
    <td align="right">0.3383878467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6350877893</td>
    <td align="right">5.4970959346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5346854112E-002</td>
    <td align="right">0.3529465195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5537956999</td>
    <td align="right">4.7565734281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5346218588E-002</td>
    <td align="right">0.3659264360</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5308987573</td>
    <td align="right">4.5636354309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5404452189E-002</td>
    <td align="right">0.4208606472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5226634649E-002</td>
    <td align="right">0.1480377042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8329650925E-006</td>
    <td align="right">4.6900125097E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1022279980E-002</td>
    <td align="right">1.7878085327E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5432039492E-006</td>
    <td align="right">5.9440453252E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0430525305E-002</td>
    <td align="right">1.8397099464E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4628370232E-006</td>
    <td align="right">6.2624944466E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9799341036E-002</td>
    <td align="right">1.7686886553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7419583455E-006</td>
    <td align="right">1.3923851263E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7898403267E-002</td>
    <td align="right">1.5456871635E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9324586934E-002</td>
    <td align="right">0.2442712682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1452251157E-002</td>
    <td align="right">0.2724822607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134100E+11</td>
    <td align="right"> 84848535.62</td>
    <td align="right">0.314553E+12</td>
    <td align="right"> 54195293.49</td>
    <td align="right">      626.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967784E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121061E+11</td>
    <td align="right"> 70385464.64</td>
    <td align="right">0.237509E+12</td>
    <td align="right"> 55108551.88</td>
    <td align="right">      679.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.892066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134392E+11</td>
    <td align="right"> 70362767.03</td>
    <td align="right">0.201673E+12</td>
    <td align="right">0.150344E+09</td>
    <td align="right">      761.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985711E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.803842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130818E+11</td>
    <td align="right"> 84276584.25</td>
    <td align="right">0.124829E+12</td>
    <td align="right">0.329896E+09</td>
    <td align="right">     3046.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.927737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141106E+11</td>
    <td align="right">0.188852E+09</td>
    <td align="right">0.754742E+11</td>
    <td align="right">0.208561E+10</td>
    <td align="right">  2896297.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.920808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152814E+11</td>
    <td align="right">0.361872E+09</td>
    <td align="right">0.275725E+11</td>
    <td align="right">0.784995E+10</td>
    <td align="right"> 11456326.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.847423E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178386E+11</td>
    <td align="right">0.426480E+09</td>
    <td align="right">0.103507E+11</td>
    <td align="right">0.189571E+11</td>
    <td align="right"> 43087602.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166862E+11</td>
    <td align="right">0.404135E+09</td>
    <td align="right">0.188921E+11</td>
    <td align="right">0.131741E+11</td>
    <td align="right"> 26039597.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.818111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.807718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141632E+11</td>
    <td align="right">0.258803E+09</td>
    <td align="right">0.472440E+11</td>
    <td align="right">0.337883E+10</td>
    <td align="right">  2761317.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136984E+11</td>
    <td align="right">0.104027E+09</td>
    <td align="right">0.980163E+11</td>
    <td align="right">0.671044E+09</td>
    <td align="right">   273086.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.844898E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129570E+11</td>
    <td align="right"> 64845457.73</td>
    <td align="right">0.156475E+12</td>
    <td align="right"> 38463857.53</td>
    <td align="right">     8967.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.858134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133865E+11</td>
    <td align="right"> 79036064.21</td>
    <td align="right">0.270101E+12</td>
    <td align="right"> 44446828.04</td>
    <td align="right">     1899.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393129E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.985196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170159E+12</td>
    <td align="right">0.219792E+10</td>
    <td align="right">0.158269E+13</td>
    <td align="right">0.467891E+11</td>
    <td align="right"> 86530209.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106233E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121061E+11</td>
    <td align="right"> 64845457.73</td>
    <td align="right">0.103507E+11</td>
    <td align="right"> 38463857.53</td>
    <td align="right">      626.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178386E+11</td>
    <td align="right">0.426480E+09</td>
    <td align="right">0.314553E+12</td>
    <td align="right">0.189571E+11</td>
    <td align="right"> 43087602.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985711E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   339935.35</td>
    <td align="right">15-JAN-09:30</td>
    <td align="right">    12804.46</td>
    <td align="right">        0.00</td>
    <td align="right">     3175.21</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">      220.48</td>
    <td align="right">   243236.81</td>
    <td align="right">      242.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75100.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   324219.73</td>
    <td align="right">03-FEB-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">   225894.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71263.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   312422.75</td>
    <td align="right">28-MAR-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">   210183.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75177.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   249221.92</td>
    <td align="right">26-APR-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">   148529.08</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73623.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   180752.73</td>
    <td align="right">12-MAY-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">    79597.45</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74048.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   133431.40</td>
    <td align="right">26-JUN-08:30</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5299.88</td>
    <td align="right">       18.66</td>
    <td align="right">    35977.61</td>
    <td align="right">       66.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70180.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   124580.60</td>
    <td align="right">06-JUL-08:00</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9566.93</td>
    <td align="right">      220.48</td>
    <td align="right">        0.00</td>
    <td align="right">    24593.90</td>
    <td align="right">       77.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68234.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   123325.05</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9836.65</td>
    <td align="right">      220.48</td>
    <td align="right">        0.00</td>
    <td align="right">    26613.01</td>
    <td align="right">       84.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64682.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   151462.03</td>
    <td align="right">27-SEP-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5174.00</td>
    <td align="right">       18.66</td>
    <td align="right">    60426.94</td>
    <td align="right">       50.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63904.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   175313.88</td>
    <td align="right">31-OCT-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">    77913.11</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70292.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   220066.05</td>
    <td align="right">21-NOV-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">   120550.54</td>
    <td align="right">       29.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72424.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   324795.79</td>
    <td align="right">20-DEC-08:15</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">   224640.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73093.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   123325.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12804.46</td>
    <td align="right">        0.00</td>
    <td align="right">     3175.21</td>
    <td align="right">        0.00</td>
    <td align="right">     5155.63</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63904.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   339935.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17370.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4517.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9836.65</td>
    <td align="right">      220.48</td>
    <td align="right">   243236.81</td>
    <td align="right">    26613.01</td>
    <td align="right">       84.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75177.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       25.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       25.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">HYDROQUEBEC</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">NONEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::HYDROQUEBEC></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> HYDROQUEBEC</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     7946.42</td>
    <td align="right">     6414.39</td>
    <td align="right">     6059.31</td>
    <td align="right">     4619.42</td>
    <td align="right">     3846.19</td>
    <td align="right">     3002.89</td>
    <td align="right">     2943.23</td>
    <td align="right">     2944.51</td>
    <td align="right">     3146.93</td>
    <td align="right">     4065.46</td>
    <td align="right">     5038.38</td>
    <td align="right">     7120.94</td>
    <td align="right">    57148.08</td>
    <td align="right">     7946.42</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     5843.49</td>
    <td align="right">     5573.34</td>
    <td align="right">     5370.55</td>
    <td align="right">     4284.12</td>
    <td align="right">     3107.14</td>
    <td align="right">     2293.69</td>
    <td align="right">     2141.54</td>
    <td align="right">     2119.96</td>
    <td align="right">     2603.63</td>
    <td align="right">     3013.65</td>
    <td align="right">     3782.94</td>
    <td align="right">     5583.24</td>
    <td align="right">    45717.27</td>
    <td align="right">     5843.49</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
    <td align="right">   102865.35</td>
    <td align="right">    13789.91</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
    <td align="right">   102865.35</td>
    <td align="right">    13789.91</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
    <td align="right">   102865.35</td>
    <td align="right">    13789.91</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     7946.42</td>
    <td align="right">     6414.39</td>
    <td align="right">     6059.31</td>
    <td align="right">     4619.42</td>
    <td align="right">     3846.19</td>
    <td align="right">     3002.89</td>
    <td align="right">     2943.23</td>
    <td align="right">     2944.51</td>
    <td align="right">     3146.93</td>
    <td align="right">     4065.46</td>
    <td align="right">     5038.38</td>
    <td align="right">     7120.94</td>
    <td align="right">    57148.08</td>
    <td align="right">     7946.42</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">     5843.49</td>
    <td align="right">     5573.34</td>
    <td align="right">     5370.55</td>
    <td align="right">     4284.12</td>
    <td align="right">     3107.14</td>
    <td align="right">     2293.69</td>
    <td align="right">     2141.54</td>
    <td align="right">     2119.96</td>
    <td align="right">     2603.63</td>
    <td align="right">     3013.65</td>
    <td align="right">     3782.94</td>
    <td align="right">     5583.24</td>
    <td align="right">    45717.27</td>
    <td align="right">     5843.49</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   129631.64</td>
    <td align="right">   104639.33</td>
    <td align="right">    98846.81</td>
    <td align="right">    75357.65</td>
    <td align="right">    62743.72</td>
    <td align="right">    48986.83</td>
    <td align="right">    48013.52</td>
    <td align="right">    48034.42</td>
    <td align="right">    51336.55</td>
    <td align="right">    66320.80</td>
    <td align="right">    82192.16</td>
    <td align="right">   116165.43</td>
    <td align="right">   932268.85</td>
    <td align="right">   129631.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      339.94</td>
    <td align="right">      324.22</td>
    <td align="right">      312.42</td>
    <td align="right">      249.22</td>
    <td align="right">      180.75</td>
    <td align="right">      133.43</td>
    <td align="right">      124.58</td>
    <td align="right">      123.33</td>
    <td align="right">      151.46</td>
    <td align="right">      175.31</td>
    <td align="right">      220.07</td>
    <td align="right">      324.80</td>
    <td align="right">     2659.53</td>
    <td align="right">      339.94</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NONEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NONEGAS</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_NONEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:40</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   102865.35</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   102865.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102865.35</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">    13789.91</td>
    <td align="right">    11987.73</td>
    <td align="right">    11429.86</td>
    <td align="right">     8903.55</td>
    <td align="right">     6953.33</td>
    <td align="right">     5296.58</td>
    <td align="right">     5084.77</td>
    <td align="right">     5064.47</td>
    <td align="right">     5750.56</td>
    <td align="right">     7079.11</td>
    <td align="right">     8821.31</td>
    <td align="right">    12704.18</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">   102865.35</td>
    <td align="right">  1722214.24</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1722214.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">  1722214.24</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">  1722214.24</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">  1722214.24</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">  1722214.24</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   102865.35</td>
    <td align="right">    98251.39</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   102865.35</td>
    <td align="right">    94342.53</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   102865.35</td>
    <td align="right">    90672.15</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   102865.35</td>
    <td align="right">    87839.29</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   102865.35</td>
    <td align="right">    84925.93</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   102865.35</td>
    <td align="right">    82297.29</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   102865.35</td>
    <td align="right">    79783.19</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   102865.35</td>
    <td align="right">    77313.24</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   102865.35</td>
    <td align="right">    75258.50</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   102865.35</td>
    <td align="right">    73097.12</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   102865.35</td>
    <td align="right">    70990.37</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   102865.35</td>
    <td align="right">    69002.05</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   102865.35</td>
    <td align="right">    67069.33</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   102865.35</td>
    <td align="right">    65258.67</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   102865.35</td>
    <td align="right">    63503.19</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   102865.35</td>
    <td align="right">    61627.94</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   102865.35</td>
    <td align="right">    59857.85</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   102865.35</td>
    <td align="right">    58114.41</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   102865.35</td>
    <td align="right">    56275.10</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   102865.35</td>
    <td align="right">    54613.24</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   102865.35</td>
    <td align="right">    53122.10</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   102865.35</td>
    <td align="right">    51671.48</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   102865.35</td>
    <td align="right">    50296.79</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   102865.35</td>
    <td align="right">    49125.33</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   102865.35</td>
    <td align="right">    47905.75</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1722214.24</td>
  </tr>
</table>
<br><br>
</body>
</html>
