    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      481.57</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      438.25</td>
    <td align="right">14-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        0.01</td>
    <td align="right">12-DEC-05:30</td>
    <td align="right">      538.64</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      458.57</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      538.64</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       18.94</td>
    <td align="right">        0.06</td>
    <td align="right">13-FEB-06:30</td>
    <td align="right">     2034.28</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1586.88</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">     2034.28</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.11</td>
    <td align="right">        0.04</td>
    <td align="right">13-FEB-08:00</td>
    <td align="right">      517.80</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      436.13</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      517.80</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       20.65</td>
    <td align="right">        0.06</td>
    <td align="right">13-FEB-05:30</td>
    <td align="right">     2119.25</td>
    <td align="right">13-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1572.33</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">     2119.25</td>
    <td align="right">13-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        5.09</td>
    <td align="right">        0.09</td>
    <td align="right">16-DEC-05:15</td>
    <td align="right">      578.59</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.59</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      578.59</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        5.78</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-05:45</td>
    <td align="right">     1198.79</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1198.79</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      546.97</td>
    <td align="right">15-JUN-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-05:00</td>
    <td align="right">     1876.69</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1876.69</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1796.53</td>
    <td align="right">14-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.02</td>
    <td align="right">        0.03</td>
    <td align="right">07-MAR-05:45</td>
    <td align="right">     1594.35</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1594.35</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1493.52</td>
    <td align="right">14-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.47</td>
    <td align="right">        0.04</td>
    <td align="right">31-JAN-08:00</td>
    <td align="right">     1873.71</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1873.71</td>
    <td align="right">21-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1757.46</td>
    <td align="right">14-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">04-DEC-05:30</td>
    <td align="right">      588.21</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      588.21</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      461.69</td>
    <td align="right">15-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">      545.62</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      505.48</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      545.62</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.85</td>
    <td align="right">        0.17</td>
    <td align="right">20-NOV-05:30</td>
    <td align="right">     2111.25</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1782.96</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2111.25</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.18</td>
    <td align="right">        0.01</td>
    <td align="right">20-NOV-05:00</td>
    <td align="right">      514.17</td>
    <td align="right">18-AUG-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      489.05</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      514.17</td>
    <td align="right">18-AUG-22:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">04-DEC-20:30</td>
    <td align="right">     2101.30</td>
    <td align="right">13-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1774.48</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2101.30</td>
    <td align="right">13-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.82</td>
    <td align="right">        0.07</td>
    <td align="right">12-DEC-04:00</td>
    <td align="right">      555.50</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      497.02</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      555.50</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-07:30</td>
    <td align="right">     1905.19</td>
    <td align="right">21-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1905.19</td>
    <td align="right">21-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      613.13</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       25.64</td>
    <td align="right">        0.02</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">     4792.43</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4792.43</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2170.67</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       21.51</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-05:00</td>
    <td align="right">     4051.64</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4051.64</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1841.63</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       25.52</td>
    <td align="right">        0.07</td>
    <td align="right">21-MAY-14:30</td>
    <td align="right">     4766.12</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4766.12</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2156.27</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        7.21</td>
    <td align="right">        0.02</td>
    <td align="right">05-NOV-06:30</td>
    <td align="right">     1434.23</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1434.23</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      568.02</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.52</td>
    <td align="right">        0.00</td>
    <td align="right">18-OCT-07:45</td>
    <td align="right">     1400.13</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1400.13</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      786.56</td>
    <td align="right">03-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       25.42</td>
    <td align="right">        0.08</td>
    <td align="right">15-FEB-08:00</td>
    <td align="right">     4719.14</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4719.14</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3028.94</td>
    <td align="right">03-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.23</td>
    <td align="right">        0.01</td>
    <td align="right">14-MAR-07:30</td>
    <td align="right">     1376.27</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1376.27</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      770.76</td>
    <td align="right">03-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       25.35</td>
    <td align="right">        0.01</td>
    <td align="right">26-SEP-11:45</td>
    <td align="right">     4695.59</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4695.59</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2994.72</td>
    <td align="right">03-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-08:45</td>
    <td align="right">     1385.28</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1385.28</td>
    <td align="right">14-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      778.16</td>
    <td align="right">03-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       14.74</td>
    <td align="right">        0.02</td>
    <td align="right">02-JAN-13:15</td>
    <td align="right">     2663.32</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2505.14</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">     1432.81</td>
    <td align="right">04-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">12-FEB-08:00</td>
    <td align="right">      513.97</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      513.97</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      327.45</td>
    <td align="right">15-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        9.90</td>
    <td align="right">        0.04</td>
    <td align="right">14-NOV-21:00</td>
    <td align="right">     1600.81</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1600.81</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      805.16</td>
    <td align="right">15-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.68</td>
    <td align="right">        0.01</td>
    <td align="right">06-MAR-07:45</td>
    <td align="right">     1034.56</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1034.56</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      174.35</td>
    <td align="right">18-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">27-SEP-06:15</td>
    <td align="right">      873.84</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      873.84</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      178.44</td>
    <td align="right">18-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">18-OCT-07:45</td>
    <td align="right">      954.28</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      954.28</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      185.33</td>
    <td align="right">18-AUG-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        7.11</td>
    <td align="right">        0.00</td>
    <td align="right">20-APR-07:30</td>
    <td align="right">     1415.63</td>
    <td align="right">21-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1415.63</td>
    <td align="right">21-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      321.46</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">14-DEC-04:00</td>
    <td align="right">     1297.90</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1297.90</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      303.16</td>
    <td align="right">11-DEC-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.85</td>
    <td align="right">        0.00</td>
    <td align="right">25-JUL-05:30</td>
    <td align="right">     1180.98</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     1180.98</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      291.53</td>
    <td align="right">11-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.01</td>
    <td align="right">09-SEP-12:15</td>
    <td align="right">     1290.92</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1290.92</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      290.75</td>
    <td align="right">11-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-03:30</td>
    <td align="right">     2018.58</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">     2018.58</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.07</td>
    <td align="right">30-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">11-OCT-14:45</td>
    <td align="right">      625.14</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">      625.14</td>
    <td align="right">14-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      327.69</td>
    <td align="right">15-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     2255.66</td>
    <td align="right">     7349.35</td>
    <td align="right">20-JUL-04:15</td>
    <td align="right">   237996.06</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1078.85</td>
    <td align="right">     7148.41</td>
    <td align="right">01-SEP-04:30</td>
    <td align="right">    74125.78</td>
    <td align="right">12-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1078.85</td>
    <td align="right">     7148.41</td>
    <td align="right">01-SEP-04:30</td>
    <td align="right">    74125.78</td>
    <td align="right">12-FEB-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1801.67</td>
    <td align="right">     4647.60</td>
    <td align="right">22-APR-17:30</td>
    <td align="right">   226537.94</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      167.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    76170.54</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1158.89</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">   167983.88</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      167.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    76170.54</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1359.81</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">   163117.61</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      274.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   113436.45</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      991.33</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">   107625.16</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7782.72</td>
    <td align="right">30-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9474.92</td>
    <td align="right">30-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     1134.45</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">   164557.98</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       5.063</td>
    <td align="right">     -14.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.157</td>
    <td align="right">      11.453</td>
    <td align="right">       0.000</td>
    <td align="right">       6.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.469</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.704</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       1.476</td>
    <td align="right">      -3.819</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.724</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       3.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.381</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.959</td>
    <td align="right">      -3.996</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       2.282</td>
    <td align="right">      -3.690</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.730</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       3.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.379</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.163</td>
    <td align="right">      -4.807</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      16.495</td>
    <td align="right">      -3.150</td>
    <td align="right">       0.167</td>
    <td align="right">      -3.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.816</td>
    <td align="right">       9.544</td>
    <td align="right">       0.000</td>
    <td align="right">       3.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.284</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.556</td>
    <td align="right">      -5.289</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.541</td>
    <td align="right">      -6.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.961</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       3.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.472</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.302</td>
    <td align="right">      -6.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.962</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       4.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.486</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
    <td align="right">      -6.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.962</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       4.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       1.561</td>
    <td align="right">      -4.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.960</td>
    <td align="right">       1.462</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       2.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.293</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.405</td>
    <td align="right">      -9.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.652</td>
    <td align="right">       5.364</td>
    <td align="right">       0.634</td>
    <td align="right">       3.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.396</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.080</td>
    <td align="right">      -0.791</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.047</td>
    <td align="right">       0.014</td>
    <td align="right">       0.092</td>
    <td align="right">      -9.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.198</td>
    <td align="right">       6.213</td>
    <td align="right">       0.634</td>
    <td align="right">       3.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.442</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.119</td>
    <td align="right">      -3.591</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.039</td>
    <td align="right">       0.683</td>
    <td align="right">     -57.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.483</td>
    <td align="right">      52.758</td>
    <td align="right">      11.570</td>
    <td align="right">       5.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.864</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.733</td>
    <td align="right">     -27.790</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.347</td>
    <td align="right">     -22.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.836</td>
    <td align="right">      16.395</td>
    <td align="right">      13.037</td>
    <td align="right">      13.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.656</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.428</td>
    <td align="right">     -14.686</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       4.200</td>
    <td align="right">      -0.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.908</td>
    <td align="right">      -2.434</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       3.711</td>
    <td align="right">      -0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.996</td>
    <td align="right">      -1.629</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       4.195</td>
    <td align="right">      -0.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.314</td>
    <td align="right">      -1.873</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       7.559</td>
    <td align="right">      -0.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.943</td>
    <td align="right">      -3.005</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.328</td>
    <td align="right">      -1.798</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.413</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.287</td>
    <td align="right">      -1.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.427</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.397</td>
    <td align="right">      -1.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.471</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       1.404</td>
    <td align="right">      -0.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.790</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.504</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.970</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.560</td>
    <td align="right">      -1.020</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.807</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.595</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.118</td>
    <td align="right">      -1.101</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.633</td>
    <td align="right">      -0.973</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.811</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.590</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.116</td>
    <td align="right">      -1.252</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.083</td>
    <td align="right">      -0.746</td>
    <td align="right">       0.004</td>
    <td align="right">      -1.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.833</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.569</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.108</td>
    <td align="right">      -2.098</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.246</td>
    <td align="right">      -1.758</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.786</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.440</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.129</td>
    <td align="right">      -2.811</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.200</td>
    <td align="right">      -2.150</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.778</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.448</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.133</td>
    <td align="right">      -2.303</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       2.119</td>
    <td align="right">      -1.514</td>
    <td align="right">       0.017</td>
    <td align="right">      -1.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.831</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.599</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.497</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.254</td>
    <td align="right">      -7.425</td>
    <td align="right">       0.002</td>
    <td align="right">      -7.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.150</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.458</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.630</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.446</td>
    <td align="right">      -4.728</td>
    <td align="right">       0.003</td>
    <td align="right">      -6.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.811</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.526</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.725</td>
    <td align="right">      -0.582</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.482</td>
    <td align="right">      -5.549</td>
    <td align="right">       0.002</td>
    <td align="right">      -7.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.178</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.416</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.617</td>
    <td align="right">      -1.657</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.776</td>
    <td align="right">      -1.215</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.818</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.597</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.146</td>
    <td align="right">      -1.154</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.157</td>
    <td align="right">      -2.450</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.393</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.472</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.169</td>
    <td align="right">      -1.834</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.490</td>
    <td align="right">      -9.927</td>
    <td align="right">       0.001</td>
    <td align="right">      -8.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.048</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.867</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.682</td>
    <td align="right">      -6.952</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.205</td>
    <td align="right">      -1.883</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.783</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.456</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.162</td>
    <td align="right">      -2.572</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.389</td>
    <td align="right">     -11.529</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.012</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.907</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.700</td>
    <td align="right">      -4.926</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.165</td>
    <td align="right">      -2.797</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.764</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.476</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.171</td>
    <td align="right">      -1.459</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       2.990</td>
    <td align="right">      -1.075</td>
    <td align="right">       0.029</td>
    <td align="right">      -1.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.847</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.584</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.849</td>
    <td align="right">      -1.008</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.323</td>
    <td align="right">      -5.992</td>
    <td align="right">       0.008</td>
    <td align="right">      -7.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.208</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.404</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.097</td>
    <td align="right">      -1.765</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.239</td>
    <td align="right">      -4.752</td>
    <td align="right">       0.009</td>
    <td align="right">      -6.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.838</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.505</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.110</td>
    <td align="right">      -1.153</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       2.380</td>
    <td align="right">      -5.581</td>
    <td align="right">       0.008</td>
    <td align="right">      -7.504</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.216</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.393</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.093</td>
    <td align="right">      -2.306</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       1.073</td>
    <td align="right">      -1.217</td>
    <td align="right">       0.003</td>
    <td align="right">      -1.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.825</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.595</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.264</td>
    <td align="right">      -1.380</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.261</td>
    <td align="right">      -2.392</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.777</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.468</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.288</td>
    <td align="right">      -1.946</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.712</td>
    <td align="right">     -10.702</td>
    <td align="right">       0.002</td>
    <td align="right">      -8.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.063</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.873</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.174</td>
    <td align="right">      -5.991</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.256</td>
    <td align="right">      -1.904</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.784</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.460</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.285</td>
    <td align="right">      -2.483</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.672</td>
    <td align="right">     -10.968</td>
    <td align="right">       0.002</td>
    <td align="right">      -8.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.054</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.882</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.178</td>
    <td align="right">      -5.612</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       0.271</td>
    <td align="right">      -2.501</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.777</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.469</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.289</td>
    <td align="right">      -1.842</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       7.478</td>
    <td align="right">      -0.800</td>
    <td align="right">       0.112</td>
    <td align="right">      -1.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.906</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.533</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.990</td>
    <td align="right">      -2.035</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      15.169</td>
    <td align="right">      -3.848</td>
    <td align="right">       0.343</td>
    <td align="right">      -6.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.541</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.145</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.181</td>
    <td align="right">      -2.926</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      12.843</td>
    <td align="right">      -3.322</td>
    <td align="right">       0.286</td>
    <td align="right">      -5.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.096</td>
    <td align="right">       9.147</td>
    <td align="right">       2.823</td>
    <td align="right">       2.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.253</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.110</td>
    <td align="right">      -1.971</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      15.160</td>
    <td align="right">      -3.756</td>
    <td align="right">       0.343</td>
    <td align="right">      -6.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.544</td>
    <td align="right">      11.325</td>
    <td align="right">       3.495</td>
    <td align="right">       2.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.143</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.177</td>
    <td align="right">      -3.031</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       4.732</td>
    <td align="right">      -0.863</td>
    <td align="right">       0.093</td>
    <td align="right">      -1.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.896</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       0.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.541</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.284</td>
    <td align="right">      -1.852</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.058</td>
    <td align="right">      -1.727</td>
    <td align="right">       0.069</td>
    <td align="right">      -1.661</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.870</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.398</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.333</td>
    <td align="right">      -1.996</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      10.534</td>
    <td align="right">      -7.819</td>
    <td align="right">       0.276</td>
    <td align="right">      -6.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.457</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.564</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.362</td>
    <td align="right">      -5.168</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.014</td>
    <td align="right">      -1.525</td>
    <td align="right">       0.071</td>
    <td align="right">      -1.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.389</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.320</td>
    <td align="right">      -2.238</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      10.520</td>
    <td align="right">      -7.762</td>
    <td align="right">       0.275</td>
    <td align="right">      -6.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.455</td>
    <td align="right">      11.324</td>
    <td align="right">       3.495</td>
    <td align="right">      13.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.566</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.363</td>
    <td align="right">      -5.204</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       3.130</td>
    <td align="right">      -1.813</td>
    <td align="right">       0.071</td>
    <td align="right">      -1.661</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.871</td>
    <td align="right">       2.831</td>
    <td align="right">       0.874</td>
    <td align="right">       3.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.397</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.334</td>
    <td align="right">      -1.983</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       1.581</td>
    <td align="right">     -13.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.553</td>
    <td align="right">       6.161</td>
    <td align="right">       1.007</td>
    <td align="right">      10.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.567</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.065</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.167</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.810</td>
    <td align="right">      -0.546</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.225</td>
    <td align="right">       4.649</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.112</td>
    <td align="right">      -3.410</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       3.297</td>
    <td align="right">      -6.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.574</td>
    <td align="right">      11.443</td>
    <td align="right">       0.860</td>
    <td align="right">       1.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.652</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.685</td>
    <td align="right">      -4.307</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.150</td>
    <td align="right">      -0.001</td>
    <td align="right">       0.016</td>
    <td align="right">      -0.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.143</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.921</td>
    <td align="right">      -1.482</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       2.745</td>
    <td align="right">      -0.074</td>
    <td align="right">       0.013</td>
    <td align="right">      -0.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.016</td>
    <td align="right">      -0.887</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       3.221</td>
    <td align="right">      -0.071</td>
    <td align="right">       0.016</td>
    <td align="right">      -0.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.143</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.329</td>
    <td align="right">      -1.067</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       6.504</td>
    <td align="right">      -0.103</td>
    <td align="right">       0.043</td>
    <td align="right">      -0.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       1.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.920</td>
    <td align="right">      -1.824</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       2.951</td>
    <td align="right">      -0.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.801</td>
    <td align="right">      -0.869</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       2.702</td>
    <td align="right">      -1.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.886</td>
    <td align="right">      -0.333</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       3.118</td>
    <td align="right">      -0.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.191</td>
    <td align="right">      -0.578</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       6.013</td>
    <td align="right">      -0.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.702</td>
    <td align="right">      -1.438</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.769</td>
    <td align="right">      -3.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.546</td>
    <td align="right">       3.303</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.101</td>
    <td align="right">      -1.531</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     147.765</td>
    <td align="right">    -147.384</td>
    <td align="right">      54.155</td>
    <td align="right">    -332.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     205.325</td>
    <td align="right">     393.129</td>
    <td align="right">      98.520</td>
    <td align="right">     200.821</td>
    <td align="right">       0.000</td>
    <td align="right">       1.174</td>
    <td align="right">      19.938</td>
    <td align="right">       0.000</td>
    <td align="right">    -168.566</td>
    <td align="right">       0.000</td>
    <td align="right">    -299.989</td>
    <td align="right">    -172.208</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">15-JUN-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1522.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.66</td>
    <td align="right">      854.87</td>
    <td align="right">        0.00</td>
    <td align="right">     1053.20</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.63</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1117.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.69</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">       87.91</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">      337.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1152.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.69</td>
    <td align="right">      801.43</td>
    <td align="right">        0.00</td>
    <td align="right">       87.77</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
    <td align="right">      372.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-15:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1797.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.90</td>
    <td align="right">      178.10</td>
    <td align="right">        0.00</td>
    <td align="right">      441.40</td>
    <td align="right">        0.00</td>
    <td align="right">      192.21</td>
    <td align="right">     1142.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">28-AUG-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -651.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      579.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">28-AUG-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -641.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      570.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">28-AUG-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -640.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      569.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">23-MAY-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -602.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      529.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">21-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.62</td>
    <td align="right">      248.28</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2009.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.09</td>
    <td align="right">      287.61</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1637.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-20:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3232.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1038.85</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">     1441.65</td>
    <td align="right">        0.00</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1302.11</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">16-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3590.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3463.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">11-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">11-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -351.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">11-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -406.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -246.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -360.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.56</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       59.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.57</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       59.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.48</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       80.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.88</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      759.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.08</td>
    <td align="right">     -296.14</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -522.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      759.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.15</td>
    <td align="right">     -241.89</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">18-AUG-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.63</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.14</td>
    <td align="right">      167.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1650.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -328.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.06</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      236.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1247.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -265.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.48</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      241.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1472.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -329.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.15</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      238.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -362.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.69</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -458.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      741.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.99</td>
    <td align="right">     -289.57</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-OCT-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1896.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.05</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      927.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -438.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      741.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.99</td>
    <td align="right">     -310.63</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-OCT-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -2002.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.00</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1034.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -498.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      740.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.99</td>
    <td align="right">     -249.33</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       79.53</td>
    <td align="right">        0.00</td>
    <td align="right">        5.15</td>
    <td align="right">      124.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1558.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -328.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.10</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      237.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1283.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -265.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.46</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      240.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">22-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1523.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -329.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.12</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      237.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">18-AUG-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">       86.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      740.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.13</td>
    <td align="right">     -282.08</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-OCT-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1949.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.02</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      981.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-AUG-22:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.80</td>
    <td align="right">      211.30</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-OCT-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1959.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.02</td>
    <td align="right">      950.87</td>
    <td align="right">      293.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      990.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -475.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">       52.83</td>
    <td align="right">       16.30</td>
    <td align="right">      740.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.13</td>
    <td align="right">     -272.12</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -535.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.60</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       79.13</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">      151.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1904.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -329.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.88</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      316.73</td>
    <td align="right">        0.00</td>
    <td align="right">       28.22</td>
    <td align="right">      381.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1597.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -266.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.27</td>
    <td align="right">      768.06</td>
    <td align="right">      237.06</td>
    <td align="right">      321.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.78</td>
    <td align="right">      302.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1892.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -329.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.89</td>
    <td align="right">      950.94</td>
    <td align="right">      293.50</td>
    <td align="right">      316.90</td>
    <td align="right">        0.00</td>
    <td align="right">       28.22</td>
    <td align="right">      369.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -505.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.61</td>
    <td align="right">      237.73</td>
    <td align="right">       73.37</td>
    <td align="right">       79.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.03</td>
    <td align="right">      124.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -706.09</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.08</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      778.38</td>
    <td align="right">        0.00</td>
    <td align="right">        6.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.93</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2697.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -331.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.85</td>
    <td align="right">      316.96</td>
    <td align="right">       97.83</td>
    <td align="right">     3107.27</td>
    <td align="right">        0.00</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -627.87</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.09</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      778.51</td>
    <td align="right">        0.00</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.88</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2663.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">      316.96</td>
    <td align="right">       97.83</td>
    <td align="right">     3107.59</td>
    <td align="right">        0.00</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.52</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.91</td>
    <td align="right">       79.24</td>
    <td align="right">       24.46</td>
    <td align="right">      778.09</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.15</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1432.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.07</td>
    <td align="right">      538.83</td>
    <td align="right">       88.04</td>
    <td align="right">     2225.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">    -1448.16</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -302.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
    <td align="right">      390.35</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.57</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -806.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">      960.87</td>
    <td align="right">       72.25</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -316.11</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">18-AUG-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.81</td>
    <td align="right">       42.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">18-AUG-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -162.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.94</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">18-AUG-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.96</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.59</td>
    <td align="right">       50.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -294.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.66</td>
    <td align="right">      148.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -588.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      594.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -532.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">19-AUG-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">07-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -587.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      599.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">15-JUN-21:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.93</td>
    <td align="right">      277.36</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.21</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">15-JUN-21:08</td>
    <td align="right">     -914.49</td>
    <td align="right">   -34078.15</td>
    <td align="right">      914.49</td>
    <td align="right">   -15618.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7139.73</td>
    <td align="right">    26988.09</td>
    <td align="right">     6467.06</td>
    <td align="right">     5190.67</td>
    <td align="right">        0.00</td>
    <td align="right">      350.14</td>
    <td align="right">     3597.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.58</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     3700.28</td>
    <td align="right">        0.00</td>
    <td align="right">     3870.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.84</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -763.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -511.86</td>
    <td align="right">    -6824.24</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">     1938.07</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.59</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -371.14</td>
    <td align="right">    -1836.05</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.55</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -411.04</td>
    <td align="right">    -2304.26</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     5795.60</td>
    <td align="right">        0.00</td>
    <td align="right">       67.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.69</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -210.52</td>
    <td align="right">        0.00</td>
    <td align="right">    -3318.32</td>
    <td align="right">    -2774.69</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">      377.21</td>
    <td align="right">        0.00</td>
    <td align="right">     1485.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.10</td>
    <td align="right">    -1833.32</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.90</td>
    <td align="right">    -1380.33</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1465.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -116.08</td>
    <td align="right">    -1422.38</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">      607.53</td>
    <td align="right">        0.00</td>
    <td align="right">     1486.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">       51.92</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -497.77</td>
    <td align="right">    -1669.36</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:02</td>
    <td align="right">      623.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.59</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.21</td>
    <td align="right">    -1880.95</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-08:04</td>
    <td align="right">      481.52</td>
    <td align="right">        0.00</td>
    <td align="right">      704.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.96</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.56</td>
    <td align="right">     -880.76</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      552.33</td>
    <td align="right">        0.00</td>
    <td align="right">     6972.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1417.09</td>
    <td align="right">     1672.94</td>
    <td align="right">      366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1116.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -1471.83</td>
    <td align="right">    -8393.68</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-06:02</td>
    <td align="right">     2490.87</td>
    <td align="right">        0.00</td>
    <td align="right">     3797.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">      195.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -525.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -882.34</td>
    <td align="right">    -5153.80</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1106.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1141.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -566.97</td>
    <td align="right">    -1747.31</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      936.90</td>
    <td align="right">        0.00</td>
    <td align="right">      966.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.71</td>
    <td align="right">    -1387.19</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1018.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1047.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -646.08</td>
    <td align="right">    -1486.10</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">02-MAR-07:02</td>
    <td align="right">     1422.64</td>
    <td align="right">        0.00</td>
    <td align="right">     1427.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -829.44</td>
    <td align="right">    -2086.62</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      477.32</td>
    <td align="right">        0.00</td>
    <td align="right">      494.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.64</td>
    <td align="right">     -895.60</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      373.41</td>
    <td align="right">        0.00</td>
    <td align="right">      387.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.86</td>
    <td align="right">     -682.23</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      445.76</td>
    <td align="right">        0.00</td>
    <td align="right">      459.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.10</td>
    <td align="right">     -817.42</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      777.23</td>
    <td align="right">        0.00</td>
    <td align="right">      791.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.84</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -398.14</td>
    <td align="right">    -1175.16</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      656.27</td>
    <td align="right">        0.00</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.00</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.35</td>
    <td align="right">     -547.17</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      699.58</td>
    <td align="right">        0.00</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.26</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.10</td>
    <td align="right">     -592.29</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      839.32</td>
    <td align="right">        0.00</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.42</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.81</td>
    <td align="right">     -740.93</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      775.37</td>
    <td align="right">        0.00</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.39</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.11</td>
    <td align="right">     -662.27</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      731.80</td>
    <td align="right">        0.00</td>
    <td align="right">        7.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.63</td>
    <td align="right">     -615.10</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1029.30</td>
    <td align="right">        0.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -652.30</td>
    <td align="right">     -505.56</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1795.85</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.79</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -520.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -872.79</td>
    <td align="right">    -1310.73</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1611.70</td>
    <td align="right">        0.00</td>
    <td align="right">       28.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.92</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -527.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.37</td>
    <td align="right">    -1127.29</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1853.18</td>
    <td align="right">        0.00</td>
    <td align="right">       25.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.48</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -519.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.99</td>
    <td align="right">    -1373.36</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      654.62</td>
    <td align="right">        0.00</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.14</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.48</td>
    <td align="right">     -537.62</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      597.11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.85</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.15</td>
    <td align="right">     -462.68</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1874.97</td>
    <td align="right">        0.00</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.91</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -546.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -874.29</td>
    <td align="right">    -1355.71</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      554.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.45</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.14</td>
    <td align="right">     -425.82</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1800.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.21</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -547.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -876.50</td>
    <td align="right">    -1266.90</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      551.15</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.93</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.88</td>
    <td align="right">     -418.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1281.88</td>
    <td align="right">        0.00</td>
    <td align="right">       28.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -722.90</td>
    <td align="right">     -686.69</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2411.98</td>
    <td align="right">        0.00</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.32</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -515.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -955.79</td>
    <td align="right">    -1892.35</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2138.82</td>
    <td align="right">        0.00</td>
    <td align="right">       52.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.27</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -523.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.35</td>
    <td align="right">    -1620.88</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2395.15</td>
    <td align="right">        0.00</td>
    <td align="right">       58.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.38</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -514.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -955.62</td>
    <td align="right">    -1876.43</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      809.33</td>
    <td align="right">        0.00</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.47</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -239.01</td>
    <td align="right">     -678.72</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      738.36</td>
    <td align="right">        0.00</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.22</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.78</td>
    <td align="right">     -590.56</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2345.49</td>
    <td align="right">        0.00</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.81</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -543.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -961.24</td>
    <td align="right">    -1768.90</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      649.51</td>
    <td align="right">        0.00</td>
    <td align="right">        8.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.17</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.55</td>
    <td align="right">     -502.61</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2279.90</td>
    <td align="right">        0.00</td>
    <td align="right">       35.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.15</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -544.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -962.06</td>
    <td align="right">    -1698.18</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      675.79</td>
    <td align="right">        0.00</td>
    <td align="right">        8.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.22</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.56</td>
    <td align="right">     -528.96</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1898.77</td>
    <td align="right">        0.00</td>
    <td align="right">       35.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.94</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -1518.49</td>
    <td align="right">     -517.78</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     4746.92</td>
    <td align="right">        0.00</td>
    <td align="right">      141.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.57</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -3996.47</td>
    <td align="right">    -1303.46</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     4028.92</td>
    <td align="right">        0.00</td>
    <td align="right">      113.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">      341.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -502.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -3229.70</td>
    <td align="right">    -1140.76</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     4718.63</td>
    <td align="right">        0.00</td>
    <td align="right">      142.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.59</td>
    <td align="right">      422.64</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -3996.03</td>
    <td align="right">    -1275.90</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1473.76</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.93</td>
    <td align="right">      105.66</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1002.51</td>
    <td align="right">     -605.28</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1440.68</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.93</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -1002.46</td>
    <td align="right">     -565.60</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     4674.79</td>
    <td align="right">        0.00</td>
    <td align="right">      141.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.58</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -518.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -3996.32</td>
    <td align="right">    -1206.33</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1389.34</td>
    <td align="right">        0.00</td>
    <td align="right">       33.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -1001.96</td>
    <td align="right">     -515.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     4649.54</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.57</td>
    <td align="right">      422.61</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -518.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -3996.15</td>
    <td align="right">    -1181.25</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1404.03</td>
    <td align="right">        0.00</td>
    <td align="right">       32.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.92</td>
    <td align="right">      105.65</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -1002.07</td>
    <td align="right">     -529.56</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     2499.48</td>
    <td align="right">        0.00</td>
    <td align="right">     3032.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.93</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -623.89</td>
    <td align="right">    -4551.39</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      543.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.58</td>
    <td align="right">      173.49</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.90</td>
    <td align="right">     -542.25</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1591.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1789.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.87</td>
    <td align="right">      427.05</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -375.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -509.50</td>
    <td align="right">    -2981.66</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1091.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -555.09</td>
    <td align="right">     -612.78</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      919.09</td>
    <td align="right">        0.00</td>
    <td align="right">       10.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -570.50</td>
    <td align="right">     -424.88</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1001.54</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -631.21</td>
    <td align="right">     -446.66</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1418.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">       59.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1131.73</td>
    <td align="right">     -364.79</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1233.60</td>
    <td align="right">        0.00</td>
    <td align="right">     1263.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -569.41</td>
    <td align="right">    -1934.75</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1083.61</td>
    <td align="right">        0.00</td>
    <td align="right">     1108.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -586.00</td>
    <td align="right">    -1613.30</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1169.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1192.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -649.88</td>
    <td align="right">    -1719.59</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">     1493.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1508.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1170.86</td>
    <td align="right">    -1838.22</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">      437.79</td>
    <td align="right">        0.00</td>
    <td align="right">      769.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.42</td>
    <td align="right">      123.27</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.15</td>
    <td align="right">    -1209.75</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">    99318.75</td>
    <td align="right">        0.00</td>
    <td align="right">    35720.53</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8612.68</td>
    <td align="right">    13192.50</td>
    <td align="right">     3273.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14571.41</td>
    <td align="right">        0.00</td>
    <td align="right">   -56981.92</td>
    <td align="right">   -88564.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       3.135</td>
    <td align="right">       95.20</td>
    <td align="right">      105.77</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.565</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5649</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.130</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.130</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.058</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.058</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.255</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.255</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.018</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.111</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.111</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.065</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.065</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.016</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.016</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.018</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.398</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.398</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       3.001</td>
    <td align="right">       95.20</td>
    <td align="right">      105.77</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.565</td>
    <td align="right">       0.521</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5649</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.141</td>
    <td align="right">        1.36</td>
    <td align="right">        1.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.141</td>
    <td align="right">       0.324</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.062</td>
    <td align="right">        1.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.062</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.031</td>
    <td align="right">        2.93</td>
    <td align="right">        3.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.031</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.236</td>
    <td align="right">       14.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.043</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.043</td>
    <td align="right">       0.143</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.036</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.036</td>
    <td align="right">       0.169</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.039</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.039</td>
    <td align="right">       0.156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.055</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.055</td>
    <td align="right">       0.111</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.018</td>
    <td align="right">       0.243</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.014</td>
    <td align="right">       0.311</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.017</td>
    <td align="right">       0.260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.030</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.030</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.096</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.096</td>
    <td align="right">       0.364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.061</td>
    <td align="right">        0.36</td>
    <td align="right">        0.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.061</td>
    <td align="right">       0.404</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.048</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.048</td>
    <td align="right">       0.150</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.042</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.042</td>
    <td align="right">       0.171</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.045</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.045</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.058</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.058</td>
    <td align="right">       0.124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.98</td>
    <td align="right">        1.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.017</td>
    <td align="right">       0.592</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.237</td>
    <td align="right">       11.75</td>
    <td align="right">       13.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.237</td>
    <td align="right">       0.838</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1988</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000305</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.52</td>
    <td align="right">    0.004369</td>
    <td align="right">       32.61</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1425</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.53</td>
    <td align="right">    0.000432</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0563</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      105.36</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0589</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.45</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000559</td>
    <td align="right">      130.44</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0729</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000559</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0182</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.16</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.77</td>
    <td align="right">    0.000518</td>
    <td align="right">     3022.72</td>
    <td align="right">      1.5649</td>
    <td align="right">      1.5649</td>
    <td align="right">      1.5649</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000305</td>
    <td align="right">      150.51</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0459</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.50</td>
    <td align="right">    0.004115</td>
    <td align="right">       15.05</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0619</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.26</td>
    <td align="right">    0.000940</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.31</td>
    <td align="right">    0.001448</td>
    <td align="right">      163.06</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
    <td align="right">      0.2361</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.10</td>
    <td align="right">    0.000305</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.13</td>
    <td align="right">    0.000356</td>
    <td align="right">       12.54</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0045</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.98</td>
    <td align="right">    0.000356</td>
    <td align="right">       97.83</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
    <td align="right">      0.0348</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.40</td>
    <td align="right">    0.000305</td>
    <td align="right">       80.27</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
    <td align="right">      0.0245</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.20</td>
    <td align="right">    0.000356</td>
    <td align="right">       20.07</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
    <td align="right">      0.0071</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000305</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.05</td>
    <td align="right">    0.001219</td>
    <td align="right">      163.04</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
    <td align="right">      0.1988</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.130</td>
    <td align="right">      0.1296</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">      0.1014</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1044</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.153</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.058</td>
    <td align="right">      0.0578</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.1425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.255</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.255</td>
    <td align="right">      0.2551</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.012</td>
    <td align="right">      0.0119</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0127</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0131</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0209</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0107</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.011</td>
    <td align="right">      0.0108</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0270</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0272</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0267</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0312</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0354</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.036</td>
    <td align="right">      0.0364</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0918</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0290</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
    <td align="right">      0.0320</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1243</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.131</td>
    <td align="right">      0.1308</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0352</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0340</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.118</td>
    <td align="right">      0.1184</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.098</td>
    <td align="right">      0.0981</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.115</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0307</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0335</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.130</td>
    <td align="right">      0.1302</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.131</td>
    <td align="right">      0.1306</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0339</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.041</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.133</td>
    <td align="right">      0.1333</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.113</td>
    <td align="right">      0.1134</td>
    <td align="right">      0.0803</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.132</td>
    <td align="right">      0.1322</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0351</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0537</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2105</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0544</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.208</td>
    <td align="right">      0.2080</td>
    <td align="right">      0.0994</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0537</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">      0.1109</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0269</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.065</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0143</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
    <td align="right">      0.0149</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0233</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.016</td>
    <td align="right">      0.0156</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0171</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0180</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0280</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0279</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        3.14</td>
    <td align="right">       1.565</td>
    <td align="right">        3.14</td>
    <td align="right">      2.3033</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.13</td>
    <td align="right">       0.130</td>
    <td align="right">        0.13</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0115</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.058</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.25</td>
    <td align="right">       0.255</td>
    <td align="right">        0.25</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.012</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.021</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.013</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.011</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.018</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">       0.111</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0745</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.065</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0612</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.016</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.018</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.028</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.028</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.40</td>
    <td align="right">       0.398</td>
    <td align="right">        0.40</td>
    <td align="right">      0.1242</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.141</td>
    <td align="right">       0.141</td>
    <td align="right">       0.141</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.324</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.496</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.223</td>
    <td align="right">       0.223</td>
    <td align="right">       0.223</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.171</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">      0.1425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">       0.095</td>
    <td align="right">      0.0563</td>
    <td align="right">       0.594</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.143</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">       0.036</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.169</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.156</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.111</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.243</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">       0.014</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.311</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.260</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0045</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.715</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.671</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.560</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">       0.030</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.604</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.640</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.460</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.063</td>
    <td align="right">       0.063</td>
    <td align="right">       0.063</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.941</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.714</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">       0.023</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.779</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.999</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.843</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0729</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.846</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.369</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.780</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.083</td>
    <td align="right">       0.083</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.711</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.786</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.580</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">       0.029</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.633</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.091</td>
    <td align="right">       0.091</td>
    <td align="right">       0.091</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.800</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.720</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.089</td>
    <td align="right">       0.089</td>
    <td align="right">       0.089</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.822</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">       0.026</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.692</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">       0.073</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.249</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.155</td>
    <td align="right">       0.155</td>
    <td align="right">       0.155</td>
    <td align="right">      0.0589</td>
    <td align="right">       0.380</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.182</td>
    <td align="right">       0.182</td>
    <td align="right">       0.182</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.401</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.057</td>
    <td align="right">       0.057</td>
    <td align="right">       0.057</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.321</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">       0.056</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.328</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.180</td>
    <td align="right">       0.180</td>
    <td align="right">       0.180</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.405</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.340</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.179</td>
    <td align="right">       0.179</td>
    <td align="right">       0.179</td>
    <td align="right">      0.0729</td>
    <td align="right">       0.407</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">       0.054</td>
    <td align="right">      0.0182</td>
    <td align="right">       0.337</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">       0.096</td>
    <td align="right">      0.0348</td>
    <td align="right">       0.364</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.476</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.061</td>
    <td align="right">       0.061</td>
    <td align="right">       0.061</td>
    <td align="right">      0.0245</td>
    <td align="right">       0.404</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.035</td>
    <td align="right">       0.035</td>
    <td align="right">       0.035</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">      0.0061</td>
    <td align="right">       0.112</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.048</td>
    <td align="right">       0.048</td>
    <td align="right">       0.048</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.150</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">       0.042</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.171</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.058</td>
    <td align="right">       0.058</td>
    <td align="right">       0.058</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.124</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.592</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        3.00</td>
    <td align="right">       1.565</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">      1.5649</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.14</td>
    <td align="right">       0.141</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0459</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.062</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0619</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.031</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0306</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.236</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.2361</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.043</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.036</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.039</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.055</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0061</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.018</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.014</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.030</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0045</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.096</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0348</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.061</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0245</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.048</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.04</td>
    <td align="right">       0.042</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.05</td>
    <td align="right">       0.045</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.058</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0071</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.02</td>
    <td align="right">       0.017</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.24</td>
    <td align="right">       0.237</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.1988</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:09:52</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** North Battleford SK CAN WYEC2-B-25012 WMO#=718760</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">0.00</td>
