    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">8.362E-003</td>
    <td align="right">2.564E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">8.779E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">8.362E-003</td>
    <td align="right">2.564E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">8.779E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">1.087E-002</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">2.717E-003</td>
    <td align="right">8.333E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.651E-002</td>
    <td align="right">5.064E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.665</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.2</td>
    <td align="right">3.512E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">130.45</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">130.44</td>
    <td align="right">5.2</td>
    <td align="right">4.348E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.3</td>
    <td align="right">1.087E-002</td>
    <td align="right">3.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.437</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">97.83</td>
    <td align="right">1.0</td>
    <td align="right">9.964E-003</td>
    <td align="right">1.019E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">0.2</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">80.27</td>
    <td align="right">0.4</td>
    <td align="right">8.175E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">8.942E-003</td>
    <td align="right">4.455E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">9.9E-002</td>
    <td align="right">1.233E-002</td>
    <td align="right">6.145E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">8.943E-003</td>
    <td align="right">4.455E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">7.317E-003</td>
    <td align="right">3.645E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">1.234E-002</td>
    <td align="right">6.145E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.1</td>
    <td align="right">3.321E-003</td>
    <td align="right">1.018E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1500.02492</td>
    <td align="right">1650.02742</td>
    <td align="right">0.11885</td>
    <td align="right">0.13074</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">28.96800</td>
    <td align="right">9.25891E-003</td>
    <td align="right">150.50577</td>
    <td align="right">1.50663</td>
    <td align="right">4.58742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3026.64484</td>
    <td align="right">3934.63830</td>
    <td align="right">0.12358</td>
    <td align="right">0.16065</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">150.50577</td>
    <td align="right">1.50663</td>
    <td align="right">4.58742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1145.32231</td>
    <td align="right">1259.85454</td>
    <td align="right">9.07479E-002</td>
    <td align="right">9.98227E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1717.39688</td>
    <td align="right">2232.61595</td>
    <td align="right">6.99485E-002</td>
    <td align="right">9.09331E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1177.99801</td>
    <td align="right">1295.79781</td>
    <td align="right">9.33370E-002</td>
    <td align="right">0.10267</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2113.27048</td>
    <td align="right">2747.25163</td>
    <td align="right">8.63295E-002</td>
    <td align="right">0.11223</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1885.27430</td>
    <td align="right">2073.80173</td>
    <td align="right">0.14938</td>
    <td align="right">0.16432</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">31.01600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5191.08848</td>
    <td align="right">6748.41502</td>
    <td align="right">0.21346</td>
    <td align="right">0.27750</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">125.42017</td>
    <td align="right">1.25551</td>
    <td align="right">3.82281E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">223.68350</td>
    <td align="right">246.05185</td>
    <td align="right">1.77264E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.60800</td>
    <td align="right">9.25890E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">381.92617</td>
    <td align="right">496.50402</td>
    <td align="right">1.56366E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">211.14306</td>
    <td align="right">232.25737</td>
    <td align="right">1.67331E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.60800</td>
    <td align="right">9.25890E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">250.37641</td>
    <td align="right">325.48933</td>
    <td align="right">1.02319E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">217.25985</td>
    <td align="right">238.98584</td>
    <td align="right">1.72179E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.60800</td>
    <td align="right">9.25890E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">307.26325</td>
    <td align="right">399.44222</td>
    <td align="right">1.25793E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">322.43494</td>
    <td align="right">354.67843</td>
    <td align="right">2.55524E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">704.76151</td>
    <td align="right">916.18997</td>
    <td align="right">2.89992E-002</td>
    <td align="right">6.19289E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">15.05029</td>
    <td align="right">1.50498</td>
    <td align="right">6.19289E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">647.52939</td>
    <td align="right">712.28233</td>
    <td align="right">5.13174E-002</td>
    <td align="right">5.64491E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">31.24000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">3.26079</td>
    <td align="right">3.06459E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">561.92423</td>
    <td align="right">730.50150</td>
    <td align="right">2.28319E-002</td>
    <td align="right">3.06459E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">3.26079</td>
    <td align="right">3.06459E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">841.36832</td>
    <td align="right">925.50515</td>
    <td align="right">6.66938E-002</td>
    <td align="right">0.14246</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">31.08000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">6.52158</td>
    <td align="right">0.14246</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">445.35101</td>
    <td align="right">578.95631</td>
    <td align="right">1.80090E-002</td>
    <td align="right">0.14246</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">6.52158</td>
    <td align="right">0.14246</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3024.70488</td>
    <td align="right">3327.17537</td>
    <td align="right">0.23973</td>
    <td align="right">0.26370</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">31.20800</td>
    <td align="right">9.25891E-003</td>
    <td align="right">163.05641</td>
    <td align="right">16.30511</td>
    <td align="right">0.23607</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1217.26558</td>
    <td align="right">1582.44526</td>
    <td align="right">4.96360E-002</td>
    <td align="right">0.23607</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">163.05641</td>
    <td align="right">16.30511</td>
    <td align="right">0.23607</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2856.14445</td>
    <td align="right">3141.75889</td>
    <td align="right">0.22632</td>
    <td align="right">0.24895</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.52860</td>
    <td align="right">5.63222E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1770.70454</td>
    <td align="right">2301.91590</td>
    <td align="right">7.15584E-002</td>
    <td align="right">9.30259E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">6.52860</td>
    <td align="right">5.63222E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">145.16932</td>
    <td align="right">159.68625</td>
    <td align="right">1.15023E-002</td>
    <td align="right">1.26525E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">978.56771</td>
    <td align="right">1272.13802</td>
    <td align="right">4.02483E-002</td>
    <td align="right">5.23228E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">153.90427</td>
    <td align="right">169.29470</td>
    <td align="right">1.21945E-002</td>
    <td align="right">1.34139E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">860.26024</td>
    <td align="right">1118.33832</td>
    <td align="right">3.53971E-002</td>
    <td align="right">4.60162E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">159.96072</td>
    <td align="right">175.95679</td>
    <td align="right">1.26743E-002</td>
    <td align="right">1.39418E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">933.24116</td>
    <td align="right">1213.21351</td>
    <td align="right">3.84106E-002</td>
    <td align="right">4.99338E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">276.96283</td>
    <td align="right">304.65911</td>
    <td align="right">2.19454E-002</td>
    <td align="right">2.41399E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1367.37399</td>
    <td align="right">1777.58618</td>
    <td align="right">5.63519E-002</td>
    <td align="right">7.32575E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.06706</td>
    <td align="right">9.93600E-002</td>
    <td align="right">6.11644E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">153.66097</td>
    <td align="right">169.02707</td>
    <td align="right">1.21752E-002</td>
    <td align="right">1.33927E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">30.63200</td>
    <td align="right">9.25891E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">391.81594</td>
    <td align="right">509.36073</td>
    <td align="right">1.60613E-002</td>
    <td align="right">2.08798E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">125.21364</td>
    <td align="right">137.73500</td>
    <td align="right">9.92121E-003</td>
    <td align="right">1.09133E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">30.63200</td>
    <td align="right">9.25891E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">320.57385</td>
    <td align="right">416.74600</td>
    <td align="right">1.31493E-002</td>
    <td align="right">1.70941E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">126.53204</td>
    <td align="right">139.18524</td>
    <td align="right">1.00257E-002</td>
    <td align="right">1.10282E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">30.63200</td>
    <td align="right">9.25891E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">367.46128</td>
    <td align="right">477.69966</td>
    <td align="right">1.50850E-002</td>
    <td align="right">1.96106E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">217.58915</td>
    <td align="right">239.34806</td>
    <td align="right">1.72409E-002</td>
    <td align="right">1.89650E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">678.19260</td>
    <td align="right">881.65038</td>
    <td align="right">2.79260E-002</td>
    <td align="right">3.63038E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">12.54191</td>
    <td align="right">0.12555</td>
    <td align="right">4.45990E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">304.73041</td>
    <td align="right">335.20345</td>
    <td align="right">2.41459E-002</td>
    <td align="right">2.65605E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">578.99493</td>
    <td align="right">752.69341</td>
    <td align="right">2.35955E-002</td>
    <td align="right">3.06742E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">303.63494</td>
    <td align="right">333.99843</td>
    <td align="right">2.40591E-002</td>
    <td align="right">2.64650E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">607.28766</td>
    <td align="right">789.47396</td>
    <td align="right">2.47683E-002</td>
    <td align="right">3.21987E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">301.99388</td>
    <td align="right">332.19327</td>
    <td align="right">2.39291E-002</td>
    <td align="right">2.63220E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">705.84335</td>
    <td align="right">917.59636</td>
    <td align="right">2.88317E-002</td>
    <td align="right">3.74812E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">343.06130</td>
    <td align="right">377.36743</td>
    <td align="right">2.71825E-002</td>
    <td align="right">2.99008E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">659.83502</td>
    <td align="right">857.78552</td>
    <td align="right">2.69372E-002</td>
    <td align="right">3.50184E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">388.50471</td>
    <td align="right">427.35518</td>
    <td align="right">3.07832E-002</td>
    <td align="right">3.38615E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">635.50338</td>
    <td align="right">826.15440</td>
    <td align="right">2.59365E-002</td>
    <td align="right">3.37174E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">421.25911</td>
    <td align="right">463.38502</td>
    <td align="right">3.33803E-002</td>
    <td align="right">3.67184E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">23.84800</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">979.91162</td>
    <td align="right">1273.88510</td>
    <td align="right">4.02353E-002</td>
    <td align="right">5.23060E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1423.83604</td>
    <td align="right">1566.21964</td>
    <td align="right">0.11282</td>
    <td align="right">0.12410</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1650.28803</td>
    <td align="right">2145.37444</td>
    <td align="right">6.70803E-002</td>
    <td align="right">8.72043E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.83900</td>
    <td align="right">1143.82290</td>
    <td align="right">8.23949E-002</td>
    <td align="right">9.06344E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1476.05234</td>
    <td align="right">1918.86805</td>
    <td align="right">6.01279E-002</td>
    <td align="right">7.81662E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1223.88950</td>
    <td align="right">1346.27845</td>
    <td align="right">9.69789E-002</td>
    <td align="right">0.10668</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1677.82726</td>
    <td align="right">2181.17544</td>
    <td align="right">6.82555E-002</td>
    <td align="right">8.87321E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">334.88049</td>
    <td align="right">368.36854</td>
    <td align="right">2.65352E-002</td>
    <td align="right">2.91887E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">580.89014</td>
    <td align="right">755.15718</td>
    <td align="right">2.37410E-002</td>
    <td align="right">3.08633E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">366.99462</td>
    <td align="right">403.69408</td>
    <td align="right">2.90799E-002</td>
    <td align="right">3.19878E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">532.76411</td>
    <td align="right">692.59334</td>
    <td align="right">2.17591E-002</td>
    <td align="right">2.82868E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1420.12661</td>
    <td align="right">1562.13927</td>
    <td align="right">0.11253</td>
    <td align="right">0.12378</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1721.62492</td>
    <td align="right">2238.11239</td>
    <td align="right">7.00841E-002</td>
    <td align="right">9.11093E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">378.68852</td>
    <td align="right">416.55737</td>
    <td align="right">3.00064E-002</td>
    <td align="right">3.30071E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">509.66807</td>
    <td align="right">662.56850</td>
    <td align="right">2.08015E-002</td>
    <td align="right">2.70419E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1495.26048</td>
    <td align="right">1644.78653</td>
    <td align="right">0.11848</td>
    <td align="right">0.13033</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1641.37183</td>
    <td align="right">2133.78337</td>
    <td align="right">6.67564E-002</td>
    <td align="right">8.67833E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">402.31821</td>
    <td align="right">442.55003</td>
    <td align="right">3.18788E-002</td>
    <td align="right">3.50667E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">500.06103</td>
    <td align="right">650.07934</td>
    <td align="right">2.04026E-002</td>
    <td align="right">2.65233E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">394.81635</td>
    <td align="right">434.29798</td>
    <td align="right">3.12851E-002</td>
    <td align="right">3.44136E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">23.84800</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1161.30924</td>
    <td align="right">1509.70202</td>
    <td align="right">4.77437E-002</td>
    <td align="right">6.20669E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1358.80667</td>
    <td align="right">1494.68734</td>
    <td align="right">0.10767</td>
    <td align="right">0.11844</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2133.81147</td>
    <td align="right">2773.95491</td>
    <td align="right">8.70902E-002</td>
    <td align="right">0.11322</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1112.10559</td>
    <td align="right">1223.31615</td>
    <td align="right">8.81234E-002</td>
    <td align="right">9.69358E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">23.84800</td>
    <td align="right">9.25891E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1862.17317</td>
    <td align="right">2420.82512</td>
    <td align="right">7.60577E-002</td>
    <td align="right">9.88750E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1318.73379</td>
    <td align="right">1450.60717</td>
    <td align="right">0.10449</td>
    <td align="right">0.11494</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2119.95454</td>
    <td align="right">2755.94090</td>
    <td align="right">8.65196E-002</td>
    <td align="right">0.11248</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">354.61288</td>
    <td align="right">390.07417</td>
    <td align="right">2.80988E-002</td>
    <td align="right">3.09086E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">686.72985</td>
    <td align="right">892.74881</td>
    <td align="right">2.81204E-002</td>
    <td align="right">3.65565E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">384.22417</td>
    <td align="right">422.64658</td>
    <td align="right">3.04451E-002</td>
    <td align="right">3.34896E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">638.38843</td>
    <td align="right">829.90496</td>
    <td align="right">2.61185E-002</td>
    <td align="right">3.39540E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1489.86617</td>
    <td align="right">1638.85278</td>
    <td align="right">0.11805</td>
    <td align="right">0.12986</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2085.54871</td>
    <td align="right">2711.21332</td>
    <td align="right">8.51006E-002</td>
    <td align="right">0.11063</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">385.39126</td>
    <td align="right">423.93039</td>
    <td align="right">3.05375E-002</td>
    <td align="right">3.35913E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">581.79322</td>
    <td align="right">756.33119</td>
    <td align="right">2.37782E-002</td>
    <td align="right">3.09116E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1494.75396</td>
    <td align="right">1644.22935</td>
    <td align="right">0.11844</td>
    <td align="right">0.13029</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2043.15739</td>
    <td align="right">2656.10461</td>
    <td align="right">8.33516E-002</td>
    <td align="right">0.10836</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">388.26708</td>
    <td align="right">427.09379</td>
    <td align="right">3.07654E-002</td>
    <td align="right">3.38420E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">602.84850</td>
    <td align="right">783.70305</td>
    <td align="right">2.46435E-002</td>
    <td align="right">3.20366E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">526.33811</td>
    <td align="right">578.97192</td>
    <td align="right">4.17055E-002</td>
    <td align="right">4.58761E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1830.54184</td>
    <td align="right">2379.70440</td>
    <td align="right">7.53860E-002</td>
    <td align="right">9.80018E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1699.00007</td>
    <td align="right">1868.90008</td>
    <td align="right">0.13462</td>
    <td align="right">0.14809</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4649.01504</td>
    <td align="right">6043.71955</td>
    <td align="right">0.19104</td>
    <td align="right">0.24835</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1443.34606</td>
    <td align="right">1587.68067</td>
    <td align="right">0.11437</td>
    <td align="right">0.12580</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3897.03370</td>
    <td align="right">5066.14381</td>
    <td align="right">0.16017</td>
    <td align="right">0.20822</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">105.35952</td>
    <td align="right">4.21878</td>
    <td align="right">5.88749E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1686.08432</td>
    <td align="right">1854.69276</td>
    <td align="right">0.13360</td>
    <td align="right">0.14696</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4628.51503</td>
    <td align="right">6017.06954</td>
    <td align="right">0.19019</td>
    <td align="right">0.24725</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.44512</td>
    <td align="right">5.22325</td>
    <td align="right">7.28927E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">445.81341</td>
    <td align="right">490.39475</td>
    <td align="right">3.53246E-002</td>
    <td align="right">3.88571E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1367.62548</td>
    <td align="right">1777.91312</td>
    <td align="right">5.62410E-002</td>
    <td align="right">7.31133E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.30581</td>
    <td align="right">1.82232E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">627.29658</td>
    <td align="right">690.02624</td>
    <td align="right">4.97047E-002</td>
    <td align="right">5.46752E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1342.92283</td>
    <td align="right">1745.79968</td>
    <td align="right">5.52204E-002</td>
    <td align="right">7.17865E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2450.93681</td>
    <td align="right">2696.03049</td>
    <td align="right">0.19420</td>
    <td align="right">0.21363</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4591.84290</td>
    <td align="right">5969.39577</td>
    <td align="right">0.18867</td>
    <td align="right">0.24528</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">634.53314</td>
    <td align="right">697.98645</td>
    <td align="right">5.02781E-002</td>
    <td align="right">5.53060E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1308.16378</td>
    <td align="right">1700.61291</td>
    <td align="right">5.37862E-002</td>
    <td align="right">6.99221E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2424.57378</td>
    <td align="right">2667.03116</td>
    <td align="right">0.19212</td>
    <td align="right">0.21133</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4575.05843</td>
    <td align="right">5947.57596</td>
    <td align="right">0.18798</td>
    <td align="right">0.24437</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">130.43587</td>
    <td align="right">5.22288</td>
    <td align="right">7.28876E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">626.74722</td>
    <td align="right">689.42194</td>
    <td align="right">4.96612E-002</td>
    <td align="right">5.46273E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1318.58975</td>
    <td align="right">1714.16668</td>
    <td align="right">5.42165E-002</td>
    <td align="right">7.04815E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.60897</td>
    <td align="right">1.30572</td>
    <td align="right">1.82219E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1229.41989</td>
    <td align="right">1352.36188</td>
    <td align="right">9.74136E-002</td>
    <td align="right">0.10715</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">97.82690</td>
    <td align="right">0.97929</td>
    <td align="right">3.47872E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2073.21308</td>
    <td align="right">2695.17700</td>
    <td align="right">8.46302E-002</td>
    <td align="right">0.11002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">97.82690</td>
    <td align="right">0.97929</td>
    <td align="right">3.47872E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">310.15391</td>
    <td align="right">341.16930</td>
    <td align="right">2.45745E-002</td>
    <td align="right">2.70319E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">0.16147</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">493.32342</td>
    <td align="right">641.32044</td>
    <td align="right">2.00478E-002</td>
    <td align="right">2.60622E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">0.16147</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">718.53695</td>
    <td align="right">790.39064</td>
    <td align="right">5.69320E-002</td>
    <td align="right">6.26252E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">80.27392</td>
    <td align="right">0.39747</td>
    <td align="right">2.44675E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1361.08913</td>
    <td align="right">1769.41587</td>
    <td align="right">5.54005E-002</td>
    <td align="right">7.20206E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">80.27392</td>
    <td align="right">0.39747</td>
    <td align="right">2.44675E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">167.67887</td>
    <td align="right">184.44675</td>
    <td align="right">1.32858E-002</td>
    <td align="right">1.46144E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">964.79139</td>
    <td align="right">1254.22881</td>
    <td align="right">3.96801E-002</td>
    <td align="right">5.15841E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">172.49135</td>
    <td align="right">189.74049</td>
    <td align="right">1.36672E-002</td>
    <td align="right">1.50339E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">846.01967</td>
    <td align="right">1099.82557</td>
    <td align="right">3.48094E-002</td>
    <td align="right">4.52522E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">180.75856</td>
    <td align="right">198.83441</td>
    <td align="right">1.43223E-002</td>
    <td align="right">1.57545E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">920.22400</td>
    <td align="right">1196.29120</td>
    <td align="right">3.78723E-002</td>
    <td align="right">4.92340E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">303.69476</td>
    <td align="right">334.06424</td>
    <td align="right">2.40635E-002</td>
    <td align="right">2.64699E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1364.36170</td>
    <td align="right">1773.67021</td>
    <td align="right">5.62273E-002</td>
    <td align="right">7.30955E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07186</td>
    <td align="right">9.93838E-002</td>
    <td align="right">6.11790E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">199.82572</td>
    <td align="right">219.80829</td>
    <td align="right">1.58332E-002</td>
    <td align="right">1.74165E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">30.63200</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1063.84703</td>
    <td align="right">1383.00113</td>
    <td align="right">4.37686E-002</td>
    <td align="right">5.68991E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">217.83476</td>
    <td align="right">239.61824</td>
    <td align="right">1.72604E-002</td>
    <td align="right">1.89864E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">960.68922</td>
    <td align="right">1248.89598</td>
    <td align="right">3.95459E-002</td>
    <td align="right">5.14097E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">230.03928</td>
    <td align="right">253.04321</td>
    <td align="right">1.82273E-002</td>
    <td align="right">2.00501E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">30.63200</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1039.05248</td>
    <td align="right">1350.76822</td>
    <td align="right">4.27871E-002</td>
    <td align="right">5.56232E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">361.61739</td>
    <td align="right">397.77913</td>
    <td align="right">2.86536E-002</td>
    <td align="right">3.15190E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.40000</td>
    <td align="right">9.25891E-003</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">1417.45537</td>
    <td align="right">1842.69198</td>
    <td align="right">5.84221E-002</td>
    <td align="right">7.59488E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">20.07329</td>
    <td align="right">0.20094</td>
    <td align="right">7.13806E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">320.20607</td>
    <td align="right">352.22668</td>
    <td align="right">2.53719E-002</td>
    <td align="right">2.79091E-002</td>
    <td align="right">REGINA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">22.69600</td>
    <td align="right">9.25891E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.08818</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">456.96232</td>
    <td align="right">594.05102</td>
    <td align="right">1.85382E-002</td>
    <td align="right">2.40996E-002</td>
    <td align="right">REGINA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-34.00000</td>
    <td align="right">1.63786E-004</td>
    <td align="right">32.61128</td>
    <td align="right">1.08818</td>
    <td align="right">9.93992E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.20217</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.80784</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13074</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13074</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.06459E-002</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.06459E-002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23607</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23607</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26525E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26525E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34139E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34139E-002</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39418E-002</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39418E-002</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.41399E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.41399E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.33927E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.33927E-002</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09133E-002</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09133E-002</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.10282E-002</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.10282E-002</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.89650E-002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.89650E-002</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10715</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10715</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.26252E-002</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.26252E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.74165E-002</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.74165E-002</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.89864E-002</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.89864E-002</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00501E-002</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00501E-002</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.15190E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.15190E-002</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.40996E-002</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.40996E-002</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23549</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23549</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.87670E-005</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">119.92632</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.98227E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.98227E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.98227E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.98227E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1652.42086</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4643.11519</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.98227E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.33459E-005</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.04908</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11223</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11223</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11223</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11223</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1857.77865</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5155.80027</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11223</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.10324E-005</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">83.73848</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27750</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27750</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27750</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27750</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4593.55214</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9135.57378</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27750</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00793E-004</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">205.80552</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.82281E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 49</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.41569E-006</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.14151</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.86145E-006</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">9.93020</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 52</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.96599E-006</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.18867</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 51</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.36840E-005</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.94022</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.09106E-005</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.26907</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14246</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.27386E-002</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31064E-003</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.54390E-005</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.27386E-002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1033.68868</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.54390E-005</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">21.74198</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.64718E-006</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">17.61270</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 50</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.36351E-005</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">47.92996</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24895</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.46862E-002</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.72589E-004</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.93392E-005</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.30259E-002</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3303.41908</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.93392E-005</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">77.27297</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43810E-005</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.23679</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 56</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.90004E-005</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.79764</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 53</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67033E-005</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">34.11102</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 63</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81203E-005</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">37.00290</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 60</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.65497E-005</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">54.21253</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 57</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.60772E-006</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.54150</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 54</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.22444E-006</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.72014</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 64</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.13483E-006</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.57817</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 61</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31682E-005</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">26.88404</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.06742E-002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.06742E-002</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.06742E-002</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.06742E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">507.76703</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1908.23587</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.06742E-002</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12421E-005</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.92535</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21987E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21987E-002</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21987E-002</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.21987E-002</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">533.00336</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1944.93505</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.21987E-002</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17914E-005</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">24.04631</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.74812E-002</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.74812E-002</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.74812E-002</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.74812E-002</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">620.44749</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2072.09998</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.74812E-002</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37050E-005</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.95136</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50184E-002</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50184E-002</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50184E-002</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.50184E-002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">664.41684</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75177</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2012.72761</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.50184E-002</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28117E-005</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">26.12801</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38615E-002</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38615E-002</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38615E-002</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.38615E-002</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">622.43328</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76209</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1981.40915</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.38615E-002</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23393E-005</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">25.16365</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23060E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23060E-002</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23060E-002</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.23060E-002</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">865.84928</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2429.19254</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.23060E-002</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.90265E-005</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.85573</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12410</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12410</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12410</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12410</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2054.36855</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6778.56893</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12410</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.20429E-005</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">65.34244</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.06344E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.06344E-002</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.06344E-002</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.06344E-002</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1500.32139</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5661.12303</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.06344E-002</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.86599E-005</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">58.44725</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10668</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10668</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10668</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10668</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1765.87940</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6815.34443</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10668</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.25776E-005</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">66.43355</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08633E-002</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08633E-002</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.08633E-002</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.08633E-002</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">510.89703</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1912.78987</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.08633E-002</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12789E-005</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.00277</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.19878E-002</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.19878E-002</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.19878E-002</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.19878E-002</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">529.51227</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1850.68351</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.19878E-002</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03444E-005</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">21.09574</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12378</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12378</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12378</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12378</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2049.01680</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6872.23794</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12378</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.34280E-005</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.16949</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.30071E-002</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.30071E-002</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.30071E-002</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.30071E-002</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">546.38424</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1820.71638</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.30071E-002</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.89600E-006</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20.18096</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13033</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13033</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13033</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13033</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2157.42212</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6768.10152</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13033</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.18698E-005</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">64.98977</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50667E-002</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50667E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50667E-002</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.50667E-002</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">580.47791</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1808.23326</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.50667E-002</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.70946E-006</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.80025</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.20669E-002</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.20669E-002</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.20669E-002</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.20669E-002</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1027.42679</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2664.21454</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.20669E-002</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.25486E-005</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.03988</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11844</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11844</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11844</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11844</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1960.54185</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7404.78955</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11844</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14313E-005</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">84.51490</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88750E-002</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88750E-002</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88750E-002</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.88750E-002</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1636.73153</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6159.66122</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.88750E-002</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.61570E-005</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">73.75784</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11494</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11494</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11494</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11494</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1902.72326</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7386.92940</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11494</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.11622E-005</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">83.96584</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.65565E-002</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.65565E-002</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.65565E-002</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.65565E-002</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">605.14062</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2049.85329</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.65565E-002</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33339E-005</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.20021</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39540E-002</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39540E-002</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.39540E-002</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.39540E-002</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">562.05960</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1987.11777</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.39540E-002</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23953E-005</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">25.28461</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12986</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12986</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12986</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12986</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2149.63926</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7342.19013</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12986</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.04942E-005</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">82.60247</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35913E-002</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35913E-002</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35913E-002</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.35913E-002</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">556.05516</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1913.87774</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.35913E-002</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12964E-005</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.04231</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13029</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13029</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13029</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13029</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2156.69157</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7287.45560</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13029</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.96711E-005</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">80.92279</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38420E-002</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38420E-002</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.38420E-002</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.38420E-002</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">560.20472</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1940.95854</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.38420E-002</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17052E-005</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.87655</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.80018E-002</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.80018E-002</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.80018E-002</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.80018E-002</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1699.17035</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78202</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3529.68296</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.80018E-002</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.55428E-005</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">72.57190</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24835</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24835</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24835</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24835</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4493.05431</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76739</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10658.93781</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24835</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.02679E-005</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">184.32822</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20822</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20822</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20822</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20822</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3724.32789</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77125</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8792.86980</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20822</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.56670E-005</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">154.50660</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.88749E-002</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24725</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24725</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24725</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24725</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4480.96994</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76681</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10632.43005</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24725</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.98698E-005</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">183.51648</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28927E-002</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.31133E-002</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.31133E-002</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.31133E-002</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.31133E-002</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1308.37959</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77109</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2930.20829</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.31133E-002</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.65546E-005</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">54.21727</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82232E-002</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.17865E-002</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.17865E-002</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.17865E-002</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.17865E-002</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1198.28598</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79560</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2898.17883</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.17865E-002</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60749E-005</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.23911</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24528</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24528</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24528</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24528</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4112.48482</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79398</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10584.66706</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24528</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.91578E-005</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">182.06439</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.99221E-002</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.99221E-002</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.99221E-002</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.99221E-002</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1164.71361</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79637</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2853.28946</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.99221E-002</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.54000E-005</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">51.86276</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24437</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24437</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24437</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24437</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4105.67580</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 14KBTU/HR 9.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79325</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10562.95957</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24437</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.88319E-005</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">181.39977</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.28876E-002</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.04815E-002</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.04815E-002</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.04815E-002</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.04815E-002</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1176.69963</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79554</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2866.75745</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.04815E-002</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.56025E-005</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.27561</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82219E-002</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 58</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.02547E-005</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">82.24494</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.70319E-002</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.70319E-002</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.70319E-002</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">9.93992E-003</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">9.93992E-003</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">9.93992E-003</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.70319E-002</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">447.47470</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1265.55522</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.70319E-002</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.57864E-006</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.57353</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.93992E-003</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.64277E-005</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.98269</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.15841E-002</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.15841E-002</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.15841E-002</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.15841E-002</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">853.90004</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1634.81000</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.15841E-002</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87329E-005</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.25257</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.52522E-002</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.52522E-002</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.52522E-002</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.52522E-002</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">749.08482</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1482.38812</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.52522E-002</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.64268E-005</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">33.54740</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.92340E-002</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.92340E-002</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.92340E-002</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.92340E-002</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">814.99701</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1578.27784</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.92340E-002</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.78676E-005</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.48765</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.30955E-002</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.30955E-002</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.30955E-002</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.30955E-002</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1209.99016</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2153.00311</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.30955E-002</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.64912E-005</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">54.09323</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11790E-003</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 59</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.06562E-005</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">42.17395</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 55</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.86533E-005</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.08668</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 65</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.01748E-005</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">41.19214</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 62</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.75221E-005</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">56.19583</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.87263E-006</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18.09893</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 91KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 91KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28691.45892</td>
  </tr>
  <tr>
    <td align="right">         726</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 91KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76293</td>
  </tr>
  <tr>
    <td align="right">         727</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">136113.65333</td>
  </tr>
  <tr>
    <td align="right">         728</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.03297E-003</td>
  </tr>
  <tr>
    <td align="right">         729</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2170.11434</td>
  </tr>
  <tr>
    <td align="right">         730</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.56485</td>
  </tr>
  <tr>
    <td align="right">         731</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.03297E-003</td>
  </tr>
  <tr>
    <td align="right">         732</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">         733</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">         734</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2755.04522</td>
  </tr>
  <tr>
    <td align="right">         735</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78588</td>
  </tr>
  <tr>
    <td align="right">         736</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6746.06321</td>
  </tr>
  <tr>
    <td align="right">         737</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16065</td>
  </tr>
  <tr>
    <td align="right">         738</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         739</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         740</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1339.31128</td>
  </tr>
  <tr>
    <td align="right">         741</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
