    <td align="right">COIL COOLING DX SINGLE SPEED 50 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71241</td>
  </tr>
  <tr>
    <td align="right">         742</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5386.69243</td>
  </tr>
  <tr>
    <td align="right">         743</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         744</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         745</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         746</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1339.31128</td>
  </tr>
  <tr>
    <td align="right">         747</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71241</td>
  </tr>
  <tr>
    <td align="right">         748</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5386.69243</td>
  </tr>
  <tr>
    <td align="right">         749</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         750</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         751</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         752</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1339.31128</td>
  </tr>
  <tr>
    <td align="right">         753</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71241</td>
  </tr>
  <tr>
    <td align="right">         754</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5386.69243</td>
  </tr>
  <tr>
    <td align="right">         755</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         756</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         757</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         758</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1451.81628</td>
  </tr>
  <tr>
    <td align="right">         759</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69161</td>
  </tr>
  <tr>
    <td align="right">         760</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5386.69243</td>
  </tr>
  <tr>
    <td align="right">         761</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.19289E-002</td>
  </tr>
  <tr>
    <td align="right">         762</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">         763</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">         764</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1177.35343</td>
  </tr>
  <tr>
    <td align="right">         765</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72280</td>
  </tr>
  <tr>
    <td align="right">         766</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3286.01101</td>
  </tr>
  <tr>
    <td align="right">         767</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.64491E-002</td>
  </tr>
  <tr>
    <td align="right">         768</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">         769</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">         770</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5998.85589</td>
  </tr>
  <tr>
    <td align="right">         771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69853</td>
  </tr>
  <tr>
    <td align="right">         772</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21197.95961</td>
  </tr>
  <tr>
    <td align="right">         773</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26370</td>
  </tr>
  <tr>
    <td align="right">         774</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">         775</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">         776</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">866.12794</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1635.70886</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.23228E-002</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">761.73185</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1485.20237</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.60162E-002</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">826.58174</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1575.79271</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.99338E-002</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1303.83796</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77295</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2131.63999</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.32575E-002</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">375.19355</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76969</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">781.38993</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.08798E-002</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">317.86940</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75829</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">690.58457</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.70941E-002</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">364.12664</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75877</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">749.56432</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.96106E-002</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">638.51071</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77703</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1146.46302</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.63038E-002</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2015.75051</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76317</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4826.08711</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11002</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1192.19708</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3269.37318</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.20206E-002</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1066.67483</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75564</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1809.73631</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.68991E-002</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">972.39411</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75276</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1675.45898</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.14097E-002</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1019.95410</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76290</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1775.85621</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.56232E-002</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1338.80990</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77625</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2260.29461</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.59488E-002</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">         860</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">461.99494</td>
  </tr>
  <tr>
    <td align="right">         861</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         862</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1297.01193</td>
  </tr>
  <tr>
    <td align="right">         863</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.79091E-002</td>
  </tr>
  <tr>
    <td align="right">         864</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">         865</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8583.91633</td>
  </tr>
  <tr>
    <td align="right">         866</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         867</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">         868</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.69776</td>
  </tr>
  <tr>
    <td align="right">         869</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         870</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         871</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.34161E-003</td>
  </tr>
  <tr>
    <td align="right">         872</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.99288E-003</td>
  </tr>
  <tr>
    <td align="right">         873</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">6247.67614</td>
  </tr>
  <tr>
    <td align="right">         874</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.33141E-005</td>
  </tr>
  <tr>
    <td align="right">         875</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">77.03099</td>
  </tr>
  <tr>
    <td align="right">         876</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39142</td>
  </tr>
  <tr>
    <td align="right">         877</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         878</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         879</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.33141E-005</td>
  </tr>
  <tr>
    <td align="right">         880</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         881</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.08994E-002</td>
  </tr>
  <tr>
    <td align="right">         882</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         883</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">91.66037</td>
  </tr>
  <tr>
    <td align="right">         884</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         885</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">8583.77320</td>
  </tr>
  <tr>
    <td align="right">         886</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">8204.76500</td>
  </tr>
  <tr>
    <td align="right">         887</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">3.99843E-004</td>
  </tr>
  <tr>
    <td align="right">         888</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">3.40829E-004</td>
  </tr>
  <tr>
    <td align="right">         889</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">8583.77320</td>
  </tr>
  <tr>
    <td align="right">         890</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         891</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         892</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.99843E-004</td>
  </tr>
  <tr>
    <td align="right">         893</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.79812E-002</td>
  </tr>
  <tr>
    <td align="right">         894</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.99843E-004</td>
  </tr>
  <tr>
    <td align="right">         895</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">107.53132</td>
  </tr>
  <tr>
    <td align="right">         896</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">3.99843E-004</td>
  </tr>
  <tr>
    <td align="right">         897</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42401</td>
  </tr>
  <tr>
    <td align="right">         898</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">503.78890</td>
  </tr>
  <tr>
    <td align="right">         899</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">4.24007E-002</td>
  </tr>
  <tr>
    <td align="right">         900</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">50.37889</td>
  </tr>
  <tr>
    <td align="right">         901</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.02455E-003</td>
  </tr>
  <tr>
    <td align="right">         902</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.48295</td>
  </tr>
  <tr>
    <td align="right">         903</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.02455E-003</td>
  </tr>
  <tr>
    <td align="right">         904</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1069.82653</td>
  </tr>
  <tr>
    <td align="right">         905</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">270499.76216</td>
  </tr>
  <tr>
    <td align="right">         906</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">135249.88108</td>
  </tr>
  <tr>
    <td align="right">         907</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.02455E-003</td>
  </tr>
  <tr>
    <td align="right">         908</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">270499.76216</td>
  </tr>
  <tr>
    <td align="right">         909</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">135249.88108</td>
  </tr>
  <tr>
    <td align="right">         910</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 461KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.02455E-003</td>
  </tr>
  <tr>
    <td align="right">         911</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         912</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.08978E-002</td>
  </tr>
  <tr>
    <td align="right">         913</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
  <tr>
    <td align="right">         914</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18.65804</td>
  </tr>
  <tr>
    <td align="right">         915</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL NATURALGAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40815E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">1574.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 6KBTU/HR 11.0EER</td>
    <td align="right">1770.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 16KBTU/HR 9.3EER</td>
    <td align="right">4377.8</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 11.0EER</td>
    <td align="right">483.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 2KBTU/HR 11.0EER</td>
    <td align="right">508.0</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 11.0EER</td>
    <td align="right">591.3</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 11.0EER</td>
    <td align="right">637.2</td>
    <td align="right">3.10</td>
    <td align="right">10.58</td>
    <td align="right">11.16</td>
    <td align="right">10.58</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 11.0EER</td>
    <td align="right">596.1</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.10</td>
    <td align="right">10.50</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 3KBTU/HR 11.0EER</td>
    <td align="right">825.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">1957.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">1429.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">1683.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 2KBTU/HR 11.0EER</td>
    <td align="right">486.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 2KBTU/HR 11.0EER</td>
    <td align="right">504.6</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">1952.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 2KBTU/HR 11.0EER</td>
    <td align="right">520.7</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 7KBTU/HR 10.9EER</td>
    <td align="right">2056.1</td>
    <td align="right">3.01</td>
    <td align="right">10.26</td>
    <td align="right">10.82</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 2KBTU/HR 11.0EER</td>
    <td align="right">553.2</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 4KBTU/HR 11.0EER</td>
    <td align="right">979.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 7KBTU/HR 11.0EER</td>
    <td align="right">1868.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">1559.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">1813.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 2KBTU/HR 11.0EER</td>
    <td align="right">576.7</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 11.0EER</td>
    <td align="right">535.7</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 10.9EER</td>
    <td align="right">2048.7</td>
    <td align="right">3.01</td>
    <td align="right">10.27</td>
    <td align="right">10.82</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 11.0EER</td>
    <td align="right">529.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 7KBTU/HR 10.9EER</td>
    <td align="right">2055.4</td>
    <td align="right">3.01</td>
    <td align="right">10.26</td>
    <td align="right">10.82</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 11.0EER</td>
    <td align="right">533.9</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">1623.0</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">10.98</td>
    <td align="right">10.33</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 15KBTU/HR 9.3EER</td>
    <td align="right">4299.9</td>
    <td align="right">2.66</td>
    <td align="right">9.08</td>
    <td align="right">9.59</td>
    <td align="right">9.18</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER</td>
    <td align="right">3562.4</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.01</td>
    <td align="right">9.53</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 15KBTU/HR 9.3EER</td>
    <td align="right">4288.7</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.60</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 4KBTU/HR 11.0EER</td>
    <td align="right">1251.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">11.05</td>
    <td align="right">10.42</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 4KBTU/HR 11.0EER</td>
    <td align="right">1142.5</td>
    <td align="right">3.03</td>
    <td align="right">10.34</td>
    <td align="right">10.90</td>
    <td align="right">10.22</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 14KBTU/HR 9.5EER</td>
    <td align="right">3921.8</td>
    <td align="right">2.68</td>
    <td align="right">9.14</td>
    <td align="right">9.65</td>
    <td align="right">9.16</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">1110.4</td>
    <td align="right">3.03</td>
    <td align="right">10.33</td>
    <td align="right">10.89</td>
    <td align="right">10.21</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 14KBTU/HR 9.5EER</td>
    <td align="right">3915.7</td>
    <td align="right">2.68</td>
    <td align="right">9.14</td>
    <td align="right">9.65</td>
    <td align="right">9.17</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 4KBTU/HR 11.0EER</td>
    <td align="right">1121.9</td>
    <td align="right">3.03</td>
    <td align="right">10.34</td>
    <td align="right">10.90</td>
    <td align="right">10.22</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 11.0EER</td>
    <td align="right">426.5</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 11.0EER</td>
    <td align="right">813.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 3KBTU/HR 11.0EER</td>
    <td align="right">713.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 11.0EER</td>
    <td align="right">776.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 11.0EER</td>
    <td align="right">1153.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 91KBTU/HR 9.7EER</td>
    <td align="right">27474.4</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">10.12</td>
    <td align="right">9.65</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 9KBTU/HR 14.0SEER</td>
    <td align="right">2630.1</td>
    <td align="right">3.11</td>
    <td align="right">10.63</td>
    <td align="right">11.20</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 4KBTU/HR 14.0SEER</td>
    <td align="right">1291.1</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 4KBTU/HR 14.0SEER</td>
    <td align="right">1291.1</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER</td>
    <td align="right">1291.1</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 5KBTU/HR 14.0SEER</td>
    <td align="right">1403.6</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">11.84</td>
    <td align="right">11.39</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">1133.4</td>
    <td align="right">3.23</td>
    <td align="right">11.01</td>
    <td align="right">11.62</td>
    <td align="right">11.08</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 19KBTU/HR 14.0SEER</td>
    <td align="right">5793.5</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">11.78</td>
    <td align="right">11.31</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">825.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 3KBTU/HR 14.0SEER</td>
    <td align="right">726.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">787.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 4KBTU/HR 14.0SEER</td>
    <td align="right">1246.9</td>
    <td align="right">3.14</td>
    <td align="right">10.70</td>
    <td align="right">11.29</td>
    <td align="right">10.62</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 1KBTU/HR 14.0SEER</td>
    <td align="right">359.0</td>
    <td align="right">3.14</td>
    <td align="right">10.72</td>
    <td align="right">11.31</td>
    <td align="right">10.65</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 1KBTU/HR 14.0SEER</td>
    <td align="right">304.6</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
    <td align="right">11.38</td>
    <td align="right">10.75</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">348.9</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
    <td align="right">11.38</td>
    <td align="right">10.75</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">610.3</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.26</td>
    <td align="right">10.58</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 6KBTU/HR 14.0SEER</td>
    <td align="right">1930.2</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">11.35</td>
    <td align="right">10.71</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 4KBTU/HR 14.0SEER</td>
    <td align="right">1136.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">1022.4</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 3KBTU/HR 14.0SEER</td>
    <td align="right">932.4</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 3KBTU/HR 14.0SEER</td>
    <td align="right">976.7</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">11.35</td>
    <td align="right">10.71</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">1279.8</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.26</td>
    <td align="right">10.59</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">440.3</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">983.79</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">2961.66</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">77354.16</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">3541.97</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">9745.47</td>
    <td align="right">6480.04</td>
    <td align="right">3265.44</td>
    <td align="right">0.66</td>
    <td align="right">1046.52</td>
    <td align="right">10.61</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDORFLR1 SYS-3 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1726780871E-002</td>
    <td align="right">0.3003200938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0193710849E-002</td>
    <td align="right">0.1418820224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDORFLR2 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9911561555E-002</td>
    <td align="right">0.1476782829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1599531133</td>
    <td align="right">0.7507200950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDORFLR3 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3871122299E-002</td>
    <td align="right">0.1693254366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1766234427</td>
    <td align="right">0.8499133790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDORFLR4 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6667658152E-002</td>
    <td align="right">0.3180830990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6836016718</td>
    <td align="right">5.5109548884</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ELEVATORCOREFLR1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3350890324E-002</td>
    <td align="right">0.4139137941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214352783</td>
    <td align="right">0.4155067661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ELEVATORCOREFLR2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3350666953E-002</td>
    <td align="right">0.4229112578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1974031033E-002</td>
    <td align="right">0.1450424062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ELEVATORCOREFLR3 SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3351083509E-002</td>
    <td align="right">0.4236355000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7261078639E-002</td>
    <td align="right">0.1462072401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ELEVATORCOREFLR4 SYS-3 FLR-3 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3360544948E-002</td>
    <td align="right">0.4457049343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4893711313</td>
    <td align="right">1.9021830351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-EMPLOYEELOUNGEFLR1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1567682913</td>
    <td align="right">0.5008324571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2534812829</td>
    <td align="right">0.4451068054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-EXERCISECENTERFLR1 SYS-6 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1006810261</td>
    <td align="right">0.2276989279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1802459558</td>
    <td align="right">0.4259198405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FRONTLOUNGEFLR1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1121983177E-002</td>
    <td align="right">0.2711675912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9858226668</td>
    <td align="right">4.4585896425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FRONTOFFICEFLR1 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1016135193</td>
    <td align="right">0.1181533288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6343447149E-002</td>
    <td align="right">0.1734060748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FRONTSTAIRSFLR1 SYS-4 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4224617566E-002</td>
    <td align="right">0.3885146151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1759982327</td>
    <td align="right">0.6753185276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FRONTSTAIRSFLR2 SYS-4 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3938015062E-002</td>
    <td align="right">0.4011431101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3088436327</td>
    <td align="right">1.6537993057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FRONTSTAIRSFLR3 SYS-4 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3761846567E-002</td>
    <td align="right">0.4041089684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7597761198</td>
    <td align="right">6.1215444623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FRONTSTAIRSFLR4 SYS-4 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3352424233E-002</td>
    <td align="right">0.4274521500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6381768570E-002</td>
    <td align="right">0.2425126012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FRONTSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8105797345E-003</td>
    <td align="right">1.0432177127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6665176795E-002</td>
    <td align="right">5.2820780858E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FRONTSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5101192645E-002</td>
    <td align="right">1.5485653388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3215865163E-002</td>
    <td align="right">2.1967883512E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FRONTSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1843351040E-002</td>
    <td align="right">1.2986330295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2518851456E-002</td>
    <td align="right">2.8347471380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FRONTSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3699883090E-006</td>
    <td align="right">7.2846774508E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3619795782</td>
    <td align="right">1.4211768717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GUESTROOM101 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0132863564E-002</td>
    <td align="right">0.1565707426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3793286671</td>
    <td align="right">0.7996374000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-GUESTROOM102 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2561321087E-002</td>
    <td align="right">0.1649851028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5492654482</td>
    <td align="right">2.7475412361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-GUESTROOM103 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5468545957E-002</td>
    <td align="right">0.1948669143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2802774069</td>
    <td align="right">1.4144657941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GUESTROOM104 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2588844184E-002</td>
    <td align="right">0.1677854899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0231197079</td>
    <td align="right">2.7949994250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-GUESTROOM105 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2374839234E-002</td>
    <td align="right">0.1640967498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0007988977</td>
    <td align="right">3.0695568086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-GUESTROOM201 SYS-1 FLR-1 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1490768662E-002</td>
    <td align="right">0.2486028795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8637590762</td>
    <td align="right">26.2903400060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-GUESTROOM202_205 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8492635118E-002</td>
    <td align="right">0.1281854590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3519942971</td>
    <td align="right">0.5064153885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-GUESTROOM206_208 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2567882027E-002</td>
    <td align="right">0.1527510268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0227872256</td>
    <td align="right">4.4911458456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-GUESTROOM209_212 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9665108532E-002</td>
    <td align="right">0.1337570840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4575800452</td>
    <td align="right">1.0288045432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-GUESTROOM213 SYS-1 FLR-1 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.7829896887E-002</td>
    <td align="right">0.1861888539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4488811055</td>
    <td align="right">1.7088083248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GUESTROOM214 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7901523702E-002</td>
    <td align="right">0.1327003683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8762787101</td>
    <td align="right">2.6544736992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-GUESTROOM215_218 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1851175351E-002</td>
    <td align="right">0.1294212846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1295900108</td>
    <td align="right">21.6973917641</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-GUESTROOM219 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3490415244E-002</td>
    <td align="right">0.1628869529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3422546362</td>
    <td align="right">0.6414898446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-GUESTROOM220_223 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1763525237E-002</td>
    <td align="right">0.1322054115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0842028736</td>
    <td align="right">5.4664894736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-GUESTROOM224 SYS-1 FLR-1 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3570745176E-002</td>
    <td align="right">0.1654416963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5488859828</td>
    <td align="right">1.8330737645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-GUESTROOM301 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8224020026E-002</td>
    <td align="right">0.2913853418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8742808026</td>
    <td align="right">5.4999725097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-GUESTROOM302_305 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6501468668E-002</td>
    <td align="right">0.1666106609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6254752763</td>
    <td align="right">2.7558049903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-GUESTROOM306_308 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2282224795E-002</td>
    <td align="right">0.1827072140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2136210605</td>
    <td align="right">28.3258852557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GUESTROOM309_312 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6766306042E-002</td>
    <td align="right">0.1673705264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4687151365</td>
    <td align="right">1.9574979531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-GUESTROOM313 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3588138520E-002</td>
    <td align="right">0.1954392807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5724551854</td>
    <td align="right">3.1024273606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-GUESTROOM314 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0903769889E-002</td>
    <td align="right">0.1596471178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0838678751</td>
    <td align="right">5.4933158713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-GUESTROOM315_318 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3266910361E-002</td>
    <td align="right">0.1458013166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4548946406</td>
    <td align="right">7.0995323611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-GUESTROOM319 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2425192221E-002</td>
    <td align="right">0.1661425671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4923572082</td>
    <td align="right">0.8895873188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-GUESTROOM320_323 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3044098927E-002</td>
    <td align="right">0.1469468858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7571295502</td>
    <td align="right">1.4884096922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-GUESTROOM324 SYS-1 FLR-4 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4732757899E-002</td>
    <td align="right">0.1764337170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3632715871</td>
    <td align="right">1.1190243871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-GUESTROOM401 SYS-1 FLR-3 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9380900290E-002</td>
    <td align="right">0.3656584363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1191324411</td>
    <td align="right">0.4209494202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GUESTROOM402_405 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0757007994E-002</td>
    <td align="right">0.3253791786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2636421408</td>
    <td align="right">1.5186998674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GUESTROOM406_408 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0444276370E-002</td>
    <td align="right">0.3283214515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2570299029</td>
    <td align="right">1.5168126304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-GUESTROOM409_412 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0692830469E-002</td>
    <td align="right">0.3253095585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2635721509</td>
    <td align="right">1.5177252103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-GUESTROOM413 SYS-1 FLR-3 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9243258527E-002</td>
    <td align="right">0.3318657943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2906952575</td>
    <td align="right">1.9605780800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-GUESTROOM414 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0138245689E-002</td>
    <td align="right">0.3146667334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3620692181</td>
    <td align="right">2.3126849546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-GUESTROOM415_418 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1764823388E-002</td>
    <td align="right">0.3195568911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2895938551</td>
    <td align="right">1.5905634407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-GUESTROOM419 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0289173587E-002</td>
    <td align="right">0.3197309791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3376696579</td>
    <td align="right">2.1507081792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-GUESTROOM420_423 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1641727193E-002</td>
    <td align="right">0.3196750954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2881046883</td>
    <td align="right">1.5906349765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-GUESTROOM424 SYS-1 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9967863500E-002</td>
    <td align="right">0.3216344017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3320191098</td>
    <td align="right">2.1126435445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LAUNDRYROOMFLR1 SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0106236842E-002</td>
    <td align="right">2.7174191157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1915837281</td>
    <td align="right">0.4615195908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MECHANICALROOMFLR1 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2932950049E-002</td>
    <td align="right">0.1692234212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4871959548</td>
    <td align="right">1.8332085904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MEETINGROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3351470788E-002</td>
    <td align="right">0.3059636694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4824736253E-002</td>
    <td align="right">0.1631435188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-REARSTAIRSFLR1 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5458444085E-002</td>
    <td align="right">0.3081599042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1060359115</td>
    <td align="right">8.4428228605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-REARSTAIRSFLR2 SYS-1 FLR-1 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5695889060E-002</td>
    <td align="right">0.3129597679</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8804235456</td>
    <td align="right">6.8116006449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-REARSTAIRSFLR3 SYS-1 FLR-4 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5784970072E-002</td>
    <td align="right">0.3206374320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7614999935</td>
    <td align="right">5.9475169738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-REARSTAIRSFLR4 SYS-1 FLR-3 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6971914382E-002</td>
    <td align="right">0.3913282997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9748591945E-002</td>
    <td align="right">0.3102876949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-REARSTORAGEFLR1 SYS-4 FLR-2 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8848967242E-006</td>
    <td align="right">1.0413089010E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6203160742E-002</td>
    <td align="right">2.7746503622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-REARSTORAGEFLR2 SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7546055402E-006</td>
    <td align="right">1.3258683084E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4604984885E-002</td>
    <td align="right">2.6596756868E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-REARSTORAGEFLR3 SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0001522347E-005</td>
    <td align="right">1.3703835103E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2095754247E-002</td>
    <td align="right">2.4961680975E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-REARSTORAGEFLR4 SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5617158900E-005</td>
    <td align="right">2.3330656239E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7643336642E-002</td>
    <td align="right">2.3217681190E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-RESTROOMFLR1 SYS-3 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8508846908E-002</td>
    <td align="right">0.2440123767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7628758029</td>
    <td align="right">6.2269529368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139377E+11</td>
    <td align="right">0.294701E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 62249441.04</td>
    <td align="right">     2458.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126105E+11</td>
    <td align="right">0.266218E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 98101305.91</td>
    <td align="right">     3217.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139930E+11</td>
    <td align="right">0.293937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180644E+09</td>
    <td align="right">    24142.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.803842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138946E+11</td>
    <td align="right">0.288437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.897551E+09</td>
    <td align="right">   198874.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158409E+11</td>
    <td align="right">0.268571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.655952E+10</td>
    <td align="right">  8492856.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173274E+11</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149301E+11</td>
    <td align="right"> 24651414.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194160E+11</td>
    <td align="right">0.178362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.230520E+11</td>
    <td align="right"> 36411716.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184652E+11</td>
    <td align="right">0.207602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181419E+11</td>
    <td align="right"> 30976061.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.807718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152473E+11</td>
    <td align="right">0.265372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.565538E+10</td>
    <td align="right">  8953114.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145661E+11</td>
    <td align="right">0.293295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158351E+10</td>
    <td align="right">  2116350.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.812418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135322E+11</td>
    <td align="right">0.285044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117795E+09</td>
    <td align="right">    19689.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139329E+11</td>
    <td align="right">0.294109E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 93785292.51</td>
    <td align="right">     8800.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393129E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.985196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182764E+12</td>
    <td align="right">0.315698E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.713726E+11</td>
    <td align="right">0.111859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.755970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126105E+11</td>
    <td align="right">0.178362E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 62249441.04</td>
    <td align="right">     2458.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.840642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194160E+11</td>
    <td align="right">0.294701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.230520E+11</td>
    <td align="right"> 36411716.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368324E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.125719E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299967E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.116056E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248876E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.128298E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115871E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.120620E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.480796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119451E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109587E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102480E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107821E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105237E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.540245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102106E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122595E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.108749E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213687E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110741E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294191E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.120445E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181227E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.137483E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102480E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102106E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368324E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.128298E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    40182.43</td>
    <td align="right">19-JAN-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     5451.68</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">      187.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    40344.66</td>
    <td align="right">09-FEB-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     5501.09</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">      299.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    41042.38</td>
    <td align="right">31-MAR-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     5713.89</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">      784.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    43334.35</td>
    <td align="right">14-APR-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     6383.42</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">     2407.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    58733.78</td>
    <td align="right">12-MAY-13:00</td>
    <td align="right">    10688.91</td>
    <td align="right">        0.00</td>
    <td align="right">     2861.51</td>
    <td align="right">        0.00</td>
    <td align="right">    11208.12</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33673.22</td>
    <td align="right">       84.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    73091.81</td>
    <td align="right">30-JUN-20:15</td>
    <td align="right">    24759.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5944.05</td>
    <td align="right">        0.00</td>
    <td align="right">    11295.54</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">    30794.23</td>
    <td align="right">       80.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    67786.61</td>
    <td align="right">10-JUL-20:15</td>
    <td align="right">    24759.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5944.05</td>
    <td align="right">        0.00</td>
    <td align="right">    10523.64</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">    26291.39</td>
    <td align="right">       50.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    59713.44</td>
    <td align="right">18-AUG-20:30</td>
    <td align="right">    24759.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5944.05</td>
    <td align="right">        0.00</td>
    <td align="right">     9666.38</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">    19098.58</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    50521.35</td>
    <td align="right">08-SEP-21:30</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     8063.77</td>
    <td align="right">     1287.68</td>
    <td align="right">        0.00</td>
    <td align="right">     7713.73</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    46769.98</td>
    <td align="right">06-OCT-21:30</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     7235.21</td>
    <td align="right">     1287.68</td>
    <td align="right">        0.00</td>
    <td align="right">     4791.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    40948.64</td>
    <td align="right">02-NOV-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     5684.82</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">      720.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    40484.67</td>
    <td align="right">05-DEC-21:45</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">     5543.59</td>
    <td align="right">     1088.48</td>
    <td align="right">        0.00</td>
    <td align="right">      397.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    40182.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10688.91</td>
    <td align="right">        0.00</td>
    <td align="right">     2861.51</td>
    <td align="right">        0.00</td>
    <td align="right">     5451.68</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">      187.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    73091.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26988.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6467.06</td>
    <td align="right">        0.00</td>
    <td align="right">    11295.54</td>
    <td align="right">     1287.68</td>
    <td align="right">        0.00</td>
    <td align="right">    33673.22</td>
    <td align="right">       84.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   374620.89</td>
    <td align="right">31-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   281135.22</td>
    <td align="right">        0.00</td>
    <td align="right">    93485.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   377693.35</td>
    <td align="right">02-FEB-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   283762.43</td>
    <td align="right">        0.00</td>
    <td align="right">    93930.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   364910.47</td>
    <td align="right">02-MAR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   271092.57</td>
    <td align="right">        0.00</td>
    <td align="right">    93817.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   229018.14</td>
    <td align="right">03-APR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   135707.90</td>
    <td align="right">        0.00</td>
    <td align="right">    93310.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   149481.04</td>
    <td align="right">08-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56860.06</td>
    <td align="right">        0.00</td>
    <td align="right">    92620.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   116608.71</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25938.60</td>
    <td align="right">        0.00</td>
    <td align="right">    90670.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   100592.03</td>
    <td align="right">20-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15901.98</td>
    <td align="right">        0.00</td>
    <td align="right">    84690.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   106414.53</td>
    <td align="right">14-AUG-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25779.82</td>
    <td align="right">        0.00</td>
    <td align="right">    80634.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   145737.80</td>
    <td align="right">15-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74369.34</td>
    <td align="right">        0.00</td>
    <td align="right">    71368.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   219231.28</td>
    <td align="right">28-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151080.55</td>
    <td align="right">        0.00</td>
    <td align="right">    68150.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   295219.36</td>
    <td align="right">27-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   203763.39</td>
    <td align="right">        0.00</td>
    <td align="right">    91455.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   335044.59</td>
    <td align="right">28-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   249857.29</td>
    <td align="right">        0.00</td>
    <td align="right">    85187.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   100592.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15901.98</td>
    <td align="right">        0.00</td>
    <td align="right">    68150.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   377693.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   283762.43</td>
    <td align="right">        0.00</td>
    <td align="right">    93930.91</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        5.63</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">       11.03</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        5.63</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">       11.03</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">SASKPOWER</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    22612.89</td>
  </tr>
  <tr>
    <td align="right">SASKENERGY</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    21672.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SASKPOWER></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SASKPOWER</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1097.34</td>
    <td align="right">      992.51</td>
    <td align="right">     1103.45</td>
    <td align="right">     1081.29</td>
    <td align="right">     1252.65</td>
    <td align="right">     1402.26</td>
    <td align="right">     1604.86</td>
    <td align="right">     1507.24</td>
    <td align="right">     1194.37</td>
    <td align="right">     1137.30</td>
    <td align="right">     1065.87</td>
    <td align="right">     1094.16</td>
    <td align="right">    14533.31</td>
    <td align="right">     1604.86</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      538.44</td>
    <td align="right">      540.62</td>
    <td align="right">      549.97</td>
    <td align="right">      580.68</td>
    <td align="right">      787.03</td>
    <td align="right">      979.43</td>
    <td align="right">      908.34</td>
    <td align="right">      800.16</td>
    <td align="right">      676.99</td>
    <td align="right">      626.72</td>
    <td align="right">      548.71</td>
    <td align="right">      542.49</td>
    <td align="right">     8079.58</td>
    <td align="right">      979.43</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1635.79</td>
    <td align="right">     1533.13</td>
    <td align="right">     1653.41</td>
    <td align="right">     1661.97</td>
    <td align="right">     2039.68</td>
    <td align="right">     2381.69</td>
    <td align="right">     2513.20</td>
    <td align="right">     2307.40</td>
    <td align="right">     1871.35</td>
    <td align="right">     1764.02</td>
    <td align="right">     1614.58</td>
    <td align="right">     1636.66</td>
    <td align="right">    22612.89</td>
    <td align="right">     2513.20</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1635.79</td>
    <td align="right">     1533.13</td>
    <td align="right">     1653.41</td>
    <td align="right">     1661.97</td>
    <td align="right">     2039.68</td>
    <td align="right">     2381.69</td>
    <td align="right">     2513.20</td>
    <td align="right">     2307.40</td>
    <td align="right">     1871.35</td>
    <td align="right">     1764.02</td>
    <td align="right">     1614.58</td>
    <td align="right">     1636.66</td>
    <td align="right">    22612.89</td>
    <td align="right">     2513.20</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1635.79</td>
    <td align="right">     1533.13</td>
    <td align="right">     1653.41</td>
    <td align="right">     1661.97</td>
    <td align="right">     2039.68</td>
    <td align="right">     2381.69</td>
    <td align="right">     2513.20</td>
    <td align="right">     2307.40</td>
    <td align="right">     1871.35</td>
    <td align="right">     1764.02</td>
    <td align="right">     1614.58</td>
    <td align="right">     1636.66</td>
    <td align="right">    22612.89</td>
    <td align="right">     2513.20</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     1097.34</td>
    <td align="right">      992.51</td>
    <td align="right">     1103.45</td>
    <td align="right">     1081.29</td>
    <td align="right">     1252.65</td>
    <td align="right">     1402.26</td>
    <td align="right">     1604.86</td>
    <td align="right">     1507.24</td>
    <td align="right">     1194.37</td>
    <td align="right">     1137.30</td>
    <td align="right">     1065.87</td>
    <td align="right">     1094.16</td>
    <td align="right">    14533.31</td>
    <td align="right">     1604.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">      538.44</td>
    <td align="right">      540.62</td>
    <td align="right">      549.97</td>
    <td align="right">      580.68</td>
    <td align="right">      787.03</td>
    <td align="right">      979.43</td>
    <td align="right">      908.34</td>
    <td align="right">      800.16</td>
    <td align="right">      676.99</td>
    <td align="right">      626.72</td>
    <td align="right">      548.71</td>
    <td align="right">      542.49</td>
    <td align="right">     8079.58</td>
    <td align="right">      979.43</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16307.67</td>
    <td align="right">    14749.73</td>
    <td align="right">    16398.38</td>
    <td align="right">    16069.12</td>
    <td align="right">    18615.67</td>
    <td align="right">    20839.01</td>
    <td align="right">    23849.96</td>
    <td align="right">    22399.18</td>
    <td align="right">    17749.56</td>
    <td align="right">    16901.53</td>
    <td align="right">    15839.97</td>
    <td align="right">    16260.39</td>
    <td align="right">   215980.16</td>
    <td align="right">    23849.96</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       40.18</td>
    <td align="right">       40.34</td>
    <td align="right">       41.04</td>
    <td align="right">       43.33</td>
    <td align="right">       58.73</td>
    <td align="right">       73.09</td>
    <td align="right">       67.79</td>
    <td align="right">       59.71</td>
    <td align="right">       50.52</td>
    <td align="right">       46.77</td>
    <td align="right">       40.95</td>
    <td align="right">       40.48</td>
    <td align="right">      602.95</td>
    <td align="right">       73.09</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SASKENERGY></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SASKENERGY</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3359.50</td>
    <td align="right">     2828.95</td>
    <td align="right">     2564.79</td>
    <td align="right">     1608.14</td>
    <td align="right">     1139.21</td>
    <td align="right">      879.08</td>
    <td align="right">      802.87</td>
    <td align="right">      829.32</td>
    <td align="right">     1061.69</td>
    <td align="right">     1573.14</td>
    <td align="right">     2206.11</td>
    <td align="right">     2819.53</td>
    <td align="right">    21672.31</td>
    <td align="right">     3359.50</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3359.50</td>
    <td align="right">     2828.95</td>
    <td align="right">     2564.79</td>
    <td align="right">     1608.14</td>
    <td align="right">     1139.21</td>
    <td align="right">      879.08</td>
    <td align="right">      802.87</td>
    <td align="right">      829.32</td>
    <td align="right">     1061.69</td>
    <td align="right">     1573.14</td>
    <td align="right">     2206.11</td>
    <td align="right">     2819.53</td>
    <td align="right">    21672.31</td>
    <td align="right">     3359.50</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3359.50</td>
    <td align="right">     2828.95</td>
    <td align="right">     2564.79</td>
    <td align="right">     1608.14</td>
    <td align="right">     1139.21</td>
    <td align="right">      879.08</td>
    <td align="right">      802.87</td>
    <td align="right">      829.32</td>
    <td align="right">     1061.69</td>
    <td align="right">     1573.14</td>
    <td align="right">     2206.11</td>
    <td align="right">     2819.53</td>
    <td align="right">    21672.31</td>
    <td align="right">     3359.50</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3359.50</td>
    <td align="right">     2828.95</td>
    <td align="right">     2564.79</td>
    <td align="right">     1608.14</td>
    <td align="right">     1139.21</td>
    <td align="right">      879.08</td>
    <td align="right">      802.87</td>
    <td align="right">      829.32</td>
    <td align="right">     1061.69</td>
    <td align="right">     1573.14</td>
    <td align="right">     2206.11</td>
    <td align="right">     2819.53</td>
    <td align="right">    21672.31</td>
    <td align="right">     3359.50</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     3359.50</td>
    <td align="right">     2828.95</td>
    <td align="right">     2564.79</td>
    <td align="right">     1608.14</td>
    <td align="right">     1139.21</td>
    <td align="right">      879.08</td>
    <td align="right">      802.87</td>
    <td align="right">      829.32</td>
    <td align="right">     1061.69</td>
    <td align="right">     1573.14</td>
    <td align="right">     2206.11</td>
    <td align="right">     2819.53</td>
    <td align="right">    21672.31</td>
    <td align="right">     3359.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   494043.51</td>
    <td align="right">   416022.69</td>
    <td align="right">   377174.28</td>
    <td align="right">   236490.46</td>
    <td align="right">   167530.44</td>
    <td align="right">   129275.81</td>
    <td align="right">   118068.83</td>
    <td align="right">   121958.58</td>
    <td align="right">   156130.22</td>
    <td align="right">   231344.38</td>
    <td align="right">   324428.64</td>
    <td align="right">   414636.11</td>
    <td align="right">  3187103.96</td>
    <td align="right">   494043.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1348.64</td>
    <td align="right">     1359.70</td>
    <td align="right">     1313.68</td>
    <td align="right">      824.47</td>
    <td align="right">      538.13</td>
    <td align="right">      419.79</td>
    <td align="right">      362.13</td>
    <td align="right">      383.09</td>
    <td align="right">      524.66</td>
    <td align="right">      789.23</td>
    <td align="right">     1062.79</td>
    <td align="right">     1206.16</td>
    <td align="right">    10132.46</td>
    <td align="right">     1359.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:45:18</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
    <td align="right">Gas</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    22612.89</td>
    <td align="right">    21672.31</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    44285.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44285.20</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     4995.28</td>
    <td align="right">     4362.08</td>
    <td align="right">     4218.20</td>
    <td align="right">     3270.11</td>
    <td align="right">     3178.89</td>
    <td align="right">     3260.76</td>
    <td align="right">     3316.07</td>
    <td align="right">     3136.72</td>
    <td align="right">     2933.04</td>
    <td align="right">     3337.16</td>
    <td align="right">     3820.70</td>
    <td align="right">     4456.18</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    22612.89</td>
    <td align="right">   378594.34</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    21672.31</td>
    <td align="right">   392518.14</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   771112.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">   771112.48</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">   771112.48</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">   771112.48</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">   771112.48</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    44285.20</td>
    <td align="right">    42267.25</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    44285.20</td>
    <td align="right">    40262.57</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    44285.20</td>
    <td align="right">    38335.71</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    44285.20</td>
    <td align="right">    37134.59</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    44285.20</td>
    <td align="right">    36141.35</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    44285.20</td>
    <td align="right">    35174.40</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    44285.20</td>
    <td align="right">    34300.37</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    44285.20</td>
    <td align="right">    33496.74</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    44285.20</td>
    <td align="right">    32914.91</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    44285.20</td>
    <td align="right">    32303.22</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    44285.20</td>
    <td align="right">    31609.92</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    44285.20</td>
    <td align="right">    30992.46</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    44285.20</td>
    <td align="right">    30401.86</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    44285.20</td>
    <td align="right">    29801.37</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    44285.20</td>
    <td align="right">    29180.92</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    44285.20</td>
    <td align="right">    28536.03</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    44285.20</td>
    <td align="right">    27870.33</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    44285.20</td>
    <td align="right">    27170.60</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    44285.20</td>
    <td align="right">    26443.38</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    44285.20</td>
    <td align="right">    25788.17</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    44285.20</td>
    <td align="right">    25213.89</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    44285.20</td>
    <td align="right">    24663.62</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    44285.20</td>
    <td align="right">    24144.11</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    44285.20</td>
    <td align="right">    23718.63</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    44285.20</td>
    <td align="right">    23246.06</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   771112.48</td>
  </tr>
</table>
<br><br>
</body>
</html>
