<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-Warehouse-NECB HDD Method-CAN_ON_Trenton.716210_CWEC.epw created: 2017-07-10 18:24:02 +0000 RUN PERIOD 1 ** Trenton ON CAN WYEC2-B-04715 WMO#=716210
  2017-07-10
  18:25:19
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-Warehouse-NECB HDD Method-CAN_ON_Trenton.716210_CWEC.epw created: 2017-07-10 18:24:02 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Trenton ON CAN WYEC2-B-04715 WMO#=716210</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:25:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1786.85</td>
    <td align="right">      369.56</td>
    <td align="right">      369.56</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1786.85</td>
    <td align="right">      369.56</td>
    <td align="right">      369.56</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3466.58</td>
    <td align="right">      716.96</td>
    <td align="right">      716.96</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3466.58</td>
    <td align="right">      716.96</td>
    <td align="right">      716.96</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      984.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      396.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       84.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       67.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.37</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      734.34</td>
    <td align="right">     1052.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.37</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      562.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      422.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      396.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       84.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       67.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.37</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       82.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       52.29</td>
    <td align="right">      217.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      151.88</td>
    <td align="right">      217.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       82.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       52.29</td>
    <td align="right">      217.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      151.88</td>
    <td align="right">      217.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     734.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     734.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     734.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     734.338</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      238.37</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      238.37</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      238.37</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       35.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      845.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Trenton ON CAN WYEC2-B-04715 WMO#=716210</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.12</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -77.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       86.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4598.25</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       68.38</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      236.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.76</td>
    <td align="right">        1.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1393.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2953.02</td>
    <td align="right">        1.00</td>
    <td align="right">      760.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1999</td>
    <td align="right">       49.95</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     3204.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    35277.63</td>
    <td align="right">        1.00</td>
    <td align="right">     1586.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39241.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">      7.7645</td>
    <td align="right">       67.31</td>
    <td align="right">      1.3184</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39241.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">      7.7645</td>
    <td align="right">       67.31</td>
    <td align="right">      1.3184</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">28-JUL-12:00</td>
    <td align="right">06-FEB-06:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   333254.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    55512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   109959.02</td>
    <td align="right">   333274.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   116287.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    55512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      220.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1255.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      269.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      548.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       73.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2325.65</td>
    <td align="right">     1140.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      220.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      259.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       55.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      113.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      480.99</td>
    <td align="right">      235.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      220.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      259.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       55.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      113.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      480.99</td>
    <td align="right">      235.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.20</td>
    <td align="right">        9.90</td>
    <td align="right">       22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">TRENTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.50</td>
    <td align="right">        9.90</td>
    <td align="right">       23.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -21.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.90</td>
    <td align="right">       50.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      110.54</td>
    <td align="right">       95.49</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">       39.02</td>
    <td align="right">       30.56</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {ABAA0561-BE4A-4415-9F5D-E9E74E331637} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      236.88</td>
    <td align="right">      236.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE FRONT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      169.07</td>
    <td align="right">      169.07</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      182.07</td>
    <td align="right">      180.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE FRONT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      110.54</td>
    <td align="right">      110.54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE LEFT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      260.10</td>
    <td align="right">      258.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {ABAA0561-BE4A-4415-9F5D-E9E74E331637} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1156.53</td>
    <td align="right">     1156.53</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {A6C9C900-7920-472B-A1EF-6C2FFFF23341} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">     1393.41</td>
    <td align="right">     1372.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE LEFT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      598.24</td>
    <td align="right">      546.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE REAR WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      390.15</td>
    <td align="right">      390.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE RIGHT WALL</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D07D0649-18D0-4FF6-8E8F-C2B5923D7BE6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">        0.30</td>
    <td align="right">       0.238</td>
    <td align="right">       0.247</td>
    <td align="right">      598.24</td>
    <td align="right">      592.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {ABAA0561-BE4A-4415-9F5D-E9E74E331637} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     3204.84</td>
    <td align="right">     3204.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {A6C9C900-7920-472B-A1EF-6C2FFFF23341} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">     3204.84</td>
    <td align="right">     3157.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.294 TSOL=0.332</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.04</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.04</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.90</td>
    <td align="right">OFFICE FRONT WALL</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">OFFICE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">FINE STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">FINE STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR 7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE DOOR-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">BULK STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE DOOR-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">BULK STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE DOOR-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D2C023CF-586C-43E5-843A-743AE8A51C0F} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        1.95</td>
    <td align="right">BULK STORAGE RIGHT WALL</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      236.88</td>
    <td align="right">     2818.84</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.77</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION WAREHOUSE - FINE LIGHTS</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.1999</td>
    <td align="right">     1393.41</td>
    <td align="right">    14212.66</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      150.12</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION WAREHOUSE - MED/BLK LIGHTS</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      6.3999</td>
    <td align="right">     3204.84</td>
    <td align="right">    20510.82</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      216.64</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.7645</td>
    <td align="right">     4835.13</td>
    <td align="right">    37542.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      396.54</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   115034.97</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   115034.97</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10394.80</td>
    <td align="right">     7657.05</td>
    <td align="right">     2737.75</td>
    <td align="right">        0.74</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53382.69</td>
    <td align="right">    39399.68</td>
    <td align="right">    13983.01</td>
    <td align="right">        0.74</td>
    <td align="right">        3.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127374.28</td>
    <td align="right">    92049.80</td>
    <td align="right">    35324.47</td>
    <td align="right">        0.72</td>
    <td align="right">        3.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9988.6</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.52</td>
    <td align="right">10.95</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     51287.0</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">10.42</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    122622.8</td>
    <td align="right">2.63</td>
    <td align="right">8.99</td>
    <td align="right">9.51</td>
    <td align="right">9.22</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18612.15</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90307.29</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   207109.32</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.52</td>
    <td align="right">      835.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.69</td>
    <td align="right">     4312.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        6.10</td>
    <td align="right">     9773.18</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.003364</td>
    <td align="right">      894.17</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        0.82</td>
    <td align="right">        1.52</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     6349.93</td>
    <td align="right">     6984.92</td>
    <td align="right">       29.49</td>
    <td align="right">       0.475</td>
    <td align="right">       0.522</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       28.21</td>
    <td align="right">     0.01398</td>
    <td align="right">       0.102</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    32759.86</td>
    <td align="right">    36035.85</td>
    <td align="right">       25.86</td>
    <td align="right">       2.449</td>
    <td align="right">       2.693</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00929</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01398</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    65732.57</td>
    <td align="right">    72305.83</td>
    <td align="right">       22.56</td>
    <td align="right">       4.912</td>
    <td align="right">       5.403</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00963</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01398</td>
    <td align="right">       0.977</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     6928.55</td>
    <td align="right">     9007.11</td>
    <td align="right">       38.02</td>
    <td align="right">       0.267</td>
    <td align="right">       0.347</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00710</td>
    <td align="right">      -21.80</td>
    <td align="right">     0.00054</td>
    <td align="right">       0.102</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    42550.31</td>
    <td align="right">    55315.40</td>
    <td align="right">       39.70</td>
    <td align="right">       1.647</td>
    <td align="right">       2.142</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00692</td>
    <td align="right">      -21.80</td>
    <td align="right">     0.00054</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">   123762.93</td>
    <td align="right">   160891.81</td>
    <td align="right">       50.20</td>
    <td align="right">       4.696</td>
    <td align="right">       6.104</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00679</td>
    <td align="right">      -21.80</td>
    <td align="right">     0.00054</td>
    <td align="right">       0.977</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">        2.14</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        6.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1294.50</td>
    <td align="right">     2551.75</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1493.25</td>
    <td align="right">     2939.50</td>
    <td align="right">      592.25</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1510.00</td>
    <td align="right">     3161.75</td>
    <td align="right">      781.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1963.00</td>
    <td align="right">     3211.00</td>
    <td align="right">      845.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       35.75</td>
    <td align="right">        3.25</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        6.37</td>
    <td align="right">       11.86</td>
    <td align="right">     1010.76</td>
    <td align="right">       0.255</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.99</td>
    <td align="right">       27.90</td>
    <td align="right">     2953.02</td>
    <td align="right">       0.743</td>
    <td align="right">       0.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       17.24</td>
    <td align="right">       32.08</td>
    <td align="right">    35277.63</td>
    <td align="right">       0.124</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        6.37</td>
    <td align="right">       11.86</td>
    <td align="right">     1010.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.99</td>
    <td align="right">       27.90</td>
    <td align="right">     2953.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       17.24</td>
    <td align="right">       32.08</td>
    <td align="right">    35277.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          16</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           4</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           3</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          50</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         610</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         305</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1058</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          66</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         188</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         188</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      481.50</td>
    <td align="right">     3152.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39525.41</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       53.45</td>
    <td align="right">      496.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4135.88</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      396.54</td>
    <td align="right">     1877.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33788.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       29.77</td>
    <td align="right">      140.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2536.96</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      396.54</td>
    <td align="right">     1877.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33788.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      168.69</td>
    <td align="right">      989.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14045.45</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      150.12</td>
    <td align="right">      710.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12791.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      259.35</td>
    <td align="right">     1666.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21344.07</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      216.64</td>
    <td align="right">     1025.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18459.74</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       84.96</td>
    <td align="right">     1274.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5737.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       23.68</td>
    <td align="right">      355.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1598.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       84.96</td>
    <td align="right">     1274.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5737.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       18.57</td>
    <td align="right">      278.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1254.06</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       42.71</td>
    <td align="right">      640.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2884.33</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      734.34</td>
    <td align="right">     3152.08</td>
    <td align="right">22-JAN-14:00</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      242.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    70433.61</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14920.96</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14920.96</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    55512.65</td>
    <td align="right">28-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-21:15</td>
    <td align="right">      894.17</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-21:15</td>
    <td align="right">      894.17</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     1052.52</td>
    <td align="right">       20.00</td>
    <td align="right">15-FEB-21:15</td>
    <td align="right">   333274.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      630.11</td>
    <td align="right">       20.00</td>
    <td align="right">15-FEB-21:15</td>
    <td align="right">   262806.50</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       67.78</td>
    <td align="right">       20.00</td>
    <td align="right">11-JAN-07:15</td>
    <td align="right">     7294.92</td>
    <td align="right">17-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       67.78</td>
    <td align="right">       20.00</td>
    <td align="right">11-JAN-07:15</td>
    <td align="right">     7294.92</td>
    <td align="right">17-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      422.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   235550.04</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      984.73</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   333254.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      562.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">   260912.13</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      238.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      524.23</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">   230383.35</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       48.42</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">     5455.76</td>
    <td align="right">17-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       48.42</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">     5455.76</td>
    <td align="right">17-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2532.67</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">   676741.81</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      953.69</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   276532.39</td>
    <td align="right">21-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       31.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">     9103.49</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      708.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:30</td>
    <td align="right">   276454.86</td>
    <td align="right">21-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">     9103.49</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      245.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   110551.81</td>
    <td align="right">25-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6726.78</td>
    <td align="right">24-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      267.44</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    61030.69</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      182.88</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:45</td>
    <td align="right">    61030.69</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       84.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35192.41</td>
    <td align="right">24-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      654.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   210488.29</td>
    <td align="right">21-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      517.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   210488.29</td>
    <td align="right">21-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      136.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    69589.60</td>
    <td align="right">25-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      515.15</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">   217139.01</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       48.42</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">     5455.76</td>
    <td align="right">17-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       48.42</td>
    <td align="right">      235.82</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">     5455.76</td>
    <td align="right">17-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1063.82</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   266522.53</td>
    <td align="right">21-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      475.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">   229801.40</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      475.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">   229801.40</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      475.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">   229801.40</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      250.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   197947.34</td>
    <td align="right">04-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      337.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   188440.03</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      466.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">   216557.06</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       4.375</td>
    <td align="right">       0.003</td>
    <td align="right">       3.163</td>
    <td align="right">     -24.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.129</td>
    <td align="right">      29.774</td>
    <td align="right">      23.677</td>
    <td align="right">      26.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.566</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.648</td>
    <td align="right">     -48.426</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     132.680</td>
    <td align="right">       0.006</td>
    <td align="right">      50.195</td>
    <td align="right">     -84.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.137</td>
    <td align="right">     150.120</td>
    <td align="right">      18.570</td>
    <td align="right">      43.638</td>
    <td align="right">       0.000</td>
    <td align="right">       1.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.436</td>
    <td align="right">       0.000</td>
    <td align="right">    -182.016</td>
    <td align="right">    -132.349</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     338.734</td>
    <td align="right">       0.010</td>
    <td align="right">     179.217</td>
    <td align="right">    -136.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.836</td>
    <td align="right">     216.643</td>
    <td align="right">      42.711</td>
    <td align="right">      99.918</td>
    <td align="right">       0.000</td>
    <td align="right">       2.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.581</td>
    <td align="right">       0.000</td>
    <td align="right">    -402.277</td>
    <td align="right">    -328.180</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     475.790</td>
    <td align="right">       0.019</td>
    <td align="right">     232.575</td>
    <td align="right">    -245.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.101</td>
    <td align="right">     396.537</td>
    <td align="right">      84.958</td>
    <td align="right">     170.418</td>
    <td align="right">       0.000</td>
    <td align="right">       3.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.584</td>
    <td align="right">       0.000</td>
    <td align="right">    -595.941</td>
    <td align="right">    -508.956</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7549.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">      845.65</td>
    <td align="right">      532.97</td>
    <td align="right">     1012.69</td>
    <td align="right">        0.00</td>
    <td align="right">       23.84</td>
    <td align="right">     5050.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36461.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.50</td>
    <td align="right">     4263.80</td>
    <td align="right">      418.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.13</td>
    <td align="right">    30689.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-20:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -82330.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.90</td>
    <td align="right">     6153.25</td>
    <td align="right">      961.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      599.40</td>
    <td align="right">    75009.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -609.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-JUL-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -110998.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.46</td>
    <td align="right">    11262.70</td>
    <td align="right">     1912.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1572.13</td>
    <td align="right">    96587.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -817.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">18-DEC-06:03</td>
    <td align="right">     9583.91</td>
    <td align="right">        0.00</td>
    <td align="right">    14807.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.94</td>
    <td align="right">      355.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1130.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.67</td>
    <td align="right">   -23595.31</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">    57988.44</td>
    <td align="right">        0.00</td>
    <td align="right">    74672.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      710.63</td>
    <td align="right">      278.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1725.88</td>
    <td align="right">        0.00</td>
    <td align="right">   -29311.53</td>
    <td align="right">  -102612.48</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">   171078.24</td>
    <td align="right">        0.00</td>
    <td align="right">   179671.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.54</td>
    <td align="right">      640.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3913.24</td>
    <td align="right">        0.00</td>
    <td align="right">   -62808.77</td>
    <td align="right">  -285694.57</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">   238645.29</td>
    <td align="right">        0.00</td>
    <td align="right">   269129.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1877.12</td>
    <td align="right">     1274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6947.71</td>
    <td align="right">        0.00</td>
    <td align="right">   -93889.72</td>
    <td align="right">  -410089.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.522</td>
    <td align="right">       10.67</td>
    <td align="right">       11.86</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1023</td>
    <td align="right">       0.522</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1023</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       2.693</td>
    <td align="right">       25.11</td>
    <td align="right">       27.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4247</td>
    <td align="right">       2.693</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       5.403</td>
    <td align="right">       28.87</td>
    <td align="right">       32.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9768</td>
    <td align="right">       5.403</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9768</td>
    <td align="right">        0.18</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.347</td>
    <td align="right">       10.67</td>
    <td align="right">       11.86</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1023</td>
    <td align="right">       0.347</td>
    <td align="right">       0.295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1023</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       2.142</td>
    <td align="right">       25.11</td>
    <td align="right">       27.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4247</td>
    <td align="right">       2.142</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       6.104</td>
    <td align="right">       28.87</td>
    <td align="right">       32.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9768</td>
    <td align="right">       6.104</td>
    <td align="right">       0.160</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9768</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.86</td>
    <td align="right">    0.000432</td>
    <td align="right">      236.88</td>
    <td align="right">      0.1023</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1023</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1023</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.90</td>
    <td align="right">    0.000305</td>
    <td align="right">     1393.41</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       32.08</td>
    <td align="right">    0.000305</td>
    <td align="right">     3204.84</td>
    <td align="right">      0.9768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9768</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.86</td>
    <td align="right">    0.000432</td>
    <td align="right">      236.88</td>
    <td align="right">      0.1023</td>
    <td align="right">      0.1023</td>
    <td align="right">      0.1023</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.90</td>
    <td align="right">    0.000305</td>
    <td align="right">     1393.41</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       32.08</td>
    <td align="right">    0.000305</td>
    <td align="right">     3204.84</td>
    <td align="right">      0.9768</td>
    <td align="right">      0.9768</td>
    <td align="right">      0.9768</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.522</td>
    <td align="right">      0.5220</td>
    <td align="right">      0.1805</td>
    <td align="right">      0.1023</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.693</td>
    <td align="right">      2.6934</td>
    <td align="right">      1.0618</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.403</td>
    <td align="right">      5.4033</td>
    <td align="right">      2.4421</td>
    <td align="right">      0.9768</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">       0.522</td>
    <td align="right">        0.52</td>
    <td align="right">      0.1805</td>
    <td align="right">      0.1023</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        2.69</td>
    <td align="right">       2.693</td>
    <td align="right">        2.69</td>
    <td align="right">      1.0618</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        5.40</td>
    <td align="right">       5.403</td>
    <td align="right">        5.40</td>
    <td align="right">      2.4421</td>
    <td align="right">      0.9768</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.347</td>
    <td align="right">       0.347</td>
    <td align="right">       0.347</td>
    <td align="right">      0.1023</td>
    <td align="right">       0.295</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.142</td>
    <td align="right">       2.142</td>
    <td align="right">       2.142</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.104</td>
    <td align="right">       6.104</td>
    <td align="right">       6.104</td>
    <td align="right">      0.9768</td>
    <td align="right">       0.160</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.347</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      0.1023</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        2.14</td>
    <td align="right">       2.142</td>
    <td align="right">        2.14</td>
    <td align="right">        2.14</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        6.10</td>
    <td align="right">       6.104</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">      0.9768</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Trenton ON CAN WYEC2-B-04715 WMO#=716210</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      236.88</td>
    <td align="right">      236.88</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1393.41</td>
    <td align="right">     1393.41</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     3204.84</td>
    <td align="right">     3204.84</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4835.13</td>
    <td align="right">     4835.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       35.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       35.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      396.54</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      984.73</td>
    <td align="right">   333254.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       69.71</td>
    <td align="right">    55512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      173.19</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.78</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       84.96</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      734.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1052.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       84.96</td>
    <td align="right">      734.34</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     1052.52</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       84.96</td>
    <td align="right">     1786.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       82.01</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      151.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      203.66</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      217.68</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       55.11</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.521999</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">        6.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000135</td>
    <td align="right">      274.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000826</td>
    <td align="right">     1686.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.002403</td>
    <td align="right">     4907.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.521999</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        6.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.521999</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        6.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.521999</td>
    <td align="right">    10394.80</td>
    <td align="right">    0.736623</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">        2.69</td>
    <td align="right">    53382.69</td>
    <td align="right">    0.738061</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">        6.10</td>
    <td align="right">   127374.28</td>
    <td align="right">    0.722672</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    18612.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">    90307.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">   207109.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.521999</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">        6.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.003364</td>
    <td align="right">    0.403651</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.003205</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.003364</td>
    <td align="right">      894.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   226086.12</td>
    <td align="right">   115034.97</td>
    <td align="right">    0.003364</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   226086.12</td>
    <td align="right">   115034.97</td>
    <td align="right">    0.003364</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">    0.000027</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">OFFICE FRONT DOOR | OFFICE FRONT WALL WINDOW 1 | OFFICE FRONT WALL WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">OFFICE LEFT WALL DOOR | OFFICE LEFT WALL WINDOW1 | OFFICE LEFT WALL WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT WALL</td>
    <td align="right">FINE STORAGE LEFT DOOR |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT WALL</td>
    <td align="right">FINE STORAGE RIGHT DOOR |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1 | FINESTORAGE_SKYLIGHT_10 | FINESTORAGE_SKYLIGHT_11 | FINESTORAGE_SKYLIGHT_12 | FINESTORAGE_SKYLIGHT_13 | FINESTORAGE_SKYLIGHT_14 | FINESTORAGE_SKYLIGHT_2 | FINESTORAGE_SKYLIGHT_3 | FINESTORAGE_SKYLIGHT_4 | FINESTORAGE_SKYLIGHT_5 | FINESTORAGE_SKYLIGHT_6 | FINESTORAGE_SKYLIGHT_7 | FINESTORAGE_SKYLIGHT_8 | FINESTORAGE_SKYLIGHT_9 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE LEFT WALL</td>
    <td align="right">OVERHEAD DOOR 1 | OVERHEAD DOOR 2 | OVERHEAD DOOR 3 | OVERHEAD DOOR 4 | OVERHEAD DOOR 5 | OVERHEAD DOOR 6 | OVERHEAD DOOR 7 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE RIGHT WALL</td>
    <td align="right">BULK STORAGE DOOR-1 | BULK STORAGE DOOR-2 | BULK STORAGE DOOR-3 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">SKYLIGHT_R1C1 | SKYLIGHT_R1C2 | SKYLIGHT_R1C3 | SKYLIGHT_R1C4 | SKYLIGHT_R2C1 | SKYLIGHT_R2C2 | SKYLIGHT_R2C3 | SKYLIGHT_R2C4 | SKYLIGHT_R3C1 | SKYLIGHT_R3C2 | SKYLIGHT_R3C3 | SKYLIGHT_R3C4 | SKYLIGHT_R4C1 | SKYLIGHT_R4C2 | SKYLIGHT_R4C3 | SKYLIGHT_R4C4 | SKYLIGHT_R5C1 | SKYLIGHT_R5C2 | SKYLIGHT_R5C3 | SKYLIGHT_R5C4 | SKYLIGHT_R6C1 | SKYLIGHT_R6C2 | SKYLIGHT_R6C3 | SKYLIGHT_R6C4 | SKYLIGHT_R7C1 | SKYLIGHT_R7C2 | SKYLIGHT_R7C3 | SKYLIGHT_R7C4 | SKYLIGHT_R8C1 | SKYLIGHT_R8C2 | SKYLIGHT_R8C3 | SKYLIGHT_R8C4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-4.31</td>
    <td align="right">-5.42</td>
    <td align="right">-3.44</td>
    <td align="right">-0.34</td>
    <td align="right">7.78</td>
    <td align="right">14.05</td>
    <td align="right">18.27</td>
    <td align="right">19.56</td>
    <td align="right">17.37</td>
    <td align="right">12.50</td>
    <td align="right">6.00</td>
    <td align="right">-0.03</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Trenton ON CAN WYEC2-B-04715 WMO#=716210</td>
    <td align="right">44.12</td>
    <td align="right">-77.53</td>
    <td align="right">-5.00</td>
    <td align="right">86.00</td>
    <td align="right">100296</td>
    <td align="right">1.1921</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-Warehouse-NECB HDD Method-CAN_ON_Trenton.716210_CWEC.epw created: 2017-07-10 18:24:02 +0000</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3</td>
    <td align="right">87</td>
    <td align="right">64</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.95</td>
    <td align="right">4.57</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">1010.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">236.88</td>
    <td align="right">149.56</td>
    <td align="right">126.05</td>
    <td align="right">17.66</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">22.82</td>
    <td align="right">14.29</td>
    <td align="right">4.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">7.81</td>
    <td align="right">2953.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1393.41</td>
    <td align="right">760.80</td>
    <td align="right">756.90</td>
    <td align="right">20.81</td>
    <td align="right">11</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">65.53</td>
    <td align="right">4.27</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">45.72</td>
    <td align="right">30.48</td>
    <td align="right">100.58</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">8.53</td>
    <td align="right">35277.63</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3204.84</td>
    <td align="right">1586.63</td>
    <td align="right">1528.76</td>
    <td align="right">47.57</td>
    <td align="right">6</td>
    <td align="right">42</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">236.88</td>
    <td align="right">11.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1393.41</td>
    <td align="right">27.9</td>
    <td align="right">49.948</td>
    <td align="right">2.002E-002</td>
    <td align="right">10.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">3204.84</td>
    <td align="right">32.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">236.88</td>
    <td align="right">11.9</td>
    <td align="right">11.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION WAREHOUSE - FINE PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1393.41</td>
    <td align="right">27.9</td>
    <td align="right">27.9</td>
    <td align="right">2.002E-002</td>
    <td align="right">49.948</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION WAREHOUSE - MED/BLK PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">3204.84</td>
    <td align="right">32.1</td>
    <td align="right">32.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">29</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">236.88</td>
    <td align="right">11.9</td>
    <td align="right">2818.844</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.942</td>
    <td align="right">2536.960</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION WAREHOUSE - FINE LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1393.41</td>
    <td align="right">27.9</td>
    <td align="right">14212.661</td>
    <td align="right">10.200</td>
    <td align="right">509.464</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">710.633</td>
    <td align="right">12791.394</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION WAREHOUSE - MED/BLK LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">3204.84</td>
    <td align="right">32.1</td>
    <td align="right">20510.820</td>
    <td align="right">6.400</td>
    <td align="right">639.327</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1025.541</td>
    <td align="right">18459.738</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">236.88</td>
    <td align="right">11.9</td>
    <td align="right">1776.583</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">355.317</td>
    <td align="right">1598.924</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION WAREHOUSE - FINE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1393.41</td>
    <td align="right">27.9</td>
    <td align="right">1393.398</td>
    <td align="right">1.000</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">278.680</td>
    <td align="right">1254.058</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION WAREHOUSE - MED/BLK ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">3204.84</td>
    <td align="right">32.1</td>
    <td align="right">3204.816</td>
    <td align="right">1.000</td>
    <td align="right">99.895</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">640.963</td>
    <td align="right">2884.334</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.519</td>
    <td align="right">0.6606</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE1 OFFICE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">236.88</td>
    <td align="right">11.9</td>
    <td align="right">3.885E-002</td>
    <td align="right">1.640E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.138</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE2 FINE STORAGE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1393.41</td>
    <td align="right">27.9</td>
    <td align="right">0.540</td>
    <td align="right">3.872E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.658</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE3 BULK STORAGE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">3204.84</td>
    <td align="right">32.1</td>
    <td align="right">1.212</td>
    <td align="right">3.783E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.124</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6349.93115</td>
    <td align="right">6984.92426</td>
    <td align="right">0.47454</td>
    <td align="right">0.52200</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">28.21000</td>
    <td align="right">1.39783E-002</td>
    <td align="right">236.87965</td>
    <td align="right">11.85634</td>
    <td align="right">0.10228</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6928.54581</td>
    <td align="right">9007.10955</td>
    <td align="right">0.26668</td>
    <td align="right">0.34669</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-21.80000</td>
    <td align="right">5.38570E-004</td>
    <td align="right">236.87965</td>
    <td align="right">11.85634</td>
    <td align="right">0.10228</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32759.86305</td>
    <td align="right">36035.84936</td>
    <td align="right">2.44850</td>
    <td align="right">2.69335</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.95250</td>
    <td align="right">1.39783E-002</td>
    <td align="right">1393.40969</td>
    <td align="right">27.89728</td>
    <td align="right">0.42471</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">42550.30873</td>
    <td align="right">55315.40135</td>
    <td align="right">1.64739</td>
    <td align="right">2.14160</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-21.80000</td>
    <td align="right">5.38570E-004</td>
    <td align="right">1393.40969</td>
    <td align="right">27.89728</td>
    <td align="right">0.42471</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">65732.56853</td>
    <td align="right">72305.82538</td>
    <td align="right">4.91213</td>
    <td align="right">5.40334</td>
    <td align="right">TRENTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.95250</td>
    <td align="right">1.39783E-002</td>
    <td align="right">3204.84228</td>
    <td align="right">32.08187</td>
    <td align="right">0.97684</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">123762.93251</td>
    <td align="right">160891.81226</td>
    <td align="right">4.69571</td>
    <td align="right">6.10442</td>
    <td align="right">TRENTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-21.80000</td>
    <td align="right">5.38570E-004</td>
    <td align="right">3204.84228</td>
    <td align="right">32.08187</td>
    <td align="right">0.97684</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34669</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34669</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.14160</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.14160</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.40334</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.40334</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34529E-004</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">274.65735</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.26180E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1686.96541</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.40305E-003</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4907.79678</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10394.80265</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73662</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18612.14850</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52200</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">53382.69053</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73806</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">90307.28533</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.69335</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">127374.27770</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72267</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">207109.31659</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.10442</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.36376E-003</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.40365</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.36376E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">894.17058</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">226086.12054</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">115034.96874</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.36376E-003</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">226086.12054</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">115034.96874</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 393KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.36376E-003</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.67104E-005</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.20525E-003</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.67104E-005</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.89201E-008</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.67104E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 33KBTU/HR 14.0SEER</td>
    <td align="right">9988.6</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.52</td>
    <td align="right">10.95</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 171KBTU/HR 9.7EER</td>
    <td align="right">51287.0</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">10.42</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 419KBTU/HR 8.21EER</td>
    <td align="right">122622.8</td>
    <td align="right">2.63</td>
    <td align="right">8.99</td>
    <td align="right">9.51</td>
    <td align="right">9.22</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ZONE1 OFFICE SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5299503042E-003</td>
    <td align="right">1.5984754027E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6257514949E-002</td>
    <td align="right">0.1492169259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-ZONE2 FINE STORAGE SYS-4 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6715692180E-003</td>
    <td align="right">1.1596993316E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8291107658E-002</td>
    <td align="right">3.5054346694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ZONE3 BULK STORAGE SYS-4 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9511033254E-004</td>
    <td align="right">4.0508536493E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6403825292E-002</td>
    <td align="right">3.1830877109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.335718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149201E+11</td>
    <td align="right">0.150466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1215228.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.652677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135209E+11</td>
    <td align="right">0.135527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1450366.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348693E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.737360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154921E+11</td>
    <td align="right">0.133057E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 51373385.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308147E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.674708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134492E+11</td>
    <td align="right">0.107797E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 92978549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348693E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.737360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154341E+11</td>
    <td align="right">0.567326E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.709132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142305E+11</td>
    <td align="right">0.111110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.148157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.702936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136878E+11</td>
    <td align="right">  9589985.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.244782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.348693E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.737360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148033E+11</td>
    <td align="right"> 17288888.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.194994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321122E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.691920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138821E+11</td>
    <td align="right">0.216908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.706901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147682E+11</td>
    <td align="right">0.904546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.283106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.709132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148351E+11</td>
    <td align="right">0.130596E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 61905265.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.702936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141708E+11</td>
    <td align="right">0.153842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2123052.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396537E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.849582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.173194E+12</td>
    <td align="right">0.993961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.652677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134492E+11</td>
    <td align="right">  9589985.59</td>
    <td align="right">        0.00</td>
    <td align="right">  1215228.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348693E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.737360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154921E+11</td>
    <td align="right">0.153842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.244782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243855E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.621962E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192709E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.573630E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127338E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.646785E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.661412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.560651E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.598397E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.543674E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.508990E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.533812E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.972216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.501359E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.543336E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102731E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.566377E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176987E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.579408E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.984733E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.677838E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.501359E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243855E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.646785E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    55340.54</td>
    <td align="right">17-JAN-15:45</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    55340.54</td>
    <td align="right">22-FEB-13:15</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    55627.17</td>
    <td align="right">07-MAR-16:45</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">      286.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    55449.23</td>
    <td align="right">10-APR-15:45</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">      108.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    85772.30</td>
    <td align="right">31-MAY-14:15</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31325.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   105618.86</td>
    <td align="right">16-JUN-13:30</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51172.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   109959.02</td>
    <td align="right">28-JUL-12:00</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   108667.52</td>
    <td align="right">04-AUG-11:00</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    91480.41</td>
    <td align="right">05-SEP-10:00</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37034.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    59616.73</td>
    <td align="right">02-OCT-14:45</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5170.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    55547.80</td>
    <td align="right">01-NOV-14:30</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1101.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    55340.54</td>
    <td align="right">26-DEC-11:45</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    55340.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   109959.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33788.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14920.96</td>
    <td align="right">      894.17</td>
    <td align="right">        0.00</td>
    <td align="right">    55512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   322352.51</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   322332.51</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   333274.20</td>
    <td align="right">06-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   333254.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   268234.87</td>
    <td align="right">20-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   266391.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1843.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   258019.21</td>
    <td align="right">11-APR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   257999.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   174587.75</td>
    <td align="right">15-MAY-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   174567.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   169725.88</td>
    <td align="right">13-JUN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   169705.88</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   134029.54</td>
    <td align="right">10-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134009.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   150443.01</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   150423.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   173482.92</td>
    <td align="right">12-SEP-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   171998.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   213466.80</td>
    <td align="right">31-OCT-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   213446.80</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   234672.80</td>
    <td align="right">14-NOV-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   232878.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1794.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   271723.94</td>
    <td align="right">15-DEC-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   269722.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2001.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   134029.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134009.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   333274.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   333254.20</td>
    <td align="right">        0.00</td>
    <td align="right">     2001.14</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:19</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
